<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Boiler Trainer</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@500&display=swap">
<style>
/* Layout: phone first. Drawing and gauges on top, tabs (Controls, Failures, Parts, Log) below. Side by side on wide screens. */
:root{
  --bg:#e7e9ea; --paper:#f7f8f6; --panel:#d3d8db; --panel-edge:#b7bec3; --ink:#1d2327; --muted:#5b666d; --line:#9aa5ab;
  --brass:#9a6f1f; --plate:#2b3236; --plate-ink:#e9ecee;
  --hot:#d23a26; --cold:#2f6fd6; --lamp-off:#8d979c; --ok:#1e9a4a; --warn:#c77f0a; --bad:#d0312d;
  --display:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}
[hidden]{display:none!important}
html,body{height:100%}
.ill{display:block;width:100%;aspect-ratio:4/3;height:auto;background:#eef0ee;border-radius:6px}
.sheet .ill,.sheet .thumb{max-height:190px}
.illNote{font-size:12px;color:var(--muted);margin-top:4px}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;margin:0}
.wrap{padding-left:max(12px,env(safe-area-inset-left,0px));padding-right:max(12px,env(safe-area-inset-right,0px));padding-block:10px 24px;display:flex;flex-direction:column;gap:10px;max-width:1320px;margin:0 auto}
@media (min-width:600px){.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}}
header{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
h1{font-family:var(--display);font-weight:700;font-size:24px;letter-spacing:.04em;text-transform:uppercase;margin:0;line-height:1}
.seg{display:flex;border:1px solid var(--panel-edge);border-radius:6px;overflow:hidden}
.seg button{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;background:var(--panel);color:var(--muted);padding:8px 14px;cursor:pointer;min-height:40px}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.tools{display:flex;flex-wrap:wrap;gap:6px;margin-left:auto}
.btn{font-family:var(--display);font-weight:600;font-size:15px;letter-spacing:.05em;text-transform:uppercase;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);border-radius:6px;padding:8px 12px;cursor:pointer;min-height:40px}
.btn:hover{border-color:var(--brass)}
.btn[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate)}
.btn.red{background:var(--bad);color:#fff;border-color:var(--bad)}
.btn.danger{border-color:var(--bad);color:var(--bad);text-align:left}
.btn.blue{background:var(--cold);color:#fff;border-color:var(--cold)}
:focus-visible{outline:2px solid var(--brass);outline-offset:2px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.65fr) minmax(330px,1fr);align-items:start}.stage{position:sticky;top:max(10px,env(safe-area-inset-top,0px))}}
.stage{display:flex;flex-direction:column;gap:8px;min-width:0}
.drawing{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;position:relative;overflow:hidden}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
.scroller svg{display:block;width:100%;min-width:640px;height:auto}
.hint{font-size:12px;color:var(--muted);padding:0 10px 6px}
.part{cursor:pointer}
.part:hover .hl,.part:focus .hl,.part.flash .hl{stroke:var(--brass);stroke-width:3}
.lbl{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.val{font-family:var(--mono);font-size:13px;fill:var(--ink)}
.tag{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em}
.pipe{fill:none;stroke-width:9;stroke-linecap:round;stroke-linejoin:round}
.flow{fill:none;stroke:rgba(255,255,255,.75);stroke-width:2.5;stroke-dasharray:4 12;stroke-linecap:round}
.body{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.strip{background:var(--plate);color:var(--plate-ink);border-radius:8px;padding:8px 10px;display:flex;flex-direction:column;gap:8px}
.reads{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px}
.reads div{display:flex;flex-direction:column;gap:1px;min-width:0}
.reads span{font-family:var(--display);font-size:12px;letter-spacing:.1em;text-transform:uppercase;opacity:.7}
.reads b{font-family:var(--mono);font-weight:500;font-size:19px;font-variant-numeric:tabular-nums;white-space:nowrap}
.lamps{display:flex;flex-wrap:wrap;gap:6px 12px}
.lamp{display:flex;align-items:center;gap:5px}
.lamp i{width:11px;height:11px;border-radius:50%;background:var(--lamp-off);flex:none}
.lamp span{font-family:var(--display);font-size:12px;letter-spacing:.06em;text-transform:uppercase;opacity:.8}
.lamp.on i{background:currentColor;box-shadow:0 0 6px 1px currentColor}
.lamp.g{color:var(--ok)}.lamp.a{color:var(--warn)}.lamp.r{color:var(--bad)}
.lamp span{color:var(--plate-ink)}
.alerts{display:flex;flex-wrap:wrap;gap:6px}
.alerts:empty{display:none}
.tabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px}
.tabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:40px}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink)}
.tabpanel{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px;display:flex;flex-direction:column;gap:12px;margin-top:8px}
.group{display:flex;flex-direction:column;gap:10px}
.group h3{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);margin:0}
.group p{margin:0;font-size:13px;color:var(--muted);line-height:1.4}
.row{display:grid;grid-template-columns:1fr auto;align-items:center;gap:2px 8px}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:14px;font-variant-numeric:tabular-nums}
.row input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--brass);height:28px;margin:0}
.row small{grid-column:1/-1;font-size:12px;color:var(--muted);margin-top:-4px}
.row.out output,.row.out small{color:var(--bad);font-weight:600}
details{border-top:1px solid var(--panel-edge);padding-top:10px}
summary{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);cursor:pointer;min-height:28px}
details[open] summary{margin-bottom:10px}
details .group{gap:10px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.checks{display:flex;flex-direction:column;gap:2px}
.checks label{display:flex;gap:10px;align-items:center;font-size:14px;cursor:pointer;min-height:34px}
.checks input{accent-color:var(--bad);width:18px;height:18px;flex:none}
.mystery{font-size:14px;color:var(--bad);font-weight:600}
.ticket{border:1px solid var(--line);border-left:4px solid var(--brass);border-radius:8px;padding:10px 12px;margin-top:8px;background:var(--paper)}
.ticket p{margin:6px 0}.ticket select{width:100%;margin:4px 0 8px}.ticket .hint{color:var(--warn);font-weight:600}
.ticket .good{color:var(--ok);font-weight:700}.svcmeta{font-size:12px;color:var(--muted)}
.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(140px,1fr));gap:8px}
.pcard{display:flex;flex-direction:column;gap:4px;text-align:left;background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:6px;cursor:pointer;color:var(--ink);font:inherit}
.pcard:hover{border-color:var(--brass)}
.pcard svg{display:block;width:100%;aspect-ratio:4/3;height:auto;background:var(--paper);border-radius:4px;pointer-events:none}
.pcard b{font-family:var(--display);font-size:15px;letter-spacing:.04em;text-transform:uppercase;line-height:1.1}
.pcard span{font-size:12px;color:var(--muted);line-height:1.3}
.photoNote{font-size:12px;color:var(--muted);margin:0}
.log{font-family:var(--mono);font-size:12px;line-height:1.55;max-height:420px;overflow:auto}
.log div{display:flex;gap:10px}.log time{color:var(--muted);flex:none}
.log .w{color:var(--warn)}.log .b{color:var(--bad)}
.sheet{position:fixed;left:max(8px,env(safe-area-inset-left,0px));right:max(8px,env(safe-area-inset-right,0px));bottom:calc(8px + env(safe-area-inset-bottom,0px));max-height:72vh;overflow:auto;background:var(--paper);border:1px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 10px 30px rgba(0,0,0,.3);z-index:20}
@media (min-width:700px){.sheet{left:auto;width:420px;right:max(16px,env(safe-area-inset-right,0px));bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
.sheet h2{font-family:var(--display);font-size:22px;letter-spacing:.04em;text-transform:uppercase;margin:0 70px 8px 0}
.sheet h4{font-family:var(--display);font-size:13px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:12px 0 2px}
.sheet p{margin:0;line-height:1.45}
.sheet ul{margin:4px 0 0;padding-left:18px;font-size:13px}
.sheet a{color:var(--cold)}
.sheet .x{position:absolute;top:10px;right:10px}
.sheet .thumb{display:block;width:100%;max-height:200px;aspect-ratio:16/9;background:var(--bg);border-radius:6px;pointer-events:none}
.boom{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;padding:10px;background:rgba(0,0,0,.25)}
.boomCard{width:min(460px,100%);max-height:100%;overflow:auto;background:var(--paper);border:2px solid var(--bad);border-radius:8px;padding:12px 14px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.boomCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;color:var(--bad);margin:0 0 6px;font-size:21px;line-height:1.1}
.boomCard p{margin:0 0 8px;line-height:1.4;font-size:14px}
.boomCard ul{margin:0 0 8px;padding:0;list-style:none;display:flex;flex-direction:column;gap:3px;font-size:14px}
.boomCard li b{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:12px;margin-right:6px}
.boomCard .f{color:var(--bad)}.boomCard .k{color:var(--ok)}
.boomCard small{display:block;color:var(--muted);font-size:12px;margin-bottom:8px}
@keyframes shake{0%,100%{transform:translate(0,0)}20%{transform:translate(-8px,4px)}40%{transform:translate(7px,-5px)}60%{transform:translate(-5px,-3px)}80%{transform:translate(4px,5px)}}
.drawing.shake svg{animation:shake .12s 6}
@keyframes flick{0%,100%{transform:scaleY(1)}50%{transform:scaleY(.82)}}
.flame{transform-box:fill-box;transform-origin:50% 100%;animation:flick .18s infinite}
@media (prefers-reduced-motion:reduce){.flame,.drawing.shake svg{animation:none}}
.modal{position:fixed;inset:0;z-index:40;display:flex;align-items:center;justify-content:center;padding:16px;background:rgba(0,0,0,.45)}
.modalCard{width:min(480px,100%);max-height:90vh;overflow:auto;background:var(--paper);border:2px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.modalCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;margin:0 0 8px;font-size:21px;line-height:1.1}
.modalCard p,.modalCard li{line-height:1.45;font-size:14px}
.modalCard ul{padding-left:18px;margin:0 0 10px}
.modalCard label{display:block;font-size:13px;color:var(--muted);margin:8px 0 3px}
.modalCard select,.modalCard textarea,.modalCard input{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--bg);border:1px solid var(--panel-edge);border-radius:6px;padding:8px}
.modalCard textarea{min-height:110px;resize:vertical}
.modalRow{display:flex;gap:8px;justify-content:flex-end;margin-top:12px;flex-wrap:wrap}
.modalCard .note{font-size:12px;color:var(--muted)}
/* System tabs: separate raised buttons so it is obvious there is more than one page */
.seg{gap:6px;border:0;border-radius:0;overflow:visible;flex-wrap:wrap;align-items:center}
.seg::before{content:"Systems:";font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.seg button{border:1.5px solid var(--line);border-radius:7px;background:var(--paper);color:var(--ink);box-shadow:0 2px 0 var(--panel-edge)}
.seg button:hover{border-color:var(--brass)}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
.tabs button{background:var(--paper);color:var(--ink);border:1px solid var(--panel-edge);box-shadow:0 1px 0 var(--panel-edge)}
.tabs button:hover{border-color:var(--brass)}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
</style>
<style>.crumb{display:flex;gap:6px;align-items:center;font:600 13px "Barlow Condensed","Arial Narrow",system-ui,sans-serif;letter-spacing:.08em;text-transform:uppercase;padding:8px max(16px,env(safe-area-inset-left,0px)) 0;color:var(--muted,#5b666d)}.crumb a{color:var(--brass,#9a6f1f);text-decoration:none}.crumb a:hover,.crumb a:focus-visible{text-decoration:underline}</style>
</head>
<body>
<nav class="crumb" aria-label="Breadcrumb"><a href="/">← All trainers</a><span aria-hidden="true">/</span><span>Boiler</span></nav>


<div class="wrap">
<header>
  <h1>Boiler Trainer </h1>
  <div class="seg" role="group" aria-label="Simulator">
    <button id="simHyd" aria-pressed="true">Hot water</button>
    <button id="simSteam" aria-pressed="false">Steam</button>
  </div>
  <div class="tools">
    <button class="btn" id="run" aria-pressed="false">Pause</button>
    <select class="btn" id="speed" aria-label="Simulation speed"><option value="1">1x</option><option value="10" selected>10x</option><option value="60">60x</option><option value="100">100x</option><option value="500">500x</option><option value="1000">1000x</option></select>
    <button class="btn" id="restart">Reset</button>
    <button class="btn" id="theme">Theme</button>
    <button class="btn" id="about">About</button>
    <button class="btn" id="feedback">Feedback</button>
  </div>
</header>

<div class="layout">
  <div class="stage">
    <div class="drawing" id="drawing">
      <div class="scroller"><svg id="svg" viewBox="0 0 800 470" role="img" aria-label="Boiler system drawing"></svg></div>
      <div class="hint" id="hint">Tap any part to see what it does. On a phone, swipe the drawing sideways.</div>
      <div class="boom" id="boom" hidden><div class="boomCard" role="alertdialog" aria-labelledby="boomT"><h2 id="boomT"></h2><div id="boomB"></div><button class="btn" id="boomReset">Reset the simulator</button></div></div>
    </div>
    <div class="strip">
      <div class="reads" id="reads"></div>
      <div class="lamps" id="lamps"></div>
      <div class="alerts" id="alerts"></div>
    </div>
  </div>
  <div>
    <div class="tabs" role="tablist">
      <button role="tab" data-tab="controls" aria-selected="true">Controls</button>
      <button role="tab" data-tab="failures" aria-selected="false">Failures</button>
      <button role="tab" data-tab="parts" aria-selected="false">Parts</button>
      <button role="tab" data-tab="log" aria-selected="false">Log</button>
    </div>
    <div class="tabpanel" id="p-controls" role="tabpanel"></div>
    <div class="tabpanel" id="p-failures" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-parts" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-log" role="tabpanel" hidden><div class="log" id="log" aria-live="polite"></div></div>
  </div>
</div>
</div>

<div class="modal" id="disc" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="discT">
  <h2 id="discT">Training aid only</h2>
  <p>Boiler Trainer is a simplified simulation for learning how boiler parts work alone and together. It is not a design tool and not a substitute for training, the manufacturer's instructions or your local code.</p>
  <ul>
    <li>Numbers are typical values and the physics is simplified. Real equipment varies by make, model and installation.</li>
    <li>Never test or bypass a safety control on a real boiler to copy what you see here. Follow the manufacturer's manual, ASME/CSD-1 and your jurisdiction's rules, and work under a qualified person.</li>
    <li>The explosion scenarios are exaggerated to show why each safety control matters.</li>
  </ul>
  <p class="note">Spot something wrong? Use Feedback (top bar) to report it.</p>
  <div class="modalRow"><button class="btn" id="discOk">I understand</button></div>
</div></div>
<div class="modal" id="fb" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="fbT">
  <h2 id="fbT">Feedback</h2>
  <p>Report a bug, suggest an idea, or flag something that isn't accurate. <span id="fbTo">No sign-in needed.</span></p>
  <label for="fbType">Type</label>
  <select id="fbType"><option>Bug</option><option>Suggestion</option><option>Accuracy problem</option><option>Other</option></select>
  <label for="fbMsg">What happened or what would you like?</label>
  <textarea id="fbMsg" maxlength="3000" placeholder="For bugs: what you did, what you expected, what you saw. For accuracy: your source if you have one."></textarea>
  <label for="fbName">Name (optional)</label>
  <input id="fbName" maxlength="80" autocomplete="name">
  <p class="note" id="fbStatus"></p>
  <div class="modalRow"><button class="btn" id="fbCancel">Cancel</button><button class="btn" id="fbSend">Send</button></div>
</div></div>
<div class="sheet" id="sheet" hidden role="dialog" aria-labelledby="sheetT">
  <button class="btn x" id="sheetX">Close</button>
  <h2 id="sheetT"></h2>
  <div id="sheetB"></div>
</div>

<script>
(()=>{
const $=id=>document.getElementById(id);
/* ============ REALISTIC PARTS LIBRARY (shared by every trainer) ============ */
// Gradients, filters and patterns live in one hidden <svg> so every drawing and part card can use them.
const RZ_DEFS=`<defs>
<linearGradient id="zShell" x1="0" x2="1"><stop offset="0" stop-color="#1b1f22"/><stop offset=".22" stop-color="#4d555b"/><stop offset=".36" stop-color="#6b747a"/><stop offset=".6" stop-color="#363c41"/><stop offset="1" stop-color="#15181a"/></linearGradient>
<radialGradient id="zDome" cx=".4" cy=".35" r=".8"><stop offset="0" stop-color="#7a838a"/><stop offset=".5" stop-color="#3c4348"/><stop offset="1" stop-color="#181b1e"/></radialGradient>
<linearGradient id="zCuH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zCuV" x1="0" x2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zBrass" x1="0" x2="1"><stop offset="0" stop-color="#6a4a12"/><stop offset=".3" stop-color="#e8cd78"/><stop offset=".55" stop-color="#b8902e"/><stop offset="1" stop-color="#5e400e"/></linearGradient>
<linearGradient id="zBrassH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e8cd78"/><stop offset=".45" stop-color="#c9a240"/><stop offset="1" stop-color="#6a4a12"/></linearGradient>
<linearGradient id="zSteel" x1="0" x2="1"><stop offset="0" stop-color="#8b949a"/><stop offset=".3" stop-color="#f1f4f6"/><stop offset=".6" stop-color="#b9c1c6"/><stop offset="1" stop-color="#7d868c"/></linearGradient>
<linearGradient id="zSteelH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9edf0"/><stop offset=".5" stop-color="#b3bbc0"/><stop offset="1" stop-color="#6f787e"/></linearGradient>
<linearGradient id="zAlu" x1="0" x2="1"><stop offset="0" stop-color="#8f979d"/><stop offset=".25" stop-color="#e3e8eb"/><stop offset=".45" stop-color="#f7f9fa"/><stop offset=".7" stop-color="#b6bec3"/><stop offset="1" stop-color="#7e868b"/></linearGradient>
<radialGradient id="zAluTop" cx=".42" cy=".4" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".7" stop-color="#cfd5d9"/><stop offset="1" stop-color="#99a1a6"/></radialGradient>
<linearGradient id="zPlastic" x1="0" x2="1"><stop offset="0" stop-color="#bdb6a6"/><stop offset=".2" stop-color="#ece7dc"/><stop offset=".5" stop-color="#f6f3ec"/><stop offset=".85" stop-color="#d6cfc0"/><stop offset="1" stop-color="#a9a291"/></linearGradient>
<linearGradient id="zPlasticDk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#4a4f54"/><stop offset="1" stop-color="#22262a"/></linearGradient>
<linearGradient id="zBlue" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#7fa3c4"/><stop offset=".25" stop-color="#4f7699"/><stop offset=".7" stop-color="#2e4b66"/><stop offset="1" stop-color="#1a2d3f"/></linearGradient>
<linearGradient id="zGreen" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3f7a4a"/><stop offset="1" stop-color="#1f4a2a"/></linearGradient>
<linearGradient id="zCab" x1="0" x2="1"><stop offset="0" stop-color="#c3cacf"/><stop offset=".5" stop-color="#e2e6e9"/><stop offset="1" stop-color="#b4bcc1"/></linearGradient>
<linearGradient id="zCabIn" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9dee1"/><stop offset="1" stop-color="#c2c9ce"/></linearGradient>
<linearGradient id="zTan" x1="0" x2="1"><stop offset="0" stop-color="#b9a578"/><stop offset=".5" stop-color="#e3d3a6"/><stop offset="1" stop-color="#a8956a"/></linearGradient>
<linearGradient id="zLcd" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#cfe0d2"/><stop offset="1" stop-color="#a9c2ad"/></linearGradient>
<linearGradient id="zWireBk" x1="0" x2="1"><stop offset="0" stop-color="#050505"/><stop offset=".35" stop-color="#55595c"/><stop offset="1" stop-color="#0b0b0b"/></linearGradient>
<linearGradient id="zWireRd" x1="0" x2="1"><stop offset="0" stop-color="#5a0b07"/><stop offset=".35" stop-color="#e2554a"/><stop offset="1" stop-color="#6a100a"/></linearGradient>
<linearGradient id="zWireYl" x1="0" x2="1"><stop offset="0" stop-color="#7a5a00"/><stop offset=".35" stop-color="#ffe26a"/><stop offset="1" stop-color="#8a6800"/></linearGradient>
<linearGradient id="zWireBl" x1="0" x2="1"><stop offset="0" stop-color="#0b2a6a"/><stop offset=".35" stop-color="#6c9ef0"/><stop offset="1" stop-color="#0e2f78"/></linearGradient>
<radialGradient id="zScrew" cx=".38" cy=".35" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".5" stop-color="#b9c1c6"/><stop offset="1" stop-color="#5f686d"/></radialGradient>
<radialGradient id="zInside" cx=".5" cy=".5" r=".7"><stop offset="0" stop-color="#3a3f43"/><stop offset="1" stop-color="#121416"/></radialGradient>
<linearGradient id="zWinding" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e3a05e"/><stop offset=".5" stop-color="#b8692f"/><stop offset="1" stop-color="#6e3a14"/></linearGradient>
<linearGradient id="zLam" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9aa3a9"/><stop offset=".5" stop-color="#5c656b"/><stop offset="1" stop-color="#2e3438"/></linearGradient>
<linearGradient id="zMotor" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d86ad"/><stop offset=".35" stop-color="#3b6287"/><stop offset="1" stop-color="#1c3149"/></linearGradient>
<radialGradient id="zFlame" cx=".5" cy=".85" r=".9"><stop offset="0" stop-color="#9fd0ff"/><stop offset=".35" stop-color="#3d7de0"/><stop offset=".8" stop-color="#f0a040" stop-opacity=".7"/><stop offset="1" stop-color="#f0a040" stop-opacity="0"/></radialGradient>
<filter id="zShadow" x="-20%" y="-20%" width="140%" height="150%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-color="#000" flood-opacity=".3"/></filter>
<filter id="zSoft"><feGaussianBlur stdDeviation="3"/></filter>
<filter id="zGlow" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="2.5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="zFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
<pattern id="zFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
<pattern id="zGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="none"/><path d="M0 3 H6 M3 0 V6" stroke="#2a2f33" stroke-width="1"/></pattern>
<pattern id="zLouver" width="10" height="7" patternUnits="userSpaceOnUse"><rect width="10" height="7" fill="#c3cacf"/><rect y="4" width="10" height="2" fill="#6f787e"/></pattern>
<pattern id="zPleat" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#f4f1ea"/><path d="M0 0 L6 6" stroke="#cdc6b6" stroke-width="1.4"/></pattern>
<pattern id="zWind" width="6" height="4" patternUnits="userSpaceOnUse"><rect width="6" height="4" fill="url(#zWinding)"/><path d="M0 2 H6" stroke="#5a2e10" stroke-width=".6" opacity=".6"/></pattern>
<pattern id="zBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern>
</defs>`;
function rzEnsureDefs(){if(document.getElementById("rzDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rzDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML=RZ_DEFS;document.body.prepend(s)}
// Copper tube look: dark copper edge behind each refrigerant line and a highlight along it. The line color still shows the refrigerant state.
function rzTubes(root){rzEnsureDefs();const NS="http://www.w3.org/2000/svg";
  root.querySelectorAll("path.rpipe:not([data-z]),path.ins:not([data-z]),path.wpipe:not([data-z])").forEach(p=>{p.setAttribute("data-z","1");const w=+(p.getAttribute("stroke-width")||6),d=p.getAttribute("d");
    const ins=p.classList.contains("ins");
    const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+(ins?2:3));back.setAttribute("stroke",ins?"#0d0f10":"#5a2a12");
    p.parentNode.insertBefore(back,p);
    const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*(ins?.22:.28)).toFixed(1));
    hi.setAttribute("transform",`translate(${(-w*.2).toFixed(1)} ${(-w*.2).toFixed(1)})`);if(ins)hi.setAttribute("stroke","rgba(255,255,255,.13)");
    p.parentNode.insertBefore(hi,p.nextSibling)})}
const RZ_CSS=`.zTubeO,.zTubeH{fill:none;stroke-linecap:round;stroke-linejoin:round;pointer-events:none}.zTubeH{stroke:rgba(255,255,255,.42)}
.ins{stroke:#25292c}.zl{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:#3b4449;text-transform:uppercase}
.zt{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em;fill:#3b4449}
.zw{fill:#eef1f3}.valD{font-family:var(--mono);font-size:11px}.zlead{stroke:#4a5257;stroke-width:1;fill:none}
@keyframes zorb{0%{transform:translate(3px,0)}25%{transform:translate(0,2px)}50%{transform:translate(-3px,0)}75%{transform:translate(0,-2px)}100%{transform:translate(3px,0)}}
@keyframes zspin{to{transform:rotate(360deg)}}@keyframes zdash{to{stroke-dashoffset:-32}}@keyframes zslide{to{transform:translateX(8px)}}@keyframes zbub{to{transform:translateY(12px)}}@keyframes zbob{0%,100%{transform:translateY(0)}50%{transform:translateY(-3px)}}
.zOrb{animation:zorb .9s linear infinite}.zSpin{animation:zspin 1.2s linear infinite;transform-box:fill-box;transform-origin:center}.zFlow{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round;animation:zdash 1s linear infinite}.zBob{animation:zbob 1.6s ease-in-out infinite}.zSlide{animation:zslide .35s linear infinite}.zBub{animation:zbub .9s linear infinite}
@media (prefers-reduced-motion:reduce){.zOrb,.zSpin,.zFlow,.zBob,.zSlide,.zBub{animation:none}}
.ill{background:#eef1f3;border-radius:6px}#reads b small{display:block;font-size:12px;opacity:.75;font-weight:500;font-family:var(--mono)}`;
(function(){try{const st=document.createElement("style");st.textContent=RZ_CSS;document.head.appendChild(st)}catch(e){}})();

// ---- small builders (main drawing scale) ----
const zScrew=(x,y,r=3)=>`<circle cx="${x}" cy="${y}" r="${r}" fill="url(#zScrew)" stroke="#4d555a" stroke-width=".6"/><path d="M${x-r*.6} ${y-r*.2} L${x+r*.6} ${y+r*.2}" stroke="#3a3f43" stroke-width="${(r*.25).toFixed(2)}"/>`;
const zShade=(cx,cy,rx,ry=4)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="#000" opacity=".22" filter="url(#zSoft)"/>`;
const zHex=(x,y,r,fill="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${fill}" stroke="#5e400e" stroke-width=".8"/>`;
const zCuStubV=(x,y1,y2,w=6)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".6"/>`;
const zCuStubH=(x1,x2,y,w=6)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".6"/>`;
// leader-line label
const zLead=(x1,y1,x2,y2,tx,ty,t,anchor="start",cls="zt")=>`<path class="zlead" d="M${x1} ${y1} L${x2} ${y2}"/><circle cx="${x1}" cy="${y1}" r="1.8" fill="#4a5257"/><text class="${cls}" x="${tx}" y="${ty}" text-anchor="${anchor}">${t}</text>`;
// hermetic compressor shell; ids optional
function zCompressor(x,y,w,h,o={}){const cx=x+w/2,r=w/2,ry=Math.max(3,w*.12);
  return `${rSh(cx,y+h+3,w*.66,5)}
  <path d="M${x-4} ${y+h-6} L${x-8} ${y+h+1} H${x+w+8} L${x+w+4} ${y+h-6} Z" fill="url(#r_blackV)"/>${[x-6,x+w-6].map(fx=>`<rect x="${fx}" y="${y+h-1}" width="12" height="4" rx="1.5" fill="#1a1d20"/>`).join("")}
  <path class="hl" d="M${x} ${y+r*.8} Q${x} ${y} ${cx} ${y} Q${x+w} ${y} ${x+w} ${y+r*.8} V${y+h-8} A${r} ${ry} 0 0 1 ${x} ${y+h-8} Z" fill="url(#r_blackV)" filter="url(#rGrain)"/>
  <path d="M${x+w*.18} ${y+r*.8} Q${x+w*.2} ${y+w*.12} ${cx} ${y+w*.08}" fill="none" stroke="#fff" stroke-opacity=".22" stroke-width="3" stroke-linecap="round"/>
  <path d="M${x} ${y+h*.42} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42}" fill="none" stroke="#000" stroke-opacity=".6" stroke-width="2.4"/><path d="M${x} ${y+h*.42+2} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42+2}" fill="none" stroke="#fff" stroke-opacity=".12" stroke-width="1"/>
  ${o.term?`${rBox(x+w-4,y+h*.5,10,16,5,"black",{r:2})}`:""}`}

// pressure switch on a tube (lamp shows state)
const zPswitch=(x,y,lampId,w=24,h=20)=>`${rHexV(x+w/2,y+h-1,5,4,"brass")}${rCylV(x+w/2,y+h+3,y+h+7,2.6,"brass",{top:false})}<g class="hl">${rBox(x,y,w,h,6,"black",{r:h/3})}</g><path d="M${x+3} ${y+3} q-6 -6 -10 -2" stroke="#e8e8e8" stroke-width="1.6" fill="none"/><circle id="${lampId}" cx="${x+w/2}" cy="${y+h/2}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// definite-purpose contactor; bar is the moving armature contact, seen through the window
const zContactor=(x,y,w,h,barId,lampId,barY)=>`${rSh(x+w/2,y+h+2,w*.6,3)}<g class="hl">${rBox(x,y,w,h,8,"black",{r:3})}</g>
  <rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="#0d0f10"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="url(#rGlass)" opacity=".4"/>
  <rect id="${barId}" x="${x+4}" y="${barY}" width="${w-8}" height="6" rx="1" fill="url(#r_chromeH)"/>
  ${rTermS(x+6,y+h*.55)}${rTermS(x+w-6,y+h*.55)}
  <rect x="${x+w/2-7}" y="${y+h*.66}" width="14" height="${h*.26}" rx="2" fill="url(#r_brassV)"/>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h*.79}" r="3.4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// dual run capacitor (bulgeId shows a swollen top)
const zCap=(x,y,w,h,bulgeId)=>`${rSh(x+w/2,y+h+2,w*.7,3)}<g class="hl">${rCylV(x+w/2,y+4,y+h-2,w/2,"al",{ry:Math.max(2,w*.14)})}</g>
  ${[0.25,0.5,0.75].map(f=>`<rect x="${x+w*f-2}" y="${y-2}" width="4" height="6" fill="url(#r_chromeV)"/>`).join("")}
  <rect x="${x+2}" y="${y+h*.45}" width="${w-4}" height="${h*.28}" fill="#f4f1ea"/><text x="${x+w/2}" y="${y+h*.63}" font-size="5.5" text-anchor="middle" font-family="sans-serif" fill="#333">45/5</text>
  <path id="${bulgeId}" d="M${x} ${y+6} Q${x+w/2} ${y-12} ${x+w} ${y+6}" fill="url(#r_alT)" stroke="var(--bad)" stroke-width="1.4" opacity="0"/>`;

// pull-out disconnect box; handle id changes color when pulled
const zDisc=(x,y,w,h,hId)=>`${rSh(x+w/2,y+h+8,w*.7,3)}<g class="hl">${rBox(x,y,w,h,6,"paint",{r:2,grain:true})}</g>
  <rect id="${hId}" x="${x+6}" y="${y+9}" width="${w-12}" height="${h-17}" rx="2" fill="var(--plate)" stroke="#000" stroke-width=".6"/><rect x="${x+w/2-4}" y="${y+h*.45}" width="8" height="4" rx="1" fill="url(#r_redV)"/>
  ${rCylV(x+w/2,y+h,y+h+7,3,"galv",{top:false})}`;

// liquid line filter drier
const zDrier=(x,y,w,h,frostId,dir=1)=>`${zCuStubH(x-6,x+2,y+h/2,5)}${zCuStubH(x+w-2,x+w+6,y+h/2,5)}<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#r_blueH)"/>
  ${dir===0?`<path d="M${x+w/2-7} ${y+h/2} h14 m-3 -3 l3 3 -3 3 M${x+w/2-4} ${y+h/2-3} l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:dir<0?`<path d="M${x+w*.4} ${y+h/2} l-6 0 m3 -3 l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:`<path d="M${x+w*.6} ${y+h/2} l6 0 m-3 -3 l3 3 -3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`}
  <rect id="${frostId}" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="var(--ice)" opacity="0"/>`;

// wall thermostat with an LCD
const zTstat=(x,y,w,h,txtId,lampId,init="74")=>`${rSh(x+w/2,y+h+3,w*.6,3)}<g class="hl">${rBox(x,y,w,h,5,"white",{r:8})}</g>
  <rect x="${x+5}" y="${y+6}" width="${w-10}" height="${h*.5}" rx="3" fill="#15181a"/><rect x="${x+6}" y="${y+7}" width="${w-12}" height="${h*.48-2}" rx="2" fill="url(#zLcd)"/>
  <text id="${txtId}" x="${x+w/2}" y="${y+7+h*.4}" text-anchor="middle" font-family="var(--mono)" font-size="15" fill="#1f2a22">${init}</text>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h-9}" r="3" fill="var(--lamp-off)" stroke="#777" stroke-width=".6"/>`;

// pleated filter seen edge-on
const zFilter=(x,y,w,h,dirtId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="1" fill="url(#zTan)" stroke="#7d6b45"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" fill="url(#zPleat)"/>
  <path d="M${x+3} ${y+4} ${Array.from({length:Math.floor((h-8)/5)},(_,i)=>`L${i%2?x+3:x+w-3} ${y+6+i*5}`).join(" ")}" fill="none" stroke="#b9b09c" stroke-width="1"/>
  <rect id="${dirtId}" x="${x}" y="${y}" width="${w}" height="${h}" fill="#6b5a3a" opacity="0"/>`;
// blower: scroll housing with squirrel-cage wheel (bladesId rotates around cx,cy)
const zBlower=(cx,cy,r,bladesId)=>`${zShade(cx,cy+r+6,r*1.05,4)}
  <path class="hl" d="M${cx+r*1.18} ${cy-r*1.32} V${cy} A${r*1.18} ${r*1.18} 0 1 1 ${cx} ${cy-r*1.18} Z" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>
  <circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#zInside)"/>
  <g id="${bladesId}">${Array.from({length:24},(_,i)=>{const a=i*15*Math.PI/180,x1=cx+r*.62*Math.cos(a),y1=cy+r*.62*Math.sin(a),x2=cx+r*.95*Math.cos(a+.25),y2=cy+r*.95*Math.sin(a+.25);return `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#b9c1c6" stroke-width="2"/>`}).join("")}
   <circle cx="${cx}" cy="${cy}" r="${r*.6}" fill="none" stroke="#7d868c" stroke-width="1.5"/><line x1="${cx-r*.55}" y1="${cy}" x2="${cx+r*.55}" y2="${cy}" stroke="#7d868c" stroke-width="2"/></g>
  <circle cx="${cx}" cy="${cy}" r="${r*.34}" fill="url(#zMotor)" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r*.1}" fill="url(#zScrew)"/>`;
// condenser fan seen from the side: wire guard on top, blade (ellipse id animates rx)
const zFanTop=(x,y,w,h,fbId,cx,cy,gId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zPlasticDk)" stroke="#111"/>
  <rect x="${x+3}" y="${y+2}" width="${w-6}" height="${h-4}" fill="url(#zGrille)" opacity=".9"/>
  <g id="${gId||fbId+"g"}"><ellipse id="${fbId}" cx="${cx}" cy="${cy}" rx="40" ry="4" fill="#3a4045" stroke="#111" stroke-width=".6"/></g>
  <rect x="${cx-7}" y="${y+h-1}" width="14" height="14" rx="2" fill="url(#zMotor)" stroke="#111"/>`;
// manifold gauge face
function zGauge(cx,cy,r,col,needleId,maxLbl){let t="";for(let i=0;i<=20;i++){const a=(-135+i*13.5)*Math.PI/180,l=i%5?4:8;t+=`<line x1="${(cx+(r-3)*Math.sin(a)).toFixed(1)}" y1="${(cy-(r-3)*Math.cos(a)).toFixed(1)}" x2="${(cx+(r-3-l)*Math.sin(a)).toFixed(1)}" y2="${(cy-(r-3-l)*Math.cos(a)).toFixed(1)}" stroke="#222" stroke-width="${i%5?.7:1.2}"/>`}
  return `${zShade(cx,cy+r+6,r*.8,3)}<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r+2}" fill="url(#zSteel)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf8" stroke="#888" stroke-width=".8"/>${t}`}

// ---- part-card drawings, 340x250 ----
const ZILL={};
const zillSvg=k=>ZILL[k]?`<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof ZILL[k]==="function"?ZILL[k]():ZILL[k]}</svg>`:"";

const zL=(x1,y1,x2,y2,tx,ty,t,anchor="start")=>{const w=String(t).length*6.6;if(anchor==="start"&&tx+w>336){anchor="end";tx=336}if(anchor==="end"&&tx-w<4){anchor="start";tx=4}const l=anchor==="end"?tx-w:tx,r=l+w;let ex="";{let px=x2,py=y2;if(x2<l-4){px=l-3;py=ty-4}else if(x2>r+4){px=r+3;py=ty-4}else if(y2<ty-13){py=ty-13}else if(y2>ty+4){py=ty+4}if(Math.hypot(px-x2,py-y2)>5)ex=` L${px} ${py}`}return `<path d="M${x1} ${y1} L${x2} ${y2}${ex}" stroke="#4a5257" stroke-width="1" fill="none"/><circle cx="${x1}" cy="${y1}" r="2" fill="#4a5257"/><text x="${tx}" y="${ty}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#2a3135" stroke="#fff" stroke-width="3" stroke-opacity=".85" paint-order="stroke" stroke-linejoin="round" text-anchor="${anchor}">${t}</text>`};
const zFA=(d,col)=>`<path d="${d}" stroke="${col}" class="zFlow"/>`;
function zSpiral(cx,cy,a0,turns,b,rot){let d="";for(let i=0;i<=turns*48;i++){const t=i/48*2*Math.PI,r=4+b*t,x=cx+r*Math.cos(t+a0+rot),y=cy+r*0.62*Math.sin(t+a0+rot);d+=(i?"L":"M")+x.toFixed(1)+" "+y.toFixed(1)}return d}
ZILL.compressor=`
 ${zShade(170,232,96)}
 <path d="M84 222 L256 222 L246 210 L94 210 Z" fill="url(#zPlasticDk)"/>
 ${[104,236].map(x=>`<ellipse cx="${x}" cy="216" rx="9" ry="4" fill="#111"/>`).join("")}
 <g filter="url(#zShadow)">
  <rect x="110" y="62" width="120" height="150" fill="url(#zShell)"/>
  <ellipse cx="170" cy="212" rx="60" ry="10" fill="#15181a"/>
  <path d="M110 62 Q110 22 170 22 Q230 22 230 62 Z" fill="url(#zDome)"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#0e1012" stroke-width="2"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#8a9399" stroke-width=".8" transform="translate(0,2)" opacity=".5"/>
  <rect x="126" y="34" width="9" height="176" rx="4" fill="#fff" opacity=".1"/>
 </g>
 <!-- discharge -->
 <rect x="164" y="2" width="12" height="24" fill="url(#zCuV)"/><rect x="161" y="18" width="18" height="6" rx="2" fill="url(#zBrass)"/>
 ${zFA("M170 30 V4","#ff4a3a","cDis")}
 <!-- suction -->
 <rect x="228" y="148" width="84" height="13" fill="url(#zCuH)"/><rect x="228" y="145" width="8" height="19" rx="2" fill="url(#zBrass)"/>
 ${zFA("M314 154 H232","#6fb3e8","cSuc")}
 <!-- terminal box -->
 <rect x="94" y="100" width="20" height="34" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle cx="104" cy="106" r="2" fill="url(#zScrew)"/><circle cx="104" cy="128" r="2" fill="url(#zScrew)"/>
 <!-- cutaway window -->
 <clipPath id="zc_cwin"><path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z"/></clipPath>
 <g clip-path="url(#zc_cwin)">
  <rect x="120" y="80" width="110" height="90" fill="url(#zInside)"/>
  <ellipse cx="172" cy="118" rx="42" ry="27" fill="#2a2f33" stroke="#555d62"/>
  
  <path d="${zSpiral(172,118,0,3.1,3.6,0)}" fill="none" stroke="#c9d0d4" stroke-width="3.2"/>
  <path class="zOrb" d="${zSpiral(172,118,Math.PI,3.1,3.6,0)}" fill="none" stroke="#f0a040" stroke-width="3.2"/>
  <circle cx="172" cy="118" r="3" fill="#ff4a3a"/>
 </g>
 <path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z" fill="none" stroke="#9aa3a9" stroke-width="2.2" stroke-linejoin="round"/>
 ${zL(140,130,60,160,6,164,"Fixed scroll")}${zL(196,104,262,90,258,84,"Orbiting scroll","start")}
 ${zL(104,116,40,96,6,92,"Terminals")}${zL(260,154,276,186,236,204,"Suction (cool vapor)")}${zL(176,12,214,12,218,15,"Discharge (hot gas)")}
`;


ZILL.txv=`
 ${zShade(170,236,120)}
 <!-- inlet liquid line -->
 <rect x="0" y="118" width="122" height="14" fill="url(#zCuH)"/>
 <polygon points="104,112 122,112 126,125 122,138 104,138 100,125" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M6 125 H98","#f08a2a","tLiq")}
 <!-- outlet -->
 <rect x="163" y="176" width="14" height="66" fill="url(#zCuV)"/>
 <polygon points="158,172 182,172 186,182 182,192 158,192 154,182" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M170 196 V240","#3d7de0","tMix")}
 <!-- body -->
 <g filter="url(#zShadow)">
  <rect x="122" y="100" width="96" height="74" rx="8" fill="url(#zBrass)" stroke="#5e400e"/>
  <rect x="126" y="70" width="88" height="26" rx="12" fill="url(#zSteel)" stroke="#5f686d"/>
  <rect x="134" y="94" width="72" height="8" fill="url(#zBrassH)"/>
  <rect x="200" y="160" width="40" height="8" fill="url(#zCuH)"/>
 </g>
 <!-- capillary + bulb -->
 <path d="M170 70 C170 40 200 30 230 40 C262 50 250 72 232 66 C214 60 226 44 246 50 C272 58 286 120 280 200" fill="none" stroke="#9aa3aa" stroke-width="2.4"/>
 <rect x="226" y="198" width="104" height="18" fill="url(#zCuH)"/>
 <rect x="262" y="194" width="42" height="12" rx="6" fill="url(#zSteelH)" stroke="#5f686d"/>
 <rect x="268" y="192" width="4" height="26" fill="#3a3f44"/><rect x="294" y="192" width="4" height="26" fill="#3a3f44"/>
 ${zFA("M232 207 H330","#6fb3e8","tSuc")}
 <!-- cutaway of body -->
 <clipPath id="zc_tcut"><path d="M132 106 H208 V166 H132 Z"/></clipPath>
 <g clip-path="url(#zc_tcut)">
  <rect x="128" y="100" width="90" height="72" fill="url(#zInside)"/>
  <path d="M128 120 H166 V132 H128 Z" fill="url(#zLiq)"/>
  <path d="M162 138 H178 V172 H162 Z" fill="url(#zMix)"/>
  <g class="zBub">${[0,1,2,3,4].map(i=>`<circle cx="${166+(i%2)*8}" cy="${142+i*6}" r="1.8" fill="#dfeeff"/>`).join("")}</g>
  <path d="M160 132 L170 140 L180 132 Z" fill="#7a5a1a"/>
  <g class="zBob"><rect x="167" y="104" width="6" height="30" fill="url(#zSteel)"/><path d="M167 134 L170 140 L173 134 Z" fill="#c9d0d4"/></g>
  <path d="M186 140 l6 4 l-6 4 l6 4 l-6 4 l6 4" stroke="#c9d0d4" stroke-width="2" fill="none"/>
 </g>
 <path d="M132 106 H208 V166 H132 Z" fill="none" stroke="#e8cd78" stroke-width="2"/>
 <path d="M132 84 Q170 88 208 84" stroke="#2a3135" stroke-width="2" fill="none"/>
 ${zL(144,126,60,96,6,92,"High-pressure liquid in")}${zL(170,112,96,54,20,50,"Pin and seat (orifice)")}${zL(150,84,110,24,40,20,"Diaphragm (power head)")}
 ${zL(174,214,110,226,6,230,"Low-pressure mix out")}${zL(300,214,300,230,206,244,"Bulb on suction line")}
`;


const zScrewL=(x,y)=>`<circle cx="${x}" cy="${y}" r="7" fill="url(#zScrew)" stroke="#4d555a"/><path d="M${x-4.5} ${y-1.5} L${x+4.5} ${y+1.5}" stroke="#3a3f43" stroke-width="1.6"/>`;
const zWireL=(x,y1,y2,grad)=>`<rect x="${x-5}" y="${y1}" width="10" height="${y2-y1}" rx="4" fill="url(#${grad})"/>`;
ZILL.contactor=`
 ${zShade(170,236,88)}
 ${zWireL(130,0,46,"zWireBk")}${zWireL(210,0,46,"zWireRd")}
 ${zWireL(130,206,250,"zWireBk")}${zWireL(210,206,250,"zWireRd")}
 <g filter="url(#zShadow)">
  <rect x="96" y="34" width="148" height="186" rx="10" fill="url(#zPlastic)" stroke="#8e8777"/>
  <rect x="100" y="38" width="140" height="36" rx="6" fill="url(#zPlasticDk)"/>
  <rect x="100" y="182" width="140" height="34" rx="6" fill="url(#zPlasticDk)"/>
 </g>
 <rect x="124" y="46" width="14" height="10" fill="#d48a52"/><rect x="204" y="46" width="14" height="10" fill="#d48a52"/>
 <rect x="124" y="192" width="14" height="10" fill="#d48a52"/><rect x="204" y="192" width="14" height="10" fill="#d48a52"/>
 ${zScrewL(130,58)}${zScrewL(210,58)}${zScrewL(130,198)}${zScrewL(210,198)}
 <text x="152" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L1</text><text x="176" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L2</text>
 <text x="152" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T1</text><text x="176" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T2</text>
 <!-- window showing contacts and armature -->
 <rect x="112" y="84" width="116" height="88" rx="6" fill="#1e2326" stroke="#6b7378"/>
 <rect x="120" y="92" width="100" height="10" rx="2" fill="#6b747a"/>
 <g>
  <rect x="122" y="104" width="96" height="10" rx="3" fill="url(#zSteelH)"/>
  <rect x="124" y="114" width="12" height="6" fill="#d9dee1"/><rect x="204" y="114" width="12" height="6" fill="#d9dee1"/>
  <rect x="160" y="114" width="20" height="18" fill="#7d868c"/>
 </g>
 <rect x="122" y="124" width="16" height="8" fill="#d9dee1"/><rect x="202" y="124" width="16" height="8" fill="#d9dee1"/>
 <g opacity="0"><path d="M130 120 l3 -4 l2 4 l3 -4" stroke="#9fd8ff" stroke-width="1.6" fill="none" filter="url(#zGlow)"/></g>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="url(#zWind)" stroke="#5a2e10"/>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="#ffd27a" opacity="0" filter="url(#zGlow)"/>
 <!-- coil terminals -->
 <rect x="240" y="124" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/><rect x="240" y="146" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/>
 <path d="M262 127 H300 C320 127 322 100 340 96" stroke="url(#zWireYl)" stroke-width="5" fill="none"/>
 <path d="M262 149 H300 C320 149 322 170 340 176" stroke="url(#zWireBl)" stroke-width="5" fill="none"/>
 <text x="244" y="120" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A1</text><text x="244" y="166" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A2</text>
 ${zL(124,108,60,96,6,92,"Moving contacts")}${zL(150,152,60,170,6,174,"24 V coil")}${zL(210,58,268,40,254,36,"Line in","start")}${zL(210,198,268,222,254,234,"Load out","start")}
 <text x="6" y="244" text-anchor="start" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#2a3135">PULLED IN</text>
`;


ZILL.cap=`
 ${zShade(170,236,64)}
 <g filter="url(#zShadow)">
  <rect x="116" y="50" width="108" height="176" rx="6" fill="url(#zAlu)"/>
  <ellipse cx="170" cy="226" rx="54" ry="9" fill="#7e868b"/>
  <ellipse cx="170" cy="50" rx="54" ry="11" fill="url(#zAluTop)" stroke="#8f979d"/>
  <rect x="116" y="96" width="108" height="92" fill="#f2f0e9" opacity=".92"/>
  <rect x="116" y="96" width="108" height="92" fill="url(#zAlu)" opacity=".28"/>
 </g>
 <ellipse cx="170" cy="46" rx="30" ry="6" fill="#2f3337"/>
 ${[[140,"HERM"],[170,"C"],[200,"FAN"]].map(([x,t])=>`${[-6,0,6].map(d=>`<rect x="${x+d-2}" y="26" width="4" height="18" fill="url(#zSteel)" stroke="#6f787e" stroke-width=".5"/>`).join("")}`).join("")}
 <text x="170" y="122" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="17" font-weight="700" fill="#1d2327">45 + 5 µF</text>
 <text x="170" y="142" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#3a4246">±6%  440 VAC  60 Hz</text>
 <text x="170" y="160" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#5b666d">DUAL RUN CAPACITOR · OIL FILLED</text>
 <rect x="124" y="54" width="10" height="168" rx="4" fill="#fff" opacity=".35"/>
 ${zL(140,40,80,60,6,64,"Compressor (HERM)")}${zL(200,40,262,64,250,80,"Fan motor (FAN)","start")}${zL(170,40,170,4,182,8,"Common (C)","start")}
`;


ZILL.motor3=`
 ${zShade(170,232,130)}
 <g filter="url(#zShadow)">
  <rect x="60" y="208" width="44" height="14" rx="2" fill="#253b52"/><rect x="226" y="208" width="44" height="14" rx="2" fill="#253b52"/>
  <rect x="62" y="86" width="196" height="124" rx="16" fill="url(#zBlue)"/>
  ${Array.from({length:11},(_,i)=>`<rect x="70" y="${92+i*10.5}" width="180" height="4" rx="2" fill="#1d3247" opacity=".55"/><rect x="70" y="${95.5+i*10.5}" width="180" height="1.5" fill="#9fc0dd" opacity=".35"/>`).join("")}
  <rect x="22" y="94" width="44" height="108" rx="10" fill="url(#zBlue)"/>
  ${Array.from({length:9},(_,i)=>`<rect x="30" y="${102+i*10.5}" width="30" height="4" rx="2" fill="#0e1a26" opacity=".8"/>`).join("")}
  <rect x="254" y="100" width="22" height="96" rx="8" fill="url(#zBlue)"/>
  <rect x="120" y="58" width="70" height="32" rx="4" fill="url(#zBlue)"/><rect x="190" y="66" width="34" height="14" fill="url(#zSteelH)"/>
 </g>
 <rect x="276" y="140" width="56" height="16" fill="url(#zSteelH)"/><rect x="300" y="138" width="20" height="4" fill="#5f686d"/>
 <!-- cutaway -->
 <clipPath id="zc_mcut"><path d="M110 104 L232 104 L232 196 L110 196 Z"/></clipPath>
 <g clip-path="url(#zc_mcut)">
  <rect x="100" y="100" width="140" height="100" fill="url(#zInside)"/>
  <rect x="108" y="104" width="126" height="20" fill="url(#zLam)"/><rect x="108" y="176" width="126" height="20" fill="url(#zLam)"/>
  <rect x="104" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/><rect x="222" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/>
  <rect x="120" y="116" width="102" height="8" fill="url(#zWind)"/><rect x="120" y="176" width="102" height="8" fill="url(#zWind)"/>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="url(#zLam)"/>
  <clipPath id="zc_mrot"><rect x="122" y="128" width="98" height="44" rx="3"/></clipPath><g clip-path="url(#zc_mrot)"><g class="zSlide">${Array.from({length:16},(_,i)=>`<path d="M${118+i*8} 128 L${126+i*8} 172" stroke="#c4884a" stroke-width="3"/>`).join("")}</g></g>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="none" stroke="#2a3135"/>
  <rect x="232" y="144" width="44" height="8" fill="url(#zSteelH)"/>
 </g>
 <path d="M110 104 L232 104 L232 196 L110 196 Z" fill="none" stroke="#9fc0dd" stroke-width="2"/>
 ${zL(112,140,60,60,6,54,"Stator winding (copper)")}${zL(170,150,170,236,180,246,"Rotor bars (aluminum)","start")}${zL(40,140,10,236,6,246,"Shaft fan cowl")}${zL(150,66,150,30,160,30,"Terminal box","start")}${zL(300,148,320,120,284,112,"Shaft","start")}
`;

/* ============ REALISTIC 3/4-VIEW DRAWING KIT (light from upper left) ============
   Materials are gradients named r_<mat>V (across a vertical cylinder), r_<mat>H (across a horizontal one),
   r_<mat>F/T/S (box front, top, side). rGrain adds cast or painted texture. */
const R_MAT={
 al:["#5f676d","#aeb6bb","#eef1f3","#c4cbcf","#8d969c","#a7afb4","#535a60"],
 iron:["#0b0d0f","#2c3237","#6d767c","#353b40","#1c2024","#2a3035","#090a0b"],
 galv:["#59605f","#a2a9a7","#e3e7e5","#b3bab8","#7f8785","#959c9a","#4b5150"],
 brass:["#4c3407","#a77a22","#f6dd8e","#c99a3a","#86601a","#a2772a","#3e2a06"],
 cu:["#4e200c","#a5532a","#f2b88c","#c97a48","#8a3f1c","#a35a33","#3f1a0a"],
 white:["#9ea4a6","#dfe3e3","#ffffff","#eef0ef","#cdd2d2","#dde1e0","#8f9597"],
 blue:["#16314f","#2b5c8f","#6e9fd0","#3a6ea4","#22496f","#2f5d8a","#112640"],
 paint:["#3a444c","#6c7882","#b4bec5","#7f8b94","#56616a","#68747d","#2f383f"],
 black:["#050607","#1d2124","#5c6368","#272b2f","#121518","#1d2124","#030404"],
 red:["#4a0b06","#9a1d12","#f0675a","#c0281c","#7e160d","#9a1d12","#3a0804"],
 chrome:["#4f5559","#c9ced1","#ffffff","#8e959a","#e3e7e9","#7c8388","#3c4145"],
 cab:["#7a8084","#bfc5c8","#f1f3f3","#d6dadb","#a7aeb1","#bcc2c4","#686e72"],
 yel:["#6a4a00","#c99a1a","#ffe08a","#f2b632","#b98510","#d29e22","#5a3e00"],
 tan:["#5a3f1f","#9c7444","#e4c690","#b98f5a","#86613a","#9c7444","#4a3218"]
};
const R_OFF=[0,.14,.32,.5,.72,.88,1];
const rLight=(c,k)=>{const n=parseInt(c.slice(1),16);let r=n>>16,g=n>>8&255,b=n&255;const f=v=>Math.max(0,Math.min(255,Math.round(k>0?v+(255-v)*k:v*(1+k))));return "#"+[f(r),f(g),f(b)].map(v=>v.toString(16).padStart(2,"0")).join("")};
const R_DEFS=(()=>{let d="";for(const [m,c] of Object.entries(R_MAT)){
 const st=c.map((x,i)=>`<stop offset="${R_OFF[i]}" stop-color="${x}"/>`).join("");
 d+=`<linearGradient id="r_${m}V" x1="0" x2="1">${st}</linearGradient><linearGradient id="r_${m}H" x1="0" x2="0" y1="0" y2="1">${st}</linearGradient>`;
 d+=`<linearGradient id="r_${m}F" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],.18)}"/><stop offset=".55" stop-color="${c[3]}"/><stop offset="1" stop-color="${rLight(c[3],-.22)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}T" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[2],-.02)}"/><stop offset="1" stop-color="${rLight(c[3],.12)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}S" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],-.3)}"/><stop offset="1" stop-color="${rLight(c[3],-.5)}"/></linearGradient>`;}
 return d+`<filter id="rGrain" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency="1.4" numOctaves="2" seed="4" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 -.55 .33" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<filter id="rBrush" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency=".015 .9" numOctaves="2" seed="7" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 1  0 0 0 0 1  0 0 0 0 1  0 0 0 -.9 .5" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<radialGradient id="rAO"><stop offset="0" stop-color="#000" stop-opacity=".42"/><stop offset=".6" stop-color="#000" stop-opacity=".16"/><stop offset="1" stop-color="#000" stop-opacity="0"/></radialGradient>
<radialGradient id="rCav" cx=".35" cy=".3" r=".9"><stop offset="0" stop-color="#3b4146"/><stop offset="1" stop-color="#0c0e10"/></radialGradient>
<linearGradient id="rGlass" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".55"/><stop offset=".35" stop-color="#fff" stop-opacity=".08"/><stop offset=".5" stop-color="#fff" stop-opacity=".22"/><stop offset=".62" stop-color="#fff" stop-opacity="0"/></linearGradient>
<linearGradient id="rWater" x1="0" x2="1"><stop offset="0" stop-color="#1d4f86"/><stop offset=".35" stop-color="#5e9bd6"/><stop offset="1" stop-color="#173f6b"/></linearGradient>
<linearGradient id="rHot" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9482f" stop-opacity=".55"/><stop offset=".55" stop-color="#8d5fa0" stop-opacity=".25"/><stop offset="1" stop-color="#2f74c8" stop-opacity=".45"/></linearGradient>
<linearGradient id="rFoam" x1="0" x2="1"><stop offset="0" stop-color="#d9b44a"/><stop offset="1" stop-color="#f2d77c"/></linearGradient>
<radialGradient id="rFlame" cx=".5" cy=".9" r=".9"><stop offset="0" stop-color="#e6f3ff"/><stop offset=".3" stop-color="#5aa0ff"/><stop offset=".75" stop-color="#2a5fd0" stop-opacity=".7"/><stop offset="1" stop-color="#2a5fd0" stop-opacity="0"/></radialGradient>`})();
function rEnsure(){if(document.getElementById("rDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML="<defs>"+R_DEFS+"</defs>";document.body.prepend(s)}
if(document.body)rEnsure();else document.addEventListener("DOMContentLoaded",rEnsure);

/* contact shadow */
const rSh=(cx,cy,rx,ry=rx*.18)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="url(#rAO)"/>`;
/* vertical cylinder, top ellipse visible */
const rCylV=(cx,y1,y2,rx,m,o={})=>{const ry=o.ry??rx*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${cx-rx} ${y1} V${y2} A${rx} ${ry} 0 0 0 ${cx+rx} ${y2} V${y1} Z" fill="url(#r_${m}V)"${g}/>`+(o.top===false?"":`<ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="url(#r_${m}T)"/><ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="none" stroke="${rLight(R_MAT[m][0],.1)}" stroke-width=".6" opacity=".7"/>`)};
/* horizontal pipe / cylinder seen from the side, optional open or capped right end */
const rCylH=(x1,x2,cy,r,m,o={})=>{const rx=o.rx??r*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<rect x="${x1}" y="${cy-r}" width="${x2-x1}" height="${2*r}" fill="url(#r_${m}H)"${g}/>`+(o.end?`<ellipse cx="${x2}" cy="${cy}" rx="${rx}" ry="${r}" fill="url(#r_${m}V)"/>`:"")+(o.bore?`<ellipse cx="${x2}" cy="${cy}" rx="${rx*.7}" ry="${r*.72}" fill="#0d0f10"/>`:"")};
/* banded fitting (malleable iron bead) */
const rBand=(x,cy,r,w,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="url(#r_${m}H)"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
const rBandV=(cx,y,r,h,m)=>`<rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="url(#r_${m}V)"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
/* pipe threads showing at a joint */
const rThrH=(x1,x2,cy,r)=>{let s="";for(let x=x1;x<x2;x+=2.2)s+=`<path d="M${x} ${cy-r} l1.4 ${2*r}" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
const rThrV=(cx,y1,y2,r)=>{let s="";for(let y=y1;y<y2;y+=2.2)s+=`<path d="M${cx-r} ${y} l${2*r} 1.4" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
/* hex nut seen across the flats, on a horizontal axis: three visible faces */
const rHexH=(x,cy,w,r,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.25)}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="${R_MAT[m][2]}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="url(#r_${m}F)" opacity=".55"/><rect x="${x}" y="${cy+r*.5}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
const rHexV=(cx,y,h,r,m)=>`<rect x="${cx-r}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.1)}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="${R_MAT[m][2]}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="url(#r_${m}F)" opacity=".5"/><rect x="${cx+r*.5}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
/* box in oblique 3/4 view: front w x h at (x,y), depth goes up and right */
const rBox=(x,y,w,h,d,m,o={})=>{const dx=d*.6,dy=-d*.42,rr=o.r??2;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${x} ${y} L${x+dx} ${y+dy} H${x+w+dx} L${x+w} ${y} Z" fill="url(#r_${m}T)"${g}/><path d="M${x+w} ${y} L${x+w+dx} ${y+dy} V${y+h+dy} L${x+w} ${y+h} Z" fill="url(#r_${m}S)"${g}/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="url(#r_${m}F)"${g}/>`+
 `<path d="M${x+1} ${y+.6} H${x+w-1}" stroke="#fff" stroke-opacity=".55" stroke-width="1"/><path d="M${x+w} ${y+1} L${x+w+dx-.6} ${y+dy+1}" stroke="#fff" stroke-opacity=".3" stroke-width=".8"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`};
/* round head bolt */
const rBolt=(cx,cy,r=2.4)=>`<circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#r_chromeV)" stroke="#000" stroke-opacity=".45" stroke-width=".5"/><circle cx="${cx-r*.35}" cy="${cy-r*.35}" r="${r*.35}" fill="#fff" opacity=".7"/>`;
/* screw slot dial face */
const rDial=(cx,cy,r,ang,col="#1d2124",num=true)=>{let s=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4" stroke="#4a4f53" stroke-width=".7"/>`;
 if(num)for(let i=0;i<10;i++){const a=i/10*2*Math.PI-Math.PI/2;s+=`<line x1="${cx+r*.78*Math.cos(a)}" y1="${cy+r*.78*Math.sin(a)}" x2="${cx+r*.95*Math.cos(a)}" y2="${cy+r*.95*Math.sin(a)}" stroke="#333" stroke-width=".5"/>`}
 const a=ang*Math.PI/180-Math.PI/2;return s+`<line x1="${cx}" y1="${cy}" x2="${cx+r*.78*Math.cos(a)}" y2="${cy+r*.78*Math.sin(a)}" stroke="${col}" stroke-width="${Math.max(.8,r*.13)}" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="${r*.12}" fill="${col}"/>`};
/* label with leader, same look as zL */
const rL=(x1,y1,x2,y2,tx,ty,t,anchor)=>zL(x1,y1,x2,y2,tx,ty,t,anchor);
/* service regulator body, card coordinates (pipe axis y 196, x 100..240); cut=true opens the bonnet */
const rSregArt=cut=>{const win="M138 133 L138 100 Q170 91 202 100 L202 135 Q170 141 138 133 Z";
 return `${rCylH(108,232,196,22,"paint",{grain:true})}${rHexH(100,196,14,21,"paint")}${rHexH(226,196,14,21,"paint")}
 ${rCylV(170,140,178,18,"paint",{grain:true,top:false})}
 <path d="M78 129 Q84 154 170 158 Q256 154 262 129 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <path d="M76 128 A94 22 0 0 0 264 128 V134 A94 22 0 0 1 76 134 Z" fill="url(#r_paintH)"/>
 ${Array.from({length:9},(_,i)=>{const t=(12+i*19.5)*Math.PI/180;return rBolt(170+92*Math.cos(t),131+20*Math.sin(t),2.3)}).join("")}
 <path d="M80 128 C84 94 122 82 170 82 C218 82 256 94 260 128 A90 20 0 0 1 80 128 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <ellipse cx="128" cy="98" rx="30" ry="9" fill="#fff" opacity=".28" filter="url(#zSoft)"/>
 ${cut?`<path d="${win}" fill="url(#rCav)"/><path d="${win}" fill="none" stroke="#e6eaec" stroke-width="2.4"/><clipPath id="rg_rcut"><path d="${win}"/></clipPath><g clip-path="url(#rg_rcut)"><ellipse cx="170" cy="130" rx="34" ry="6" fill="#26282a"/><ellipse cx="170" cy="127" rx="18" ry="4" fill="url(#r_alV)"/>${Array.from({length:7},(_,k)=>`<ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="#1b1d1f" stroke-width="3"/><ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="url(#r_chromeV)" stroke-width="1.8"/>`).join("")}</g>`:""}
 ${rCylV(170,58,92,13,"paint",{grain:true})}${rHexV(170,48,10,11,"black")}${rCylV(170,40,50,9,"black",{ry:2.8})}
 ${rCylH(238,276,104,6,"paint")}${rBand(270,104,8,10,"paint")}${rCylV(282,104,140,7,"paint",{top:false})}<ellipse cx="282" cy="140" rx="7" ry="2.4" fill="#111"/>`};
/* horizontal tank with rounded heads */
const rTankH=(cx,cy,len,r,m)=>`<rect x="${cx-len/2}" y="${cy-r}" width="${len}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="url(#r_${m}H)"/><rect x="${cx-len/2}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".1"/><rect x="${cx+len/2-r*.9}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".16"/><path d="M${cx-len/2+r*.6} ${cy-r*.62} H${cx+len/2-r*.6}" stroke="#fff" stroke-opacity=".45" stroke-width="${r*.12}" stroke-linecap="round"/>`;
/* rubber or plastic hose along a path */
const rHose=(d,col="#2a2f33",w=4)=>`<path d="${d}" fill="none" stroke="${rLight(col,-.4)}" stroke-width="${w+1.4}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#fff" stroke-opacity=".35" stroke-width="${w*.3}" stroke-linecap="round" transform="translate(-${w*.2} -${w*.2})"/>`;
/* yellow corrugated appliance connector */
const rFlex=d=>`<path d="${d}" fill="none" stroke="#6a5308" stroke-width="7" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#e8c33a" stroke-width="5.4" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#7a6110" stroke-width="5.4" stroke-dasharray=".8 1.6"/><path d="${d}" fill="none" stroke="#fff3b0" stroke-opacity=".6" stroke-width="1.2" transform="translate(-1 -1)"/>`;
/* LCD panel with text lines */
const rLcd=(x,y,w,h,lines,fs=10)=>`<rect x="${x-2}" y="${y-2}" width="${w+4}" height="${h+4}" rx="3" fill="#1a1d20"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#zLcd)"/>${lines.map((t,i)=>`<text x="${x+w/2}" y="${y+(i+1)*h/(lines.length+.4)}" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="${i?fs*.6:fs}" font-weight="600" fill="#1f2a22">${t}</text>`).join("")}<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#rGlass)" opacity=".6"/>`;
/* gas ball valve on a vertical drop, lever open = in line */
const rCockV=(cx,y,open=true)=>`${rHexV(cx,y,8,9,"brass")}${rCylV(cx,y+7,y+25,11,"brass",{top:false})}${rHexV(cx,y+24,8,9,"brass")}${rCylH(cx,cx+8,y+16,2.5,"brass")}${open?`<rect x="${cx+7}" y="${y+6}" width="5" height="34" rx="1.5" fill="url(#r_yelV)"/>`:`<path d="M${cx+8} ${y+13} H${cx+34} v5 H${cx+8} Z" fill="url(#r_yelH)"/>`}`;
/* blue gas flame on a port: outer mantle and inner cone; yellow=true adds tips */
const rFlameC=(x,y,h,w,yellow)=>`<path d="M${x-w} ${y} C${x-w} ${y-h*.45} ${x-w*.25} ${y-h*.8} ${x} ${y-h} C${x+w*.25} ${y-h*.8} ${x+w} ${y-h*.45} ${x+w} ${y} Z" fill="url(#rFlame)" opacity=".85"/><path d="M${x-w*.55} ${y} L${x} ${y-h*.42} L${x+w*.55} ${y} Z" fill="#bfe1ff"/>${yellow?`<path d="M${x-w*.62} ${y-h*.48} C${x-w*.5} ${y-h*.78} ${x-w*.2} ${y-h*.95} ${x} ${y-h*1.02} C${x+w*.2} ${y-h*.95} ${x+w*.5} ${y-h*.78} ${x+w*.62} ${y-h*.48} Q${x} ${y-h*.36} ${x-w*.62} ${y-h*.48} Z" fill="#f2a62a" opacity=".82"/>`:""}`;
/* arrows for air (blue) and flue gas (orange) */
const rArr=(d,col)=>{let x=0,y=0,px=0,py=0;const t=d.match(/[MLHVQC]|[-\d.]+/g);let c="M",a=[];const run=()=>{if(!a.length)return;const n=a.map(Number);if(c==="H"){px=x;py=y;x=n[n.length-1]}else if(c==="V"){px=x;py=y;y=n[n.length-1]}else{const k=n.length;px=k>=4?n[k-4]:x;py=k>=4?n[k-3]:y;x=n[k-2];y=n[k-1]}a=[]};for(const v of t){if(/[A-Z]/.test(v)){run();c=v}else a.push(v)}run();
 const an=Math.atan2(y-py,x-px),L=8,W=4.2;return `<path d="${d}" fill="none" stroke="${col}" stroke-width="2.4" opacity=".9"/><path d="M${x+Math.cos(an)*2} ${y+Math.sin(an)*2} L${x-L*Math.cos(an)+W*Math.sin(an)} ${y-L*Math.sin(an)-W*Math.cos(an)} L${x-L*Math.cos(an)-W*Math.sin(an)} ${y-L*Math.sin(an)+W*Math.cos(an)} Z" fill="${col}"/>`};

const rCut=d=>`<path d="${d}" fill="url(#rCav)"/><path d="${d}" fill="none" stroke="#e6eaec" stroke-width="2.4" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#000" stroke-opacity=".5" stroke-width=".7" stroke-linejoin="round"/>`;
const rClip=(id,d,body)=>`<clipPath id="${id}"><path d="${d}"/></clipPath><g clip-path="url(#${id})">${body}</g>`;
const rTermS=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="2.8" fill="url(#r_chromeV)"/><path d="M${cx-1.8} ${cy} h3.6" stroke="#333" stroke-width=".8"/>`;

/* ============ SHARED REALISTIC PART CARDS (340x250), used on every trainer with the same part key ============ */
const RT=(x,y,t,a="start",c="#2a3135")=>`<text x="${x}" y="${y}" text-anchor="${a}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="${c}">${t}</text>`;
/* finned coil face: aluminum fins over copper tube rows */
const rFins=(x,y,w,h,pitch=3)=>{let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#r_alF)"/>`;for(let i=x+1;i<x+w;i+=pitch)s+=`<line x1="${i}" y1="${y}" x2="${i}" y2="${y+h}" stroke="#7d868c" stroke-width=".6" opacity=".7"/>`;for(let j=y+8;j<y+h;j+=14)s+=`<line x1="${x}" y1="${j}" x2="${x+w}" y2="${j}" stroke="#b8693a" stroke-width="1.3" opacity=".45"/>`;return s+`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#rGlass)" opacity=".25"/>`};
/* wire with insulation color */
const rWire=(d,col)=>rHose(d,col,2.4);
/* screw terminal */
const rTerm=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="4" fill="url(#r_brassV)"/><path d="M${cx-2.6} ${cy} h5.2 M${cx} ${cy-2.6} v5.2" stroke="#4c3407" stroke-width="1"/>`;
/* dial gauge face with colored bezel */
const rGauge=(cx,cy,r,col,ang,label)=>`<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="url(#r_${col}V)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4"/>${Array.from({length:21},(_,i)=>{const a=(-135+i*13.5)*Math.PI/180;return `<line x1="${cx+r*.8*Math.sin(a)}" y1="${cy-r*.8*Math.cos(a)}" x2="${cx+r*.94*Math.sin(a)}" y2="${cy-r*.94*Math.cos(a)}" stroke="#333" stroke-width="${i%5?.5:1.1}"/>`}).join("")}<text x="${cx}" y="${cy+r*.45}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="${r*.2}" font-weight="700" fill="#333">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+r*.75*Math.sin(ang*Math.PI/180)}" y2="${cy-r*.75*Math.cos(ang*Math.PI/180)}" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3" fill="#333"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#rGlass)"/>`;

const RILL={
/* ---------- scroll compressor, shell cut open ---------- */
compressor:{s:(()=>{const win="M128 74 H212 V196 H128 Z";
 return `${rSh(170,232,90,8)}<path d="M98 222 L90 232 H250 L242 222 Z" fill="url(#r_blackV)"/>
 ${rCylV(170,60,222,64,"black",{ry:14})}<path d="M106 60 Q106 26 170 24 Q234 26 234 60 A64 14 0 0 1 106 60 Z" fill="url(#r_blackV)"/><ellipse cx="150" cy="36" rx="30" ry="7" fill="#fff" opacity=".12" filter="url(#zSoft)"/>
 ${rCylV(170,4,30,6,"cu",{top:false})}${rCylH(234,300,170,7,"cu")}${rBand(232,170,9,8,"cu")}
 ${rBox(66,118,40,46,12,"black",{r:4})}${[130,140,150].map((y,i)=>`<circle cx="86" cy="${y}" r="3" fill="url(#r_brassV)"/>`).join("")}
 ${rCut(win)}${rClip("rq_c",win,`<rect x="128" y="74" width="84" height="40" fill="#2a2f33"/><path d="M170 94 m-30 0 a30 12 0 1 0 60 0 a24 9 0 1 0 -48 0 a18 7 0 1 0 36 0 a12 5 0 1 0 -24 0" fill="none" stroke="#c9ced1" stroke-width="3"/><path d="M170 96 m-27 0 a27 11 0 1 1 54 0 a21 8 0 1 1 -42 0 a15 6 0 1 1 30 0" fill="none" stroke="#e8c33a" stroke-width="2.4"/><rect x="128" y="114" width="84" height="6" fill="url(#r_alH)"/>${rCylV(170,126,196,34,"cu",{ry:7})}${Array.from({length:9},(_,k)=>`<path d="M${138+k*8} 128 V194" stroke="#6b2e12" stroke-width="1.2" opacity=".6"/>`).join("")}<rect x="166" y="114" width="8" height="82" fill="url(#r_chromeV)"/>`)}
 ${rL(170,8,120,8,6,12,"Discharge: hot gas out")}${rL(296,170,300,206,336,214,"Suction: cool vapor in","end")}
 ${rL(150,92,60,70,6,66,"Fixed + orbiting scrolls")}${rL(180,170,270,120,336,116,"Motor (suction-cooled)","end")}${rL(86,140,40,200,6,212,"Terminals C, S, R")}`})()},

/* ---------- condensing unit ---------- */
condenser:{s:(()=>`${rSh(170,232,120,8)}
 ${rBox(70,70,190,150,70,"paint",{r:3})}${rFins(76,78,178,134)}${[0,1,2,3,4,5,6,7].map(k=>`<line x1="${76}" y1="${86+k*16}" x2="${254}" y2="${86+k*16}" stroke="#4a5257" stroke-width="2"/>`).join("")}
 <path d="M260 70 L302 40.6 V190.6 L260 220 Z" fill="url(#rGlass)" opacity=".15"/>${(()=>{let s="";for(let i=0;i<9;i++){const x=262+i*4.6,y=70-i*3.2;s+=`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+150}" stroke="#5f686d" stroke-width="1"/>`}return s})()}
 <ellipse cx="186" cy="56" rx="68" ry="13" fill="#1c2023"/>${Array.from({length:14},(_,k)=>`<ellipse cx="186" cy="56" rx="${8+k*4.4}" ry="${1.6+k*.84}" fill="none" stroke="#596268" stroke-width=".9"/>`).join("")}${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<line x1="186" y1="56" x2="${186+68*Math.cos(a)}" y2="${56+13*Math.sin(a)}" stroke="#596268" stroke-width=".9"/>`}).join("")}${rCylV(186,48,56,10,"black",{ry:2.4})}
 ${rCylH(290,340,196,5,"cu")}${rCylH(290,340,212,3,"cu")}${rHexH(286,196,8,7,"brass")}${rHexH(286,212,8,5,"brass")}
 ${rArr("M186 40 V6","#e0662a")}${rArr("M30 150 H70","#2f6fd6")}
 ${rL(130,120,60,110,6,106,"Coil: fins on copper tubes")}${rL(186,30,240,20,336,18,"Fan blows hot air out the top","end")}
 ${rL(290,204,290,236,336,244,"Service valves","end")}${rL(40,150,30,186,6,198,"Outdoor air in")}`)()},

/* ---------- condenser fan motor and blade ---------- */
fan:{s:(()=>`${rSh(170,232,110,6)}
 <ellipse cx="170" cy="150" rx="140" ry="40" fill="#1c2023" opacity=".92"/>${Array.from({length:16},(_,k)=>`<ellipse cx="170" cy="150" rx="${12+k*8.2}" ry="${3.4+k*2.32}" fill="none" stroke="#6c767c" stroke-width="1"/>`).join("")}
 ${[0,1,2].map(k=>{const a=k*2*Math.PI/3+.3;const x=170+110*Math.cos(a),y=150+31*Math.sin(a),x2=170+110*Math.cos(a+.55),y2=150+31*Math.sin(a+.55);return `<path d="M170 150 L${x} ${y} Q${(x+x2)/2+10*Math.cos(a)} ${(y+y2)/2+3*Math.sin(a)} ${x2} ${y2} Z" fill="url(#r_alV)" opacity=".92"/>`}).join("")}
 ${rCylV(170,60,140,30,"black",{ry:8})}<rect x="146" y="80" width="48" height="22" rx="2" fill="#e9e6da"/>${[0,1,2].map(k=>`<path d="M150 ${85+k*5} h${k?30:40}" stroke="#7a7666" stroke-width=".8"/>`).join("")}${rCylV(170,140,152,5,"chrome")}
 ${rWire("M200 70 C240 60 260 40 300 30","#2a2f33")}${rWire("M200 76 C244 70 270 54 320 50","#a65b2a")}
 ${rArr("M80 130 V96","#e0662a")}${rArr("M260 130 V96","#e0662a")}
 ${rL(160,96,60,60,6,56,"PSC motor, uses a run cap")}${rL(230,165,270,210,336,222,"Blades pull air up through the coil","end")}${rL(300,30,310,10,336,14,"Leads","end")}`)()},

/* ---------- pressure switches ---------- */
hps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,9,"cu")}${rCylV(170,140,172,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">HIGH</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~600 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#c0281c")}${rWire("M196 82 C236 60 266 56 340 58","#c0281c")}
 ${rL(170,156,100,160,6,156,"Schrader-type fitting")}${rL(60,180,60,214,6,226,"Discharge or liquid line (R-410A)")}${rL(300,40,300,20,336,16,"In series with the 24 V circuit","end")}`)()},
lps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,11,"black",{grain:true})}${rCylV(170,140,170,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">LOW</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~50 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#2f6fd6")}${rWire("M196 82 C236 60 266 56 340 58","#2f6fd6")}
 ${rL(170,156,100,160,6,156,"Fitting on the suction line")}${rL(60,180,60,214,6,226,"Insulated suction line")}${rL(300,40,300,20,336,16,"Opens on low charge or no airflow","end")}`)()},

/* ---------- manifold gauges ---------- */
gauges:{s:(()=>`${rSh(170,236,130,6)}
 ${rGauge(100,84,52,"blue",-30,"LOW")}${rGauge(240,84,52,"red",40,"HIGH")}
 ${rBox(70,150,200,30,14,"al",{r:6})}${[110,140,170,200,230].map(x=>`<circle cx="${x}" cy="165" r="3" fill="#333"/>`).join("")}${rCylV(80,140,152,5,"blue",{ry:1.6})}${rCylV(260,140,152,5,"red",{ry:1.6})}
 ${rHose("M100 180 C100 220 60 230 20 240","#2f6fd6",5)}${rHose("M170 180 V250","#e8c33a",5)}${rHose("M240 180 C240 220 280 230 320 240","#c0281c",5)}
 ${rL(60,84,30,30,6,24,"Suction pressure + sat. temp")}${rL(280,84,300,30,336,24,"Head pressure","end")}${rL(170,214,200,226,204,230,"Center: recover, evacuate, charge")}`)()},

/* ---------- filter drier, cut open ---------- */
drier:{s:(()=>{const win="M120 100 H220 V160 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,70,130,5,"cu")}${rCylH(270,340,130,5,"cu")}
 <path d="M70 124 Q86 100 100 100 H240 Q254 100 270 124 V136 Q254 160 240 160 H100 Q86 160 70 136 Z" fill="url(#r_blueH)"/>
 ${rCut(win)}${rClip("rq_d",win,`<rect x="120" y="100" width="100" height="60" fill="#d8cfa8"/>${Array.from({length:60},(_,i)=>`<circle cx="${122+(i*37)%96}" cy="${102+(i*23)%56}" r="3" fill="#c4b58a" stroke="#9c8b60" stroke-width=".5"/>`).join("")}`)}
 <rect x="150" y="104" width="40" height="12" rx="2" fill="#e9e6da" opacity=".0"/>
 ${rArr("M110 190 H230","#c0281c")}
 ${rL(170,140,240,200,336,214,"Desiccant core: holds moisture and acid","end")}${rL(40,130,40,60,6,56,"Liquid in")}${rL(300,130,300,60,336,56,"To the metering device","end")}`})()},

/* ---------- TXV ---------- */
meter:{only:["split","hp"],s:(()=>{const win="M128 112 H196 V168 H128 Z";
 return `${rSh(170,214,110,6)}${rCylH(0,128,150,5,"cu")}${rCylV(162,168,250,5,"cu",{top:false})}
 ${rBox(126,110,72,60,22,"brass",{r:4,grain:true})}
 ${rCylV(162,92,110,10,"brass",{top:false})}<path d="M112 92 Q114 56 162 54 Q210 56 212 92 A50 10 0 0 1 112 92 Z" fill="url(#r_chromeV)"/><ellipse cx="162" cy="92" rx="50" ry="10" fill="url(#r_chromeT)" opacity=".4"/>
 ${rCut(win)}${rClip("rq_t",win,`<rect x="128" y="112" width="68" height="56" fill="#3a3f43"/><rect x="158" y="112" width="8" height="34" fill="url(#r_chromeV)"/><path d="M148 152 L162 140 L176 152 Z" fill="#c9ced1"/><rect x="136" y="152" width="52" height="5" fill="url(#r_brassH)"/>${Array.from({length:4},(_,k)=>`<path d="M154 ${118+k*6} l16 3" stroke="#9aa3a9" stroke-width="1.4"/>`).join("")}`)}
 ${rHose("M212 70 C270 60 290 120 300 190","#b8693a",2)}${rCylH(270,340,210,9,"black",{grain:true})}${rBox(290,196,22,16,4,"cu",{r:3})}
 ${rL(170,56,120,20,6,16,"Power head: bulb pressure pushes down")}${rL(166,140,60,120,6,116,"Pin and seat")}
 ${rL(60,150,40,186,6,198,"Liquid in")}${rL(162,230,200,236,336,244,"Cold mix out to the coil","end")}${rL(300,200,300,170,336,166,"Bulb on the suction line","end")}`})()},

/* ---------- evaporator A-coil in its case, front cut away ---------- */
evap:{only:["split","hp"],s:(()=>{const win="M90 40 H250 V200 H90 Z";
 return `${rSh(170,236,110,7)}${rBox(80,30,180,200,40,"cab",{r:3})}
 ${rCut(win)}${rClip("rq_e",win,`<rect x="90" y="40" width="160" height="160" fill="#2a2f33"/><path d="M100 190 L168 52 L176 52 L120 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${104+k*5.4}" y1="${190-k*11.6}" x2="${120+k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<path d="M240 190 L172 52 L164 52 L220 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${236-k*5.4}" y1="${190-k*11.6}" x2="${220-k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<rect x="94" y="190" width="152" height="10" fill="#2f2f2f"/>`)}
 ${rArr("M170 250 V206","#2f6fd6")}${rArr("M170 160 V30","#7fb0ff")}${rCylH(260,340,120,5,"cu")}${rCylH(260,340,150,8,"black",{grain:true})}${rCylH(260,320,214,4,"paint")}
 ${rL(126,140,60,120,6,116,"A-coil slabs")}${rL(120,195,60,226,6,238,"Drain pan")}${rL(300,150,300,186,336,196,"Lines to the outdoor unit","end")}${rL(170,20,240,14,336,14,"Cooled air up to the ducts","end")}`})()},

/* ---------- blower: squirrel-cage wheel in its scroll housing ---------- */
blower:{s:(()=>`${rSh(170,232,110,7)}
 <path d="M80 120 C80 60 130 36 180 40 C240 44 270 80 270 120 V200 H230 V170 C230 190 200 210 170 210 C120 210 80 170 80 120 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 <ellipse cx="172" cy="124" rx="62" ry="62" fill="#1c2023"/>${Array.from({length:36},(_,k)=>{const a=k*Math.PI/18;return `<line x1="${172+46*Math.cos(a)}" y1="${124+46*Math.sin(a)}" x2="${172+60*Math.cos(a+.18)}" y2="${124+60*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="2.4"/>`}).join("")}
 <circle cx="172" cy="124" r="26" fill="url(#r_blackV)"/>${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<path d="M${172+12*Math.cos(a)} ${124+12*Math.sin(a)} L${172+22*Math.cos(a+.2)} ${124+22*Math.sin(a+.2)}" stroke="#4a5055" stroke-width="3"/>`}).join("")}<circle cx="172" cy="124" r="6" fill="url(#r_chromeV)"/>${[0,1,2].map(k=>{const a=k*2.09+.5;return `<rect x="${172+34*Math.cos(a)-3}" y="${124+34*Math.sin(a)-10}" width="6" height="20" fill="url(#r_galvV)" transform="rotate(${a*57.3} ${172+34*Math.cos(a)} ${124+34*Math.sin(a)})"/>`}).join("")}
 ${rArr("M250 196 V236","#2f6fd6")}${rArr("M20 124 H96","#2f6fd6")}
 ${rL(220,124,280,40,336,36,"Forward-curved wheel","end")}${rL(172,124,60,190,6,202,"Motor in the hub")}${rL(110,70,60,60,6,56,"Scroll housing")}${RT(336,244,"Air out to the coil","end")}`)()},

/* ---------- pleated filter ---------- */
filter:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="#cbb98f"/><path d="M70 64 L226 28 L280 118 L124 154 Z" fill="#f4f1e6"/>
 ${Array.from({length:18},(_,k)=>{const t=k/17;const x1=70+156*t,y1=64-36*t,x2=124+156*t,y2=154-36*t;return `<path d="M${x1} ${y1} L${x2} ${y2}" stroke="${k%2?"#d8d2bf":"#ffffff"}" stroke-width="5"/>`}).join("")}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="none" stroke="#a8946a" stroke-width="6"/><path d="M120 160 L290 120 V128 L120 168 Z" fill="#a8946a"/>
 ${rArr("M40 200 L100 186","#2f6fd6")}${rArr("M200 120 L250 108","#4a4a4a")}
 ${RT(176,210,"16 × 25 × 1  MERV 8","middle")}${rL(206,114,280,170,336,186,"Arrow points toward the blower","end")}${rL(80,110,30,120,6,116,"Pleated media")}${RT(6,236,"Dirty filter = low airflow")}`)()},

/* ---------- line set ---------- */
suction:{only:["split","hp","cooler","freezer"],s:(()=>`${rSh(170,212,140,6)}
 ${rCylH(0,340,90,16,"black",{grain:true})}<path d="M300 74 V106" stroke="#000" stroke-opacity=".3"/>${rCylH(300,340,90,9,"cu",{end:true,bore:true})}
 ${rCylH(0,340,170,6,"cu",{end:true,bore:true})}
 ${rL(150,90,120,50,6,46,"Large vapor line, insulated (cool)")}${rL(150,170,150,210,6,222,"Small liquid line, bare (warm)")}${RT(336,140,"Insulation stops sweating","end")}`)()},
disconnect:{only:["split","hp"],s:(()=>`${rSh(170,232,90,6)}${rBox(100,30,140,190,22,"paint",{r:4,grain:true})}
 <rect x="112" y="44" width="116" height="160" rx="3" fill="url(#r_paintF)" stroke="#2f383f"/>${rBox(130,80,80,90,12,"black",{r:6})}<rect x="150" y="96" width="40" height="22" rx="3" fill="url(#r_redV)"/><text x="170" y="111" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">PULL</text>
 ${rCylV(170,220,250,10,"galv",{top:false})}${rHose("M210 220 C240 240 300 240 340 230","#2a2f33",8)}
 ${rL(170,106,60,100,6,96,"Pull-out block: kills power")}${rL(170,240,120,240,6,246,"Line in")}${rL(300,236,300,206,336,200,"Whip to the unit","end")}`)()},

/* ---------- wall thermostat ---------- */
tstat:{only:["split","hp","furnace","oil","ahu","air"],s:(()=>`${rSh(170,214,90,6)}<rect x="0" y="0" width="340" height="250" fill="#ebe7df"/>
 ${rBox(100,40,140,150,12,"white",{r:20})}<rect x="122" y="62" width="96" height="70" rx="8" fill="#14181b"/><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="36" font-weight="300" fill="#e9eef0">72°</text><text x="170" y="126" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#7fb0ff">SET 72  AUTO</text><rect x="122" y="62" width="96" height="70" rx="8" fill="url(#rGlass)" opacity=".5"/>
 ${[140,170,200].map(x=>`<circle cx="${x}" cy="160" r="9" fill="url(#r_whiteV)" stroke="#bbb"/>`).join("")}
 ${rL(170,96,60,40,6,36,"Senses room temperature")}${rL(200,160,280,200,336,212,"R power, Y cool, G fan, W heat, C common","end")}`)()},

/* ---------- house ---------- */
room:{s:(()=>`${rSh(170,230,140,8)}${rBox(70,110,180,110,90,"white",{r:0})}
 <path d="M60 112 L160 40 L260 112 Z" fill="url(#r_paintV)"/><path d="M260 112 L160 40 L214 2 L314 74 Z" fill="url(#r_paintS)"/>
 ${[[90,140],[200,140]].map(([x,y])=>`<rect x="${x}" y="${y}" width="34" height="30" fill="#bcd8ee" stroke="#8a9094" stroke-width="3"/><rect x="${x}" y="${y}" width="34" height="30" fill="url(#rGlass)"/>`).join("")}<rect x="146" y="160" width="28" height="60" fill="url(#r_tanV)"/>
 ${rArr("M30 160 H66","#e0662a")}${rArr("M160 4 V36","#e0662a")}${rArr("M330 170 H296","#e0662a")}
 ${RT(6,150,"Heat in")}${RT(170,250,"Walls, windows and roof leak heat","middle")}`)()}
};
RILL.liquid=RILL.suction;RILL.house=RILL.room;RILL.afilter=RILL.filter;
Object.assign(RILL,{
/* ---------- heat pump extras ---------- */
accum:{s:(()=>{const win="M142 96 H198 V206 H142 Z";
 return `${rSh(170,236,60,6)}${rCylV(170,60,220,44,"paint",{ry:10,grain:true})}<path d="M126 60 Q126 36 170 34 Q214 36 214 60 A44 10 0 0 1 126 60 Z" fill="url(#r_paintV)"/>
 ${rCut(win)}${rClip("rq_a",win,`<rect x="142" y="170" width="56" height="36" fill="url(#rWater)" opacity=".8"/><path d="M150 40 V196 Q150 204 158 204 H182 Q190 204 190 196 V60" fill="none" stroke="#c97a48" stroke-width="5"/><circle cx="170" cy="204" r="2" fill="#111"/>`)}
 ${rCylV(150,6,40,5,"cu",{top:false})}${rCylV(190,6,40,5,"cu",{top:false})}
 ${rL(150,14,90,14,6,18,"In: from the reversing valve")}${rL(190,14,240,14,336,18,"Out: to the compressor","end")}
 ${rL(170,190,240,220,336,230,"Liquid and oil settle here","end")}${rL(170,204,90,226,6,238,"Oil bleed hole at the U-bend")}${rL(190,120,262,110,336,106,"Vapor taken from the top","end")}`})()},
ometer:{s:(()=>{const win="M120 106 H220 V154 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,96,130,5,"cu")}${rCylH(244,340,130,5,"cu")}${rHexH(96,130,24,26,"brass")}${rHexH(220,130,24,26,"brass")}${rCylH(118,222,130,22,"brass",{grain:true})}
 ${rCut(win)}${rClip("rq_o",win,`<rect x="120" y="106" width="100" height="48" fill="#2a2f33"/><path d="M146 116 H186 Q204 116 204 130 Q204 144 186 144 H146 Z" fill="url(#r_brassH)"/><rect x="146" y="128" width="58" height="4" fill="#111"/>${[150,160,170,180].map(x=>`<line x1="${x}" y1="116" x2="${x}" y2="144" stroke="#7a5a16" stroke-width="1"/>`).join("")}`)}
 ${rArr("M40 200 H140","#2f6fd6")}${RT(40,224,"Heating: piston seats and meters")}${rArr("M300 190 H200","#c0281c")}${RT(336,176,"Cooling: it slides off and bypasses","end")}
 ${rL(176,130,180,70,6,60,"Piston with a drilled orifice")}`})()},
defrost:{s:(()=>`${rSh(170,226,120,6)}${rBox(60,40,220,170,10,"blue",{r:4})}<rect x="64" y="44" width="212" height="162" rx="3" fill="#1f6b3a"/>${Array.from({length:14},(_,k)=>`<path d="M${74+k*14} 60 V${190}" stroke="#2e8a50" stroke-width="1" opacity=".6"/>`).join("")}
 ${rBox(90,70,50,36,10,"black",{r:2})}${rBox(160,70,50,36,10,"black",{r:2})}${[0,1,2].map(k=>`<rect x="${100+k*30}" y="140" width="16" height="10" fill="#111"/><circle cx="${108+k*30}" cy="134" r="4" fill="url(#r_chromeV)"/><text x="${108+k*30}" y="165" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#e9f5ec">${[30,60,90][k]}</text>`).join("")}<rect x="96" y="140" width="24" height="10" fill="#e8c33a" opacity=".85"/>
 ${[0,1,2,3,4,5].map(k=>rTerm(222+k*0,70+k*20)).join("")}${rWire("M70 190 C30 210 20 230 0 240","#f2f2ee")}<rect x="40" y="206" width="16" height="10" rx="2" fill="url(#r_alV)"/>
 ${rL(115,88,60,24,6,20,"Relays: reversing valve, fan off")}${rL(108,140,150,186,154,196,"Pins: 30, 60 or 90 min")}${rL(46,212,40,232,6,246,"Coil sensor clipped to the coil")}${rL(222,110,300,110,336,126,"R C Y O W","end")}`)()},
strips:{s:(()=>`${rSh(170,226,130,6)}${rBox(40,40,260,170,20,"galv",{r:3})}<rect x="50" y="52" width="240" height="146" fill="#1c2023"/>
 ${[0,1,2].map(k=>{let d=`M60 ${80+k*44}`;for(let i=0;i<22;i++)d+=` q5 -9 10 0`;return `<path d="${d}" fill="none" stroke="#7a2a12" stroke-width="4"/><path d="${d}" fill="none" stroke="#ff7a3a" stroke-width="2.2"/>`}).join("")}
 ${rBox(130,214,30,20,6,"black",{r:2})}<circle cx="145" cy="224" r="4" fill="url(#r_chromeV)"/>${rBox(190,214,30,20,6,"black",{r:2})}
 ${rL(150,80,200,20,336,16,"Nichrome coils glow when on","end")}${rL(145,224,60,232,6,244,"Limit switch")}${rL(205,224,260,236,336,244,"Fusible link","end")}${RT(6,24,"5–10 kW per kit, staged")}`)()},

/* ---------- walk-in parts ---------- */
receiver:{only:["cooler","freezer"],s:(()=>{const win="M90 110 H230 V170 H90 Z";
 return `${rSh(170,214,130,6)}<path d="M80 176 L74 206 H96 L92 176 Z M228 176 L222 206 H244 L240 176 Z" fill="url(#r_paintV)"/>${rTankH(160,140,240,40,"paint")}
 ${rCut(win)}${rClip("rq_r",win,`<rect x="90" y="110" width="140" height="60" fill="#d7dee2" opacity=".2"/><rect x="90" y="140" width="140" height="30" fill="url(#rWater)"/><path d="M90 140 H230" stroke="#cfe6ff"/>`)}
 ${rCylV(80,40,100,5,"cu",{top:false})}${rCylV(240,40,100,5,"cu",{top:false})}${rBox(228,84,24,16,8,"brass",{r:2})}<rect x="246" y="76" width="6" height="10" fill="url(#r_redV)"/><circle cx="160" cy="180" r="5" fill="url(#r_brassV)"/>
 ${rL(80,50,30,30,6,26,"From the condenser")}${rL(246,80,290,40,336,36,"King valve, liquid out","end")}${rL(160,150,100,226,6,238,"Stores the extra charge")}${rL(160,184,240,226,336,238,"Fusible plug","end")}`})()},
sglass:{s:(()=>`${rSh(170,200,120,6)}${rCylH(0,110,130,7,"cu")}${rCylH(230,340,130,7,"cu")}${rHexH(104,130,18,20,"brass")}${rHexH(218,130,18,20,"brass")}${rCylH(120,220,130,30,"brass",{grain:true})}
 <circle cx="170" cy="118" r="30" fill="url(#r_chromeV)"/><circle cx="170" cy="118" r="22" fill="#cde6f5"/>${[[160,110,4],[176,120,3],[168,126,2.4],[180,106,2]].map(([x,y,r])=>`<circle cx="${x}" cy="${y}" r="${r}" fill="none" stroke="#5a7a9a"/>`).join("")}<circle cx="170" cy="118" r="7" fill="#2fa84f"/><circle cx="170" cy="118" r="22" fill="url(#rGlass)"/>
 ${rL(160,110,90,60,6,56,"Bubbles: short of charge or flashing")}${rL(170,118,250,60,336,56,"Dot: green dry, yellow wet","end")}${RT(170,200,"Clear and full = solid liquid","middle")}`)()},
lls:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,110,170,6,"cu")}${rCylH(230,340,170,6,"cu")}${rBox(110,150,120,44,18,"brass",{r:6,grain:true})}${rCylV(170,90,150,14,"chrome",{ry:4})}
 ${rBox(132,40,76,62,20,"black",{r:4})}<text x="170" y="74" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#ccc">24 V COIL</text>${rWire("M200 46 C240 30 260 20 340 18","#2a2f33")}${rWire("M204 54 C246 40 270 36 340 38","#2a2f33")}
 ${rArr("M30 200 H96","#c0281c")}
 ${rL(170,70,80,30,6,26,"Coil lifts the plunger")}${rL(150,172,80,226,6,238,"Normally closed: no power, no flow")}${rL(300,30,300,110,336,122,"Wired to the box thermostat","end")}`)()},
ucool:{s:(()=>`${rSh(170,230,140,6)}<rect x="0" y="0" width="340" height="24" fill="#e9eef0"/>
 ${rBox(40,30,250,120,40,"white",{r:4})}${rFins(54,44,90,92)}${[[190,90],[262,90]].map(([x,y])=>`<circle cx="${x}" cy="${y}" r="38" fill="#1c2023"/>${Array.from({length:6},(_,k)=>`<circle cx="${x}" cy="${y}" r="${8+k*6}" fill="none" stroke="#8b949a" stroke-width="1.2"/>`).join("")}<line x1="${x-38}" y1="${y}" x2="${x+38}" y2="${y}" stroke="#8b949a"/><line x1="${x}" y1="${y-38}" x2="${x}" y2="${y+38}" stroke="#8b949a"/>`).join("")}
 <path d="M40 150 L70 168 H310 L290 150 Z" fill="url(#r_whiteF)"/>${rCylV(84,160,250,5,"paint",{top:false})}
 ${rArr("M100 190 H20","#7fb0ff")}${rArr("M240 140 V200","#7fb0ff")}
 ${rL(100,90,60,40,6,30,"Finned coil")}${rL(200,90,250,40,336,36,"Fans blow through the coil","end")}${rL(84,200,40,226,6,238,"Drain pan + line")}`)()},
efans:{s:(()=>`${rSh(170,230,120,6)}<circle cx="170" cy="120" r="100" fill="#1c2023"/>${Array.from({length:10},(_,k)=>`<circle cx="170" cy="120" r="${14+k*9.6}" fill="none" stroke="#9aa3a9" stroke-width="1.6"/>`).join("")}${[0,1,2,3].map(k=>{const a=k*Math.PI/2+.3;return `<path d="M170 120 L${170+86*Math.cos(a)} ${120+86*Math.sin(a)} Q${170+90*Math.cos(a+.4)} ${120+90*Math.sin(a+.4)} ${170+80*Math.cos(a+.7)} ${120+80*Math.sin(a+.7)} Z" fill="url(#r_alV)" opacity=".75"/>`}).join("")}
 <circle cx="170" cy="120" r="24" fill="url(#r_blackV)"/>${[0,90,180,270].map(a=>`<line x1="${170+100*Math.cos(a*Math.PI/180)}" y1="${120+100*Math.sin(a*Math.PI/180)}" x2="${170+24*Math.cos(a*Math.PI/180)}" y2="${120+24*Math.sin(a*Math.PI/180)}" stroke="#9aa3a9" stroke-width="3"/>`).join("")}
 ${rL(170,120,60,30,6,26,"Shaded-pole or ECM motor")}${rL(240,60,280,20,336,16,"Wire guard","end")}${RT(6,240,"Freezer: delayed after defrost")}`)()},
timer:{s:(()=>`${rSh(170,230,100,6)}${rBox(80,30,180,190,20,"paint",{r:4,grain:true})}<circle cx="170" cy="110" r="60" fill="url(#r_whiteV)"/>${Array.from({length:24},(_,k)=>{const a=k*Math.PI/12;return `<text x="${170+50*Math.sin(a)}" y="${114-50*Math.cos(a)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6" fill="#333">${k}</text>`}).join("")}
 ${[2,8,14,20].map(h=>{const a=h*Math.PI/12;return `<rect x="${170+38*Math.sin(a)-3}" y="${110-38*Math.cos(a)-5}" width="6" height="10" fill="#e8c33a" transform="rotate(${h*15} ${170+38*Math.sin(a)} ${110-38*Math.cos(a)})"/>`}).join("")}<line x1="170" y1="110" x2="170" y2="66" stroke="#c0281c" stroke-width="3"/><circle cx="170" cy="110" r="6" fill="url(#r_chromeV)"/>
 ${[0,1,2,3].map(k=>rTerm(110+k*40,196)).join("")}
 ${rL(204,86,280,40,336,36,"Pins: defrost start times","end")}${rL(170,80,60,40,6,36,"Clock dial (24 h)")}${rL(150,196,90,236,6,244,"Terminals 1 2 3 4 N X")}`)()},
dpc:{s:(()=>`${rSh(170,230,110,6)}${rBox(70,40,200,160,20,"paint",{r:4,grain:true})}
 ${[120,220].map((x,i)=>`<rect x="${x-26}" y="60" width="52" height="16" rx="2" fill="#f4f2e8"/>${Array.from({length:9},(_,k)=>`<line x1="${x-22+k*5.5}" y1="62" x2="${x-22+k*5.5}" y2="${k%2?68:72}" stroke="#333" stroke-width=".7"/>`).join("")}<text x="${x}" y="90" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9eef0">${i?"HIGH":"LOW"}</text>${rCylV(x,96,120,6,"chrome")}<rect x="${x-3}" y="94" width="6" height="2" fill="#333"/>`).join("")}
 ${rBox(150,130,40,40,10,"white",{r:2})}<text x="170" y="154" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#c0281c">RESET</text>
 ${rHose("M110 200 C110 230 40 230 0 236","#b8693a",2)}${rHose("M230 200 C230 230 300 230 340 236","#b8693a",2)}
 ${rL(120,66,60,20,6,16,"Low: cut-in and differential")}${rL(220,66,280,20,336,16,"High: cut-out, manual reset","end")}${RT(6,246,"to suction")}${RT(336,246,"to discharge","end")}`)()},
cch:{s:(()=>`${rSh(170,236,90,8)}${rCylV(170,40,210,64,"black",{ry:14})}<path d="M106 40 Q106 8 170 6 Q234 8 234 40 A64 14 0 0 1 106 40 Z" fill="url(#r_blackV)"/>
 <path d="M106 176 A64 14 0 0 0 234 176 V192 A64 14 0 0 1 106 192 Z" fill="url(#r_alH)"/>${Array.from({length:12},(_,k)=>`<line x1="${112+k*10}" y1="${180+Math.sin(k)*1}" x2="${112+k*10}" y2="${196}" stroke="#7d868c"/>`).join("")}
 ${rWire("M234 184 C270 184 290 160 340 150","#2a2f33")}
 ${rL(150,190,60,226,6,238,"Belly-band heater")}${rL(300,160,300,226,336,238,"On in the off cycle","end")}${RT(6,100,"Keeps refrigerant")}${RT(6,113,"out of the oil")}`)()},
"cooler:door":{s:(()=>`${rSh(170,240,120,6)}${rBox(60,20,220,220,10,"white",{r:2})}<rect x="72" y="32" width="196" height="196" fill="url(#r_whiteF)"/>
 <rect x="72" y="32" width="196" height="196" fill="none" stroke="#3a3f43" stroke-width="7"/>${rBox(232,110,24,50,10,"chrome",{r:3})}${[50,190].map(y=>rBox(62,y,14,26,6,"chrome",{r:2})).join("")}
 <circle cx="170" cy="130" r="0"/>${rCut("M268 60 H300 V120 H268 Z")}${rClip("rq_g",`M268 60 H300 V120 H268 Z`,`<rect x="268" y="60" width="32" height="60" fill="#e9eef0"/><rect x="272" y="64" width="14" height="52" rx="5" fill="#2a2f33"/><rect x="276" y="76" width="6" height="28" fill="#6b7a86"/><rect x="288" y="64" width="8" height="52" fill="#c0281c" opacity=".5"/>`)}
 ${rL(276,90,300,20,336,14,"Gasket with magnet","end")}${rL(292,110,310,160,336,170,"Heater wire (freezer)","end")}${rL(244,136,200,236,336,244,"Latch and handle","end")}${rL(70,200,30,230,6,240,"Hinges")}`)()},
drain:{s:(()=>`${rSh(170,236,120,6)}${rBox(40,20,200,40,30,"white",{r:3})}${rCylV(90,60,170,6,"paint",{top:false})}<path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="#3a444c" stroke-width="14"/><path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="url(#r_paintV)" stroke-width="11"/>
 <path d="M84 70 V170" stroke="#c0281c" stroke-width="2" stroke-dasharray="4 3"/>
 ${rL(108,210,60,236,6,244,"Trap outside the box")}${rL(84,120,30,110,6,106,"Heat tape (freezer)")}${rL(200,180,250,210,336,220,"Pitched to a drain","end")}${rL(140,40,240,40,336,36,"Unit cooler drain pan","end")}`)()},
box:{s:(()=>`${rSh(170,240,150,8)}${rBox(40,70,240,160,60,"white",{r:1})}${[80,120,160,200,240].map(x=>`<line x1="${x}" y1="70" x2="${x}" y2="230" stroke="#c9ced1"/>`).join("")}
 ${rBox(130,110,70,120,4,"white",{r:1})}<rect x="186" y="160" width="8" height="24" rx="2" fill="url(#r_chromeV)"/>${rBox(176,24,100,22,30,"paint",{r:2})}${rFins(190,30,40,14,2)}
 ${rL(60,140,20,40,6,30,"Insulated panels, 4 in. foam")}${rL(220,40,280,10,336,14,"Condensing unit","end")}${rL(160,170,240,236,336,244,"Door","end")}`)()},
heaters:{s:(()=>`${rSh(170,230,130,6)}${rFins(40,40,260,150,3)}${[70,120,170].map(y=>`<rect x="36" y="${y}" width="268" height="6" rx="3" fill="#ff7a3a"/><rect x="36" y="${y}" width="268" height="2" rx="1" fill="#ffd0a0"/>`).join("")}<rect x="40" y="190" width="260" height="12" fill="#ff7a3a" opacity=".85"/>
 ${rL(160,73,200,20,336,16,"Electric rods in the coil","end")}${rL(200,196,250,226,336,238,"Drain pan heater","end")}${RT(6,24,"Melt the frost, then stop")}`)()},
term:{s:(()=>`${rSh(170,214,90,6)}${rFins(0,120,340,90,3)}${rBox(130,80,80,40,12,"white",{r:20})}<circle cx="170" cy="100" r="12" fill="url(#r_alV)"/>${rWire("M200 90 C240 70 270 60 340 60","#2f6fd6")}${rWire("M200 96 C244 80 274 76 340 78","#c0281c")}${rWire("M204 102 C250 92 280 94 340 96","#2a2f33")}
 ${rL(160,100,60,60,6,56,"Bimetal disc clamped to the coil")}${RT(6,224,"Ends defrost at about 55°F")}${RT(6,240,"Starts the fans once the coil is cold")}`)()}
});
RILL["cooler:tstat"]=RILL["freezer:tstat"]={s:(()=>`${rSh(170,224,80,6)}<rect x="0" y="0" width="340" height="250" fill="#e9eef0"/>${rBox(110,40,120,170,16,"paint",{r:4,grain:true})}
 <circle cx="170" cy="100" r="40" fill="url(#r_whiteV)"/>${Array.from({length:11},(_,k)=>{const a=(-120+k*24)*Math.PI/180;return `<line x1="${170+30*Math.sin(a)}" y1="${100-30*Math.cos(a)}" x2="${170+38*Math.sin(a)}" y2="${100-38*Math.cos(a)}" stroke="#333" stroke-width="${k%5?.6:1.2}"/>`}).join("")}<text x="132" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">-20</text><text x="196" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">60°F</text>
 <rect x="164" y="64" width="12" height="72" rx="5" fill="url(#r_blackV)" transform="rotate(-40 170 100)"/><circle cx="170" cy="100" r="6" fill="url(#r_chromeV)"/>
 ${rHose("M170 210 C170 240 260 230 300 180 V60","#b8693a",1.6)}${rCylV(300,40,80,5,"cu",{ry:1.6})}
 ${rL(170,100,60,40,6,36,"Set point dial")}${rL(300,60,300,20,336,14,"Remote bulb in the box air","end")}${rL(200,190,262,210,336,222,"Switches the liquid solenoid","end")}`)()};
/* shared art pieces reused by several cards */
const rArtGasValve=()=>GVART;
const GVART=`${rCylH(0,92,150,9,"iron")}${rThrH(82,92,150,9)}${rCylH(256,340,150,9,"iron")}${rHexH(254,150,10,13,"al")}
 ${rBox(90,110,150,70,40,"al",{r:6,grain:true})}${rBox(100,84,70,22,24,"black",{r:3})}
 ${rWire("M116 0 C114 40 118 70 118 90","#f2f2ee")}${rWire("M134 0 C138 40 132 70 132 90","#c0281c")}
 ${rCylV(198,92,104,12,"red",{ry:4})}<rect x="186" y="90.5" width="24" height="3" rx="1.5" fill="#7e160d"/>
 ${rHexV(228,98,6,8,"al")}${rCylV(228,86,99,6.5,"black",{ry:2.2})}
 <circle cx="104" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M101.5 168 h5" stroke="#4c3407" stroke-width="1.1"/><circle cx="224" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M221.5 168 h5" stroke="#4c3407" stroke-width="1.1"/>`;
/* printed circuit board */
const rPcb=(x,y,w,h)=>`${rBox(x,y,w,h,6,"blue",{r:3})}<rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" rx="2" fill="#1f6b3a"/>${Array.from({length:Math.floor(w/12)},(_,k)=>`<path d="M${x+8+k*12} ${y+8} V${y+h-8}" stroke="#2e8a50" stroke-width=".8" opacity=".6"/>`).join("")}`;
Object.assign(RILL,{
"furnace:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,40,240,170)}
 ${rBox(80,60,46,34,10,"black",{r:2})}${rBox(140,60,46,34,10,"black",{r:2})}${rBox(214,64,50,30,8,"white",{r:2})}
 ${Array.from({length:7},(_,k)=>`<rect x="${70+k*18}" y="170" width="12" height="16" fill="#e8e8e2"/>${rTermS(76+k*18,178)}<text x="${76+k*18}" y="198" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9f5ec">${["R","W","Y","G","C","",""][k]}</text>`).join("")}
 <circle cx="248" cy="130" r="5" fill="#d0312d"/><circle cx="248" cy="130" r="5" fill="url(#rGlass)"/><rect x="200" y="146" width="16" height="10" fill="#e8c33a"/>
 ${rL(103,74,60,24,6,20,"Relays: inducer, igniter, blower")}${rL(250,134,300,160,336,170,"LED: flash codes","end")}${rL(208,150,300,214,336,226,"3 A fuse","end")}${rL(130,178,90,232,6,244,"Thermostat terminals")}`)()},
inducer:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M80 160 C80 90 130 66 180 70 C240 74 270 110 270 150 V200 H220 V176 C210 196 190 210 170 210 C120 210 80 196 80 160 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 ${rCylV(176,40,128,30,"black",{ry:8})}<rect x="150" y="68" width="50" height="22" rx="2" fill="#e9e6da"/>${rCylV(244,210,250,12,"white",{top:false})}${rBand(232,214,13,24,"white")}
 ${rArr("M120 140 Q150 150 180 140","#e0662a")}${rArr("M244 210 V246","#e0662a")}
 ${rL(176,80,100,40,6,36,"Motor pulls flue gas through")}${rL(110,180,60,226,6,238,"Housing (blower wheel inside)")}${rL(250,226,290,226,336,214,"To the vent","end")}${rL(220,110,280,90,336,86,"Pressure tap","end")}`)()},
ps:{s:(()=>`${rSh(170,214,90,6)}${rBox(110,60,120,120,20,"black",{r:60})}<circle cx="170" cy="120" r="44" fill="url(#r_blackV)"/><circle cx="170" cy="120" r="30" fill="#26292c"/>
 ${rCylH(230,280,120,5,"white")}${rHose("M280 120 C320 120 320 60 340 40","#cfe3ea",4)}${[150,170,190].map(x=>`<rect x="${x-4}" y="166" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}
 ${rL(170,120,60,40,6,36,"Diaphragm senses the inducer's suction")}${rL(260,120,280,180,336,190,"Hose to the inducer tap","end")}${rL(170,182,120,226,6,238,"Normally open; closes on draft")}`)()},
igniter:{only:["furnace"],s:(()=>`${rSh(170,214,120,6)}${rBox(70,110,70,40,14,"white",{r:4})}
 <path d="M140 118 H290 Q300 118 300 128 V132 Q300 142 290 142 H140 Z" fill="#7a7e80"/><path d="M180 122 H290 V138 H180 Z" fill="#ff8a3a"/><path d="M180 122 H290 V126 H180 Z" fill="#ffd0a0"/>
 ${rWire("M70 124 C40 124 30 160 0 170","#f2f2ee")}${rWire("M70 136 C44 136 36 180 0 190","#f2f2ee")}
 ${rL(240,130,240,70,336,64,"Silicon nitride: glows at about 2,500°F","end")}${rL(100,130,60,80,6,76,"Ceramic base")}${RT(6,236,"Never touch the element: skin oil cracks it")}`)()},
fsensor:{s:(()=>`${rSh(170,214,120,6)}${rBox(60,110,60,40,10,"white",{r:4})}<path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="#7d868c" stroke-width="5"/><path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="url(#r_chromeH)" stroke-width="3.6"/>
 ${rFlameC(276,120,70,18)}${rWire("M60 130 C30 130 20 170 0 180","#2f6fd6")}
 ${rL(250,118,200,70,6,66,"Rod sits in the flame")}${rL(276,90,300,40,336,36,"Flame conducts a µA signal","end")}${RT(6,236,"Dirty rod: clean with fine abrasive pad")}`)()},
"furnace:gv":{s:GVART+`${rL(134,30,80,30,6,34,"24 V wires")}${rL(206,92,262,70,336,66,"Gas knob","end")}${rL(228,86,262,44,336,40,"Regulator cap: 3.5 in. w.c.","end")}${rL(104,168,60,232,6,240,"Inlet tap")}${rL(224,168,270,226,336,238,"Outlet (manifold) tap","end")}`},
"furnace:burners":{s:(()=>`${rSh(170,214,130,6)}${rCylV(170,40,52,0,"al")}${[60,110,160,210].map(y=>"").join("")}
 ${[0,1,2,3].map(k=>{const y=60+k*36;return `${rCylH(80,230,y,12,"al",{end:true})}<ellipse cx="80" cy="${y}" rx="4" ry="12" fill="url(#r_alV)"/>${rFlameC(260,y+6,0,0)}<path d="M232 ${y-8} Q300 ${y} 232 ${y+8} Z" fill="url(#rFlame)" opacity=".9"/><path d="M232 ${y-4} Q262 ${y} 232 ${y+4} Z" fill="#bfe1ff"/>${rHexH(60,y,12,5,"brass")}`}).join("")}${rCylV(52,40,200,6,"al",{top:false})}
 ${rL(150,60,150,24,6,20,"In-shot burners fire sideways")}${rL(60,96,30,220,6,232,"Manifold + orifices")}${RT(336,244,"Flames go into the heat exchanger","end")}`)()},
"furnace:hx":{s:(()=>`${rSh(170,236,120,6)}${[0,1,2,3].map(k=>{const x=70+k*52;return `<path d="M${x} 220 V80 Q${x} 50 ${x+22} 44 Q${x+44} 50 ${x+44} 80 V220 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/><path d="M${x+10} 210 V80" stroke="#fff" stroke-opacity=".2" stroke-width="4"/>${rArr(`M${x+22} 210 C${x+30} 160 ${x+14} 120 ${x+22} 70`,"#e0662a")}`}).join("")}
 ${rArr("M30 230 V90","#2f6fd6")}${rArr("M310 230 V90","#2f6fd6")}
 ${rL(92,150,40,40,6,30,"Flue gas inside the clamshells")}${rL(310,150,320,40,336,30,"Room air outside","end")}${RT(170,248,"A crack lets flue gas into the house air","middle")}`)()},
hx2:{s:(()=>`${rSh(170,232,130,6)}${rBox(50,50,240,150,30,"cab",{r:3})}${rFins(62,62,216,126,2.4)}${Array.from({length:8},(_,k)=>`<path d="M62 ${74+k*15} H278" stroke="#7a8a96" stroke-width="3" opacity=".5"/>`).join("")}
 ${rCylV(270,200,246,6,"white",{top:false})}<path d="M266 222 q4 6 0 12" stroke="#5aa0ff" stroke-width="2" fill="none"/>
 ${rL(150,110,80,20,6,16,"Stainless tubes and fins")}${rL(270,226,300,230,336,240,"Condensate drains out","end")}${RT(6,244,"Pulls latent heat: 90%+ furnaces")}`)()},
trap:{s:(()=>`${rSh(170,232,110,6)}<path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="#bcbfb8" stroke-width="30"/><path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="url(#r_whiteV)" stroke-width="26"/>
 <path d="M120 150 Q120 196 170 196 Q216 196 216 150" fill="none" stroke="#5aa0ff" stroke-width="18" opacity=".6"/>
 ${rL(120,60,60,40,6,36,"From the secondary HX")}${rL(170,196,100,230,6,240,"Water seal blocks flue gas")}${rL(280,90,300,140,336,150,"To a drain or pump","end")}`)()},
limit:{s:(()=>`${rSh(170,214,110,6)}${rBox(90,100,150,40,8,"galv",{r:2})}${rBox(130,70,70,40,8,"white",{r:20})}<circle cx="165" cy="90" r="12" fill="url(#r_alV)"/>${rCylH(240,320,120,4,"chrome")}
 ${rWire("M140 70 C120 40 80 30 0 30","#c0281c")}${rWire("M190 70 C210 40 250 30 340 30","#c0281c")}
 ${rL(165,90,60,80,6,76,"Bimetal disc")}${rL(290,120,300,170,336,180,"Senses supply air near the HX","end")}${RT(6,236,"Opens on overheat: dirty filter, slow blower")}`)()},
rollout:{s:(()=>`${rSh(170,214,90,6)}${rBox(120,90,100,60,10,"white",{r:24})}<circle cx="170" cy="120" r="18" fill="url(#r_alV)"/><rect x="200" y="96" width="20" height="14" rx="3" fill="url(#r_redV)"/>
 ${rFlameC(80,200,60,16,true)}${rArr("M96 170 Q120 150 140 140","#e0662a")}
 ${rL(210,100,280,60,336,56,"Manual reset button","end")}${rL(170,120,250,180,336,190,"Trips on flame rolling out","end")}${RT(6,24,"Reset only after finding why")}`)()},
bcap:{s:(()=>`${rSh(170,214,60,6)}${rCylV(170,60,200,40,"al",{ry:10})}${[150,190].map(x=>`<rect x="${x-4}" y="44" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}<rect x="132" y="110" width="76" height="40" fill="#f4f1ea"/><text x="170" y="130" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">7.5 µF</text><text x="170" y="144" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">370 VAC</text>
 ${rL(150,50,80,30,6,26,"Two terminals")}${rL(208,130,270,130,336,126,"Match µF and voltage","end")}${RT(6,236,"Weak cap: slow, hot blower motor")}`)()},
flue:{s:(()=>`${rSh(170,226,140,6)}${rCylV(90,30,222,18,"galv",{top:true})}${[90,150,210].map(y=>`<path d="M72 ${y} H108" stroke="#000" stroke-opacity=".2" stroke-width="2"/>`).join("")}
 ${rCylV(240,30,222,16,"white",{top:true})}${[80,160].map(y=>`<rect x="222" y="${y}" width="36" height="12" rx="3" fill="url(#r_whiteV)"/>`).join("")}
 ${rArr("M90 208 V50","#e0662a")}${rArr("M240 208 V50","#9aa3a9")}
 ${RT(90,20,"80%: B-vent","middle")}${RT(240,20,"90%+: PVC","middle")}${RT(170,246,"Hot, dry flue vs cool, wet flue","middle")}`)()},
gasline:{s:(()=>`${rSh(170,232,120,6)}${rCylV(80,0,120,7,"iron",{top:false})}${rCylH(80,180,126,13,"iron",{grain:true})}${rCylV(80,112,140,13,"iron",{top:false,grain:true})}${rCylV(80,140,200,7,"iron",{top:false})}${rCylV(80,198,214,10,"iron")}
 ${rCylH(94,140,126,7,"iron")}${rBox(140,110,26,32,10,"brass",{r:3})}<rect x="146" y="98" width="40" height="6" rx="2" fill="url(#r_yelH)"/>${rFlex("M166 126 C220 126 220 180 290 180")}
 ${rL(80,60,40,40,6,36,"Gas drop")}${rL(80,206,40,230,6,240,"Sediment trap")}${rL(160,100,220,60,226,56,"Shutoff")}${rL(260,178,300,210,336,220,"To the furnace gas valve","end")}`)()},
door:{only:["furnace"],s:(()=>`${rSh(170,232,120,6)}${rBox(70,30,150,190,20,"cab",{r:2})}<rect x="80" y="40" width="130" height="170" fill="none" stroke="#8a9094"/>${rBox(220,100,30,40,8,"white",{r:3})}<rect x="208" y="112" width="14" height="14" rx="2" fill="url(#r_whiteV)"/>
 ${rWire("M250 106 C290 100 300 80 340 70","#2a2f33")}${rWire("M250 130 C290 140 300 160 340 170","#2a2f33")}
 ${rL(215,118,260,30,336,26,"Plunger switch","end")}${RT(6,240,"Door off = 120 V off to the furnace")}`)()},
coalarm:{s:(()=>RILL.coal?RILL.coal.s:"")()},
});
RILL.coal={s:`${rSh(170,214,80,6)}${rBox(100,40,140,160,18,"white",{r:24})}${Array.from({length:6},(_,k)=>`<rect x="${122+k*16}" y="56" width="8" height="30" rx="4" fill="#cfd4d6"/>`).join("")}${rLcd(128,104,84,34,["0","PPM"],18)}<circle cx="170" cy="168" r="14" fill="url(#r_chromeV)"/><text x="170" y="171" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#333">TEST</text><circle cx="208" cy="168" r="4" fill="#1e9a4a"/>${rL(128,130,60,226,6,238,"Shows ppm, keeps the peak")}${rL(208,168,262,168,336,164,"Power light","end")}${rL(180,70,262,40,336,36,"UL 2034 sensor","end")}`,only:["furnace","oil"]};
RILL.coalarm=RILL.coal;RILL["freezer:door"]=RILL["cooler:door"];
/* ---------- oil furnace ---------- */
Object.assign(RILL,{
"oil:primary":{s:(()=>`${rSh(170,222,120,6)}${rBox(70,60,180,130,20,"paint",{r:4})}<rect x="84" y="74" width="152" height="40" rx="3" fill="#2f383f"/><text x="160" y="99" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#dfe5e8">OIL PRIMARY</text>
 <circle cx="214" cy="146" r="13" fill="url(#r_redV)"/><circle cx="214" cy="146" r="13" fill="url(#rGlass)"/><circle cx="108" cy="140" r="5" fill="#e8c33a"/><circle cx="108" cy="140" r="5" fill="url(#rGlass)"/>
 ${[0,1,2,3].map(k=>`<rect x="${100+k*30}" y="166" width="20" height="14" fill="#e8e8e2"/>${rTermS(110+k*30,173)}`).join("")}${["T","T","F","F"].map((t,k)=>`<text x="${110+k*30}" y="162" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e8ecee">${t}</text>`).join("")}
 ${rWire("M170 180 C170 214 120 222 70 240","#e8c33a")}${rWire("M200 180 C200 214 230 222 280 240","#e8c33a")}${rWire("M110 180 C100 206 40 206 0 214","#c0281c")}
 ${rL(214,146,280,124,336,120,"Reset button","end")}${rL(108,140,60,140,6,136,"LED codes")}${rL(126,173,60,180,6,176,"T T: thermostat")}${rL(230,190,300,200,336,196,"F F: cad cell","end")}${RT(170,30,"No flame proven in time: lockout","middle")}`)()},
"oil:cad":{s:(()=>`${rSh(170,226,100,6)}${rCylH(80,190,130,40,"black",{rx:12})}<ellipse cx="190" cy="130" rx="14" ry="40" fill="url(#r_blackV)"/><ellipse cx="192" cy="130" rx="11" ry="34" fill="#d9a441"/>
 ${[-18,-9,0,9,18].map(dy=>`<path d="M186 ${130+dy} q3 -3 6 0 t6 0" stroke="#8a5a1a" stroke-width="1.6" fill="none"/>`).join("")}<ellipse cx="192" cy="130" rx="11" ry="34" fill="url(#rGlass)"/>
 ${rWire("M80 116 C40 116 30 70 0 60","#e8c33a")}${rWire("M80 144 C40 144 30 196 0 206","#e8c33a")}${rFlameC(290,170,60,28,1)}${rArr("M276 130 H214","#f2a53a")}
 ${rL(196,108,240,40,336,36,"CdS face looks at the flame","end")}${RT(6,20,"Yellow leads to F F")}${RT(170,226,"Dark: over 20 kΩ   Flame: under 1600 Ω","middle")}`)()},
"oil:igniter":{s:(()=>`${rSh(170,226,130,6)}${rBox(70,70,190,70,26,"paint",{r:4})}<text x="165" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#e8ecee">14,000+ V</text>
 ${rCylH(40,70,104,6,"chrome")}${rCylV(46,104,124,8,"chrome")}
 ${[130,200].map(x=>`<path d="M${x} 140 ${Array.from({length:6},(_,k)=>`l${k%2?-6:6} 6`).join(" ")}" stroke="url(#r_chromeV)" stroke-width="3" fill="none"/>`).join("")}${rCylH(110,240,190,4,"chrome")}${rCylH(110,240,206,4,"chrome")}
 ${rL(46,120,30,170,6,182,"Hinge: tips up to open the burner")}${rL(204,160,270,200,336,222,"Springs touch the electrode rods","end")}${rL(200,90,260,40,336,36,"Solid-state spark","end")}`)()},
electrodes:{s:(()=>`${rSh(170,222,130,6)}${rCylH(30,250,100,5,"chrome")}${rCylH(30,250,150,5,"chrome")}
 <path d="M250 100 L284 120 M250 150 L284 130" stroke="url(#r_chromeV)" stroke-width="7" stroke-linecap="round"/><path d="M250 100 L284 120 M250 150 L284 130" stroke="#c9ced1" stroke-width="5" stroke-linecap="round"/>
 ${rCylH(70,200,100,11,"white",{end:true})}${rCylH(70,200,150,11,"white",{end:true})}${rCylH(170,262,190,13,"brass")}${rHexH(262,190,14,14,"brass")}<path d="M276 184 H290 L296 190 L290 196 H276 Z" fill="url(#r_brassH)"/>
 <path d="M284 121 l3 3 -3 3 3 3" stroke="#4aa8ff" stroke-width="2" fill="none"/>
 ${rL(130,90,110,40,6,36,"Ceramic insulators")}${rL(286,125,300,70,336,66,"Gap about 1/8–5/32 in.","end")}${rL(240,190,200,232,6,240,"Nozzle below: tips ahead of and above it")}`)()},
nozzle:{s:(()=>`${rSh(130,200,100,6)}<rect x="40" y="110" width="50" height="40" rx="4" fill="url(#r_brassH)"/>${Array.from({length:8},(_,k)=>`<line x1="${44+k*6}" y1="110" x2="${44+k*6}" y2="150" stroke="#6a4a08" stroke-width="1"/>`).join("")}
 ${rHexH(90,130,44,30,"brass")}${rCylH(134,170,130,22,"brass")}<path d="M170 108 L196 120 V140 L170 152 Z" fill="url(#r_brassH)"/><circle cx="196" cy="130" r="2.5" fill="#222"/>
 <path d="M198 130 L330 50 M198 130 L330 210" stroke="#d9a441" stroke-width="1.5" stroke-dasharray="3 3"/><path d="M260 92 Q270 130 260 168" stroke="#d9a441" stroke-width="10" stroke-opacity=".3" fill="none"/>
 <text x="112" y="134" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#4a3205">.65 80°A</text>
 ${rL(60,112,40,60,6,56,"Strainer")}${rL(112,120,140,40,150,36,"Stamped: 0.65 GPH, 80°, A (hollow)")}${rL(268,130,300,240,336,240,"Fine hollow cone of spray","end")}`)()},
"oil:pump":{s:(()=>`${rSh(170,222,130,6)}${rBox(80,70,150,120,18,"paint",{r:8})}<circle cx="155" cy="130" r="44" fill="url(#r_paintV)"/><circle cx="155" cy="130" r="44" fill="none" stroke="#000" stroke-opacity=".3"/>${[0,1,2,3,4,5].map(k=>rBolt(155+36*Math.cos(k*Math.PI/3),130+36*Math.sin(k*Math.PI/3))).join("")}
 ${rCylH(20,80,130,8,"chrome")}${rHexH(66,130,14,9,"brass")}${rCylH(240,300,92,5,"cu")}${rHexH(232,92,12,8,"brass")}${rHexV(110,48,22,9,"brass")}<rect x="104" y="40" width="12" height="4" fill="#222"/>${rCylH(20,72,180,6,"cu")}${rHexH(72,180,12,8,"brass")}
 ${rL(40,130,30,40,6,36,"Shaft to the motor coupling")}${rL(110,46,170,18,180,12,"Pressure adjusting screw")}${rL(270,92,300,140,336,150,"Nozzle line","end")}${rL(40,180,40,226,6,238,"Inlet from the tank")}${RT(336,200,"100–200 psi","end")}`)()},
"oil:burner":{s:(()=>`${rSh(170,232,150,6)}${rCylV(70,70,170,34,"red",{ry:10})}${rBox(100,80,100,110,20,"red",{r:8})}<circle cx="150" cy="135" r="30" fill="#5a1209"/>${[0,1,2,3,4,5,6,7].map(k=>`<path d="M150 135 L${150+28*Math.cos(k*Math.PI/4)} ${135+28*Math.sin(k*Math.PI/4)}" stroke="#9a1d12" stroke-width="5"/>`).join("")}
 ${rBox(110,56,80,24,14,"paint",{r:3})}${rCylH(200,300,140,22,"galv",{end:true,bore:true})}${rCylH(140,180,206,10,"paint")}${rFlameC(316,140,16,14)}
 <rect x="120" y="190" width="60" height="10" fill="#1d2124"/>
 ${rL(60,120,30,50,6,46,"Motor: fan + pump")}${rL(150,64,190,30,200,24,"Igniter (on top)")}${rL(250,140,280,90,336,86,"Air tube","end")}${rL(300,140,310,190,336,214,"Retention head","end")}${rL(160,206,120,240,6,240,"Pump under the housing")}`)()},
"oil:tank":{s:(()=>`${rSh(170,232,140,6)}<rect x="70" y="40" width="200" height="170" rx="40" fill="url(#r_paintH)" filter="url(#rGrain)"/><rect x="70" y="40" width="200" height="170" rx="40" fill="none" stroke="#000" stroke-opacity=".3"/>
 <path d="M90 210 V232 M250 210 V232" stroke="#2c3237" stroke-width="6"/>${rCylV(110,14,42,7,"iron")}${rCylV(150,20,42,5,"iron")}<rect x="200" y="22" width="30" height="20" rx="3" fill="url(#rGlass)" stroke="#555"/><rect x="204" y="28" width="22" height="10" fill="#e8c33a"/>
 ${rCylH(270,300,196,5,"cu")}${rCylV(310,170,214,12,"red",{ry:4})}
 ${rL(110,30,70,20,64,16,"Fill","end")}${rL(150,28,170,14,176,10,"Vent")}${rL(228,32,290,40,336,40,"Gauge: check first","end")}${rL(310,190,300,240,336,240,"Filter at the outlet","end")}${RT(170,130,"275 gal","middle","#e8ecee")}`)()},
ofilter:{only:["oil"],s:(()=>`${rSh(170,222,90,6)}${rBox(110,40,120,30,14,"red",{r:3})}${rCylV(170,70,200,52,"red",{ry:12,top:false})}<path d="M118 70 H222" stroke="#000" stroke-opacity=".3"/>
 ${rCylH(40,110,55,5,"cu")}${rHexH(98,55,12,8,"brass")}${rCylH(230,300,55,5,"cu")}${rHexH(230,55,12,8,"brass")}${rBolt(170,38,5)}${rBolt(126,48)}${rBolt(214,48)}
 ${rArr("M50 50 H90","#c98a2a")}${rArr("M250 50 H300","#c98a2a")}
 ${rL(170,40,200,14,210,10,"Lid bolt")}${rL(170,140,90,170,6,180,"Cartridge inside")}${rL(222,140,280,140,336,130,"Changed every year","end")}${RT(170,232,"Clogged: high vacuum at the pump","middle")}`)()},
oilline:{s:(()=>`${rSh(170,224,140,6)}${rHose("M0 200 C80 200 100 140 160 140 H230","#7a8288",14)}${rHose("M0 200 C80 200 100 140 160 140 H230","#b87346",5)}
 ${rBox(230,110,80,70,14,"paint",{r:8})}${rCylV(200,80,140,4,"brass",{top:false})}${rGauge(200,60,30,"chrome",-60,"in. Hg")}
 ${rL(60,190,40,120,6,110,"Copper line in a sleeve")}${rL(270,140,300,220,336,236,"Fuel pump","end")}${rL(226,50,280,20,336,16,"Vacuum gauge","end")}${RT(6,236,"Single pipe: keep it under 6 in. Hg")}`)()},
chamber:{s:(()=>`${rSh(170,232,140,6)}${rBox(60,40,220,180,16,"iron",{r:4})}<rect x="80" y="60" width="180" height="150" rx="8" fill="#d9c7a8"/><rect x="96" y="76" width="148" height="134" rx="6" fill="#2a1a12"/>
 <path d="M106 150 Q170 80 236 150 Q170 196 106 150 Z" fill="url(#rFlame)"/><path d="M130 150 Q170 116 210 150 Q170 172 130 150 Z" fill="#ffd27a" opacity=".8"/>${rCylH(0,96,150,16,"galv",{end:true})}
 ${rCylH(270,300,120,5,"iron",{end:true})}
 ${rL(88,70,60,20,6,16,"Ceramic fiber liner")}${rL(40,150,30,200,6,240,"Air tube fires in here")}${rL(290,120,310,200,336,228,"Overfire draft port","end")}${RT(336,242,"-0.01 to -0.02 in. w.c.","end")}`)()},
"oil:hx":{s:(()=>`${rSh(170,232,110,6)}${rCylV(170,40,210,70,"iron",{ry:16,grain:true})}${rCylH(240,320,80,16,"galv",{end:true})}
 ${rArr("M170 200 V70 H240","#e0662a")}${rArr("M70 220 V60","#3d7de0")}${rArr("M270 220 V120","#3d7de0")}
 ${rL(130,120,60,20,6,16,"Flue gas inside")}${rL(290,80,300,30,336,26,"To the flue","end")}${rL(270,180,300,226,336,240,"House air outside","end")}${RT(6,240,"Net stack 350–500°F")}`)()},
baro:{s:(()=>`${rSh(170,222,150,6)}${rCylH(20,320,80,26,"galv",{end:true})}${rCylV(170,106,150,26,"galv",{top:false})}<ellipse cx="170" cy="170" rx="44" ry="44" fill="url(#r_galvV)"/><ellipse cx="170" cy="170" rx="36" ry="36" fill="url(#r_blackV)"/>
 <path d="M170 134 V206" stroke="#555" stroke-width="2"/><rect x="138" y="166" width="64" height="8" fill="url(#r_galvH)"/>${rCylH(196,226,170,7,"iron")}
 ${rL(150,180,90,210,6,220,"Gate swings in")}${rL(220,170,280,200,336,212,"Weight sets the draft","end")}${rArr("M60 160 Q120 150 136 166","#3d7de0")}${RT(6,150,"Room air")}${RT(170,30,"Holds breech at -0.02 to -0.04 in.","middle")}${rArr("M60 80 H300","#e0662a")}`)()},
"oil:chimney":{s:(()=>`${rSh(190,236,90,6)}${rBox(150,20,100,210,24,"tan",{r:0})}${Array.from({length:14},(_,k)=>`<path d="M150 ${34+k*14} H250" stroke="#7a5532" stroke-width="1"/>${Array.from({length:4},(_,j)=>`<path d="M${(k%2?162:176)+j*28} ${20+k*14} v14" stroke="#7a5532"/>`).join("")}`).join("")}
 ${rCylV(200,10,210,30,"white",{ry:8})}${rCylH(20,170,150,16,"galv")}${rBox(164,196,30,20,6,"iron",{r:1})}
 ${rArr("M200 200 V20","#e0662a")}${rArr("M40 150 H170","#e0662a")}
 ${rL(220,60,280,40,336,36,"Flue liner","end")}${rL(80,150,60,110,6,100,"Flue pipe")}${rL(178,206,100,232,6,240,"Cleanout door")}${RT(336,140,"Hot gas rises","end")}`)()},
fanlimit:{s:(()=>`${rSh(170,232,110,6)}${rBox(90,40,150,120,16,"cab",{r:4})}<circle cx="165" cy="98" r="44" fill="#fbfaf4" stroke="#666"/>${[["100",-60],["125",-20],["200",60]].map(([t,a])=>{const r=a*Math.PI/180;return `<path d="M165 98 L${165+40*Math.sin(r)} ${98-40*Math.cos(r)}" stroke="${t=="200"?"#c0281c":"#2a6db8"}" stroke-width="3"/><text x="${165+52*Math.sin(r)}" y="${101-52*Math.cos(r)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">${t}</text>`}).join("")}<circle cx="165" cy="98" r="4" fill="#333"/>
 ${rCylV(165,160,236,6,"chrome",{top:false})}
 ${rL(132,72,60,40,6,36,"Fan off 100°F")}${rL(152,62,170,20,180,16,"Fan on 125°F")}${rL(200,78,280,60,336,56,"Limit 200°F: burner off","end")}${rL(165,210,240,220,336,236,"Probe in the plenum","end")}`)()},
"oil:analyzer":{s:(()=>`${rSh(130,232,90,6)}${rBox(70,30,120,190,14,"black",{r:12})}${rLcd(84,46,92,100,["O2 4.0%","CO2 12.6% · CO 12","Stack 420°F · 84%"],12)}
 ${[0,1,2].map(k=>`<circle cx="${100+k*30}" cy="180" r="9" fill="url(#r_paintV)"/>`).join("")}${rHose("M190 180 C230 180 230 120 270 120","#2a2f33",5)}${rCylH(270,330,120,3,"chrome",{end:true})}
 <circle cx="290" cy="200" r="22" fill="#fbfaf4" stroke="#999"/><circle cx="290" cy="200" r="7" fill="#efe9dc"/>
 ${rL(300,120,300,80,336,70,"Probe in the flue","end")}${rL(290,200,250,236,336,240,"Smoke spot: 0","end")}${rL(84,80,40,24,6,14,"Reads O2, CO2, CO, stack")}`)()}
});
/* ---------- hydronic air handler ---------- */
const rTherm=(cx,cy,t)=>`${rCylV(cx,cy-12,cy+2,5,"brass",{top:false})}<circle cx="${cx}" cy="${cy-34}" r="22" fill="url(#r_chromeV)"/><circle cx="${cx}" cy="${cy-34}" r="18" fill="#fbfaf4"/><text x="${cx}" y="${cy-30}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">${t}</text><circle cx="${cx}" cy="${cy-34}" r="18" fill="url(#rGlass)"/>`;
Object.assign(RILL,{
"ahu:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,50,240,160)}${rBox(80,70,46,34,10,"black",{r:2})}${rBox(140,70,46,34,10,"black",{r:2})}${rBox(214,70,50,40,8,"paint",{r:2})}
 ${Array.from({length:8},(_,k)=>`<rect x="${64+k*26}" y="166" width="18" height="16" fill="#e8e8e2"/>${rTermS(73+k*26,174)}<text x="${73+k*26}" y="196" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7.5" font-weight="700" fill="#e9f5ec">${["R","W","G","C","ZV","ZV","ES","ES"][k]}</text>`).join("")}
 ${rL(103,82,60,30,6,26,"Relays: zone valve, blower")}${rL(238,90,280,30,336,26,"24 V transformer","end")}${rL(99,174,60,230,6,240,"W: heat call")}${rL(242,174,300,230,336,240,"End switch: fires boiler + pump","end")}`)()},
"ahu:zv":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,14,"cu")}${rHexH(110,180,16,20,"brass")}${rHexH(214,180,16,20,"brass")}<rect x="126" y="160" width="88" height="40" rx="6" fill="url(#r_brassH)"/>
 ${rCylV(170,130,160,10,"brass",{top:false})}${rBox(110,60,120,70,18,"white",{r:6})}<path d="M232 96 L268 84" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rWire("M130 60 C120 30 60 30 30 20","#c0281c")}${rWire("M150 60 C140 36 80 40 50 36","#e8c33a")}${rWire("M190 60 C200 36 260 36 300 30","#e8c33a")}${rArr("M20 210 H90","#d0312d")}
 ${rL(170,96,110,140,6,140,"Motor head")}${rL(260,86,300,110,336,120,"Manual-open lever","end")}${rL(280,32,300,50,336,60,"End switch leads","end")}${rL(170,180,190,230,336,240,"Opens in about 30 s","end")}`)()},
"ahu:circ":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,90,180,14,"cu")}${rCylH(250,340,180,14,"cu")}<rect x="84" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/><rect x="242" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/>
 <path d="M98 166 H242 V194 H98 Z" fill="url(#r_ironH)"/><ellipse cx="170" cy="150" rx="56" ry="40" fill="url(#r_ironV)"/>${rCylV(170,60,140,46,"paint",{ry:14})}${rBox(196,74,40,30,8,"paint",{r:3})}
 ${rArr("M110 180 H140","#d0312d")}${rArr("M200 180 H236","#d0312d")}
 ${rL(170,90,110,30,6,26,"Wet-rotor motor")}${rL(91,190,60,230,6,240,"Flanges")}${rL(216,90,280,40,336,36,"Wiring box","end")}${RT(336,226,"Pump away from the tank","end")}`)()},
"ahu:coil":{s:(()=>`${rSh(170,232,150,6)}${rBox(50,50,230,160,14,"galv",{r:2})}${rFins(60,60,210,140,3)}
 ${[76,104,132,160,188].map(y=>`<path d="M60 ${y} H270" stroke="url(#r_cuH)" stroke-width="6"/>`).join("")}${rCylV(296,40,200,9,"cu")}${rCylH(296,340,58,6,"cu")}${rCylH(296,340,190,6,"cu")}
 ${rArr("M340 58 H306","#d0312d")}${rArr("M306 190 H340","#3d7de0")}
 ${rL(150,104,110,24,6,16,"Copper tubes, aluminum fins")}${rL(320,58,320,26,336,20,"Hot water in","end")}${rL(320,190,320,220,336,240,"Cooler water out","end")}${RT(6,240,"House air goes across the fins")}`)()},
"ahu:vent":{s:(()=>`${rSh(170,226,100,6)}${rCylH(30,310,200,14,"cu")}${rCylV(170,150,190,8,"brass",{top:false})}${rHexV(170,140,12,14,"brass")}${rCylV(170,60,140,30,"brass",{ry:9})}${rCylV(170,40,62,8,"chrome")}<circle cx="170" cy="38" r="5" fill="url(#r_redV)"/>
 ${rArr("M180 40 Q200 20 230 20","#9aa3a9")}
 ${rL(150,100,90,80,6,76,"Float inside")}${rL(170,50,240,40,336,36,"Cap: air out","end")}${rL(100,200,80,232,6,240,"Coil's high point")}${RT(336,150,"Bleed till solid water","end")}`)()},
"ahu:trid":{s:(()=>`${rSh(170,226,90,6)}${rGauge(170,110,72,"brass",-70,"PSI · °F")}<line x1="170" y1="110" x2="${170+54*Math.sin(.6)}" y2="${110-54*Math.cos(.6)}" stroke="#2a6db8" stroke-width="2" stroke-linecap="round"/>${rCylV(170,186,222,7,"brass",{top:false})}
 ${rL(130,90,60,40,6,36,"Red: about 12 psi cold")}${rL(205,82,270,40,336,36,"Blue: water °F","end")}${RT(170,240,"Pressure climbs a few psi when hot","middle")}`)()},
"ahu:aquastat":{s:(()=>`${rSh(170,226,120,6)}${rBox(80,40,160,130,18,"cab",{r:4})}${rDial(160,100,34,250)}<text x="160" y="148" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">AQUASTAT</text>
 ${rCylH(40,80,160,8,"brass")}${rCylH(0,40,160,5,"cu",{end:true})}${rBox(160,170,60,30,6,"black",{r:2})}
 ${rL(170,100,250,30,336,26,"Set about 180°F","end")}${rL(30,160,30,210,6,222,"Bulb in the boiler well")}${rL(200,186,290,210,336,222,"Wiring","end")}`)()},
"ahu:boiler":{s:(()=>`${rSh(170,236,130,6)}${rBox(70,50,180,180,26,"cab",{r:2})}<rect x="90" y="150" width="140" height="70" fill="#1e2226"/>${[0,1,2,3,4].map(k=>rFlameC(110+k*25,214,22,9)).join("")}
 ${rCylV(120,10,40,12,"cu",{top:false})}${rCylV(210,10,40,12,"cu",{top:false})}${rCylV(165,6,30,24,"galv")}${rBox(90,66,140,64,4,"iron",{r:1})}${[0,1,2,3,4,5].map(k=>`<path d="M${104+k*22} 70 V126" stroke="#000" stroke-opacity=".5"/>`).join("")}
 ${rL(120,20,60,16,6,12,"Supply")}${rL(210,20,280,16,336,12,"Return","end")}${rL(100,98,40,200,6,240,"Cast iron sections")}${rL(160,206,280,226,336,240,"Burners","end")}`)()},
"ahu:expt":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,40,10,"cu")}${rCylV(170,40,70,6,"brass",{top:false})}${rClip("ex","M110 90 H230 V220 H110 Z",rCylV(170,90,210,60,"blue",{ry:16}))}<path d="M110 90 Q170 70 230 90 V150 H110 Z" fill="#9bc4e6" opacity=".9"/><path d="M110 150 Q170 170 230 150" stroke="#222" stroke-width="3" fill="none"/>
 <ellipse cx="170" cy="90" rx="60" ry="16" fill="url(#r_blueT)"/>${rCylV(170,226,236,4,"brass")}
 ${rL(140,120,60,110,6,106,"Water side")}${rL(200,154,280,140,336,130,"Diaphragm","end")}${rL(178,230,260,226,336,240,"Air valve: charge to fill psi","end")}`)()},
"ahu:fill":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rBox(110,150,120,60,12,"brass",{r:8})}${rCylV(170,90,150,26,"brass",{ry:8})}${rBolt(170,86,6)}<path d="M196 110 L250 80" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rBox(30,160,50,40,10,"brass",{r:6})}${rArr("M240 230 H320","#3d7de0")}
 ${rL(160,80,110,40,6,36,"Adjusting screw: about 12 psi")}${rL(246,84,290,80,336,70,"Fast-fill lever","end")}${rL(56,180,40,226,6,238,"Backflow preventer")}`)()},
"ahu:bal":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rHexH(110,180,14,18,"brass")}${rHexH(216,180,14,18,"brass")}<rect x="124" y="160" width="92" height="40" rx="8" fill="url(#r_brassH)"/>${rCylV(170,110,160,12,"brass",{top:false})}${rCylH(130,210,104,8,"red",{end:true})}
 ${[138,202].map(x=>`${rCylV(x,200,224,5,"brass",{top:false})}<circle cx="${x}" cy="226" r="6" fill="url(#r_redV)"/>`).join("")}<rect x="150" y="164" width="40" height="12" fill="#fbfaf4"/><text x="170" y="174" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="8" fill="#222">0 1 2 3 4</text>
 ${rL(190,104,250,60,336,56,"Handle sets the flow","end")}${rL(170,170,110,120,6,116,"Turns scale")}${rL(138,226,80,232,6,240,"Pressure taps (meter)")}${RT(336,240,"About 4 GPM here","end")}`)()},
fdelay:{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,150,14,"cu")}${rBox(130,120,70,44,8,"black",{r:4})}<path d="M126 164 Q170 180 214 164" stroke="url(#r_chromeH)" stroke-width="3" fill="none"/>
 ${rWire("M200 130 C240 110 260 80 320 70","#e8c33a")}${rWire("M200 140 C240 120 270 100 330 96","#e8c33a")}
 ${rL(160,140,100,60,6,56,"Strapped to the coil supply")}${rL(310,74,300,40,336,36,"To the control","end")}${RT(6,236,"Blower on about 110°F, off about 10°F lower")}`)()},
readout:{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,120,10,"cu")}${rCylH(0,340,210,10,"cu")}${rTherm(80,110,"180°")}${rTherm(80,200,"160°")}${rBox(220,96,70,48,8,"white",{r:4})}${rLcd(230,106,50,26,["4.0","GPM"],12)}
 ${rArr("M140 120 H200","#d0312d")}${rArr("M200 210 H140","#3d7de0")}
 ${rL(102,76,140,40,150,36,"EWT: entering water")}${rL(102,166,140,170,150,170,"LWT: leaving water")}${RT(336,186,"Btu/h = 500 × GPM × ΔT","end")}`)()}
});
/* ---------- controls (pneumatic "pneu", DDC "ddc") ---------- */
RILL.filter.only=["split","hp","furnace","oil","ahu","air"];RILL.afilter=RILL.filter;
const rValve3=(pneu,mix)=>`${rSh(170,232,130,6)}${rCylH(0,120,190,12,"cu")}${rCylH(220,340,190,12,"cu")}${rCylV(170,214,250,12,"cu",{top:false})}
 <rect x="110" y="166" width="120" height="48" rx="12" fill="url(#r_brassH)"/>${rHexH(100,190,14,17,"brass")}${rHexH(226,190,14,17,"brass")}${rHexV(170,206,14,17,"brass")}${rCylV(170,110,166,6,"chrome",{top:false})}
 ${pneu?`<path d="M100 100 Q170 40 240 100 Z" fill="url(#r_galvV)"/><rect x="96" y="98" width="148" height="10" rx="2" fill="url(#r_galvH)"/>${rBolt(104,103)}${rBolt(236,103)}${rCylV(170,40,62,3,"cu",{top:false})}`:`${rBox(110,46,120,64,14,"black",{r:6})}<rect x="150" y="60" width="40" height="14" fill="#e8c33a"/>${rWire("M230 70 C270 60 290 30 340 24","#2a2f33")}`}
 ${mix?rArr("M20 210 H90","#d0312d")+rArr("M320 210 H250","#d0312d")+rArr("M190 220 V246","#d0312d"):rArr("M190 246 V220","#3d7de0")+rArr("M90 210 H20","#3d7de0")+rArr("M250 210 H320","#3d7de0")}
 ${RT(6,176,mix?"A: from coil":"A: to coil")}${RT(336,176,mix?"B: from bypass":"B: to bypass","end")}${RT(196,244,mix?"AB: out":"AB: in")}`;
const rCoil=(hot)=>`${rSh(170,232,150,6)}${rBox(40,40,220,170,14,"galv",{r:2})}${rFins(50,50,200,150,3)}${[66,92,118,144,170].map(y=>`<path d="M50 ${y} H250" stroke="#b87346" stroke-width="5"/>`).join("")}${rCylV(282,30,200,10,"cu")}${rCylH(282,340,52,6,"cu")}${rCylH(282,340,186,6,"cu")}
 ${hot?"":`<path d="M30 214 H270 L262 230 H38 Z" fill="url(#r_galvV)"/>`}${rArr("M340 52 H300",hot?"#d0312d":"#3d7de0")}${rArr("M300 186 H340",hot?"#e0662a":"#6aa6d6")}`;
Object.assign(RILL,{
"pneu:aircomp":{s:(()=>`${rSh(170,236,150,6)}${rTankH(170,196,280,34,"paint")}${[60,280].map(x=>`<rect x="${x-6}" y="226" width="12" height="12" fill="#2c3237"/>`).join("")}
 ${rBox(70,80,70,72,12,"iron",{r:4})}${Array.from({length:6},(_,k)=>`<rect x="66" y="${86+k*10}" width="78" height="4" fill="url(#r_ironH)"/>`).join("")}${rCylH(180,270,130,26,"blue",{end:true})}${rBox(140,96,30,60,8,"yel",{r:3})}${rHose("M100 152 C100 170 140 170 150 162","#9aa3a9",5)}
 ${rL(100,90,60,40,6,36,"Pump (finned head)")}${rL(225,130,270,60,336,56,"Motor","end")}${rL(155,120,190,90,336,90,"Belt guard","end")}${rL(120,196,90,250,6,248,"Receiver tank")}${RT(336,248,"Runs 1/3 to 1/2 the time","end")}`)()},
"pneu:receiver":{s:(()=>`${rSh(170,232,150,6)}${rTankH(170,150,290,56,"paint")}${rCylV(230,70,96,8,"brass",{top:false})}${rCylV(230,46,72,12,"brass",{ry:4})}<path d="M242 54 L270 44" stroke="#b8892c" stroke-width="4" stroke-linecap="round"/>${rCylV(170,206,230,8,"iron",{top:false})}${rBox(156,224,28,18,6,"black",{r:3})}
 ${rL(230,58,290,30,336,26,"Relief: 10–25 psi over cut-out","end")}${rL(170,232,110,244,6,244,"Auto drain")}${RT(170,156,"ASME, 125+ psi","middle","#e8ecee")}`)()},
"pneu:pswitch":{s:(()=>`${rSh(170,232,110,6)}${rBox(100,40,140,110,16,"cab",{r:6})}<rect x="120" y="60" width="100" height="40" rx="3" fill="#2f383f"/><text x="170" y="86" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="13" font-weight="700" fill="#e8ecee">70 / 90</text>
 ${rCylV(170,150,200,7,"brass",{top:false})}${rHexV(170,196,12,10,"brass")}${rCylH(30,330,226,12,"paint")}${rWire("M240 120 C280 120 300 90 340 80","#2a2f33")}${rWire("M240 132 C290 132 310 112 340 106","#2a2f33")}
 ${rL(170,90,90,30,6,26,"On at 70 psi, off at 90")}${rL(170,170,100,200,6,200,"Diaphragm senses tank")}${rL(320,82,300,50,336,46,"Motor circuit","end")}`)()},
"pneu:dryer":{s:(()=>`${rSh(170,232,140,6)}${rBox(70,40,190,170,20,"white",{r:6})}<rect x="90" y="60" width="150" height="50" fill="#3a3f44"/>${rFins(94,64,142,42,4)}<rect x="96" y="132" width="70" height="30" rx="3" fill="#1a1d20"/><text x="131" y="152" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#9fe6a8">DP 38°F</text><circle cx="208" cy="146" r="7" fill="#2fbf5a"/><circle cx="208" cy="146" r="7" fill="url(#rGlass)"/>
 ${rCylH(0,70,180,8,"galv")}${rCylH(260,340,180,8,"galv")}${rCylV(150,210,236,4,"cu",{top:false})}${rArr("M10 196 H60","#3d7de0")}${rArr("M280 196 H330","#3d7de0")}
 ${rL(160,84,190,24,200,20,"Condenser (it's a small A/C)")}${rL(131,147,60,120,6,110,"Dew point")}${rL(150,232,100,246,6,248,"Water drains out")}${RT(336,226,"Dry air out","end")}`)()},
"pneu:afilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,180,16,"tan",{ry:4})}<rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,140,90,140,6,136,"5 micron element")}${rL(200,110,260,110,336,106,"Clear bowl","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"First filter: solids")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:ofilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,160,16,"white",{ry:4})}<rect x="138" y="168" width="64" height="22" fill="#d9b44a" opacity=".7"/><rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,130,90,130,6,126,"Coalescing fibers")}${rL(200,178,260,160,336,156,"Oil + water drops","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"Second filter: oil mist")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:prv":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,180,8,"galv")}${rBox(130,150,80,60,10,"al",{r:6})}${rCylV(170,90,150,26,"al",{ry:8})}${rCylV(170,60,92,6,"chrome")}<path d="M164 58 h12" stroke="#222" stroke-width="2"/>
 ${rCylV(70,140,174,4,"brass",{top:false})}${rGauge(70,110,30,"chrome",80,"90")}${rCylV(270,140,174,4,"brass",{top:false})}${rGauge(270,110,30,"chrome",-30,"20")}
 ${rL(170,62,200,24,210,20,"Adjusting screw")}${RT(70,236,"Tank 90 psi","middle")}${RT(270,236,"Main about 20 psi","middle")}`)()},
"pneu:restrictor":{s:(()=>`${rSh(170,220,120,6)}${rCylH(20,320,120,4,"cu")}${rCylV(170,124,220,4,"cu",{top:false})}<rect x="130" y="104" width="80" height="32" rx="8" fill="url(#r_brassH)"/><circle cx="170" cy="120" r="3" fill="#111"/>
 ${rArr("M30 104 H110","#3d7de0")}${rArr("M230 104 H310","#3d7de0")}
 ${rL(170,120,190,40,200,36,"Orifice about 0.005 in.")}${RT(6,146,"Main air in")}${RT(336,146,"Branch out","end")}${rL(174,200,240,220,336,226,"To a one-pipe stat","end")}`)()},
"pneu:tstatp":{s:(()=>`${rSh(170,232,100,6)}${rBox(100,30,140,190,14,"tan",{r:8})}<rect x="114" y="44" width="112" height="162" rx="5" fill="#efe6d2"/>${rDial(170,96,32,40,"#c0281c")}
 <path d="M130 156 C150 146 170 166 190 156 S220 150 220 160" stroke="#b87346" stroke-width="5" fill="none"/><circle cx="214" cy="176" r="5" fill="#666"/><path d="M196 160 L214 172" stroke="#444" stroke-width="2"/>${rCylV(140,220,246,4,"cu",{top:false})}${rCylV(200,220,246,4,"cu",{top:false})}
 ${rL(170,96,80,30,6,26,"Setpoint dial")}${rL(150,154,60,170,6,170,"Bimetal")}${rL(214,176,280,170,336,170,"Flapper + nozzle","end")}${RT(126,244,"M","end")}${RT(214,244,"B")}${RT(336,90,"DA: branch rises","end")}${RT(336,104,"as it warms","end")}`)()},
"pneu:hvalve":{s:rValve3(true,true)+rL(170,60,240,40,336,36,"Diaphragm, 3–7 psi, N.O.","end")},
"pneu:cvalve":{s:rValve3(true,false)+rL(170,60,240,40,336,36,"Diaphragm, 9–13 psi, N.C.","end")},
"ctl:hcoil":{s:rCoil(true)+rL(150,92,110,24,6,16,"Copper tubes, aluminum fins")+RT(6,240,"First 10% of flow: a third of the heat")},
"ctl:ccoil":{s:rCoil(false)+rL(150,92,110,24,6,16,"45°F water, air out low 50s")+rL(150,222,120,246,6,248,"Drain pan")},
"ddc:ctrl":{s:(()=>`${rSh(170,226,140,6)}${rBox(40,50,260,150,14,"black",{r:6})}<rect x="90" y="90" width="120" height="34" rx="3" fill="url(#zLcd)"/><text x="150" y="112" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#1f2a22">RM 72 SP 72</text><circle cx="240" cy="100" r="5" fill="#2fbf5a"/><circle cx="260" cy="100" r="5" fill="#e8c33a"/>
 ${Array.from({length:12},(_,k)=>`<rect x="${52+k*20}" y="56" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,64)}<rect x="${52+k*20}" y="176" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,184)}`).join("")}
 ${rL(80,64,60,24,6,20,"AI: sensors · DI: contacts")}${rL(80,184,60,226,6,236,"AO: 2–10 V · DO: relays")}`)()},
"ddc:xfmr":{s:(()=>`${rSh(170,226,110,6)}${rBox(100,60,130,130,14,"galv",{r:3})}<rect x="122" y="84" width="86" height="82" fill="url(#r_cuV)"/>${Array.from({length:12},(_,k)=>`<line x1="122" y1="${88+k*6.5}" x2="208" y2="${88+k*6.5}" stroke="#7a3a1a" stroke-width="1"/>`).join("")}${rBox(240,100,24,40,6,"yel",{r:3})}
 ${rWire("M130 60 C130 30 80 24 40 20","#2a2f33")}${rWire("M150 60 C150 34 100 34 60 36","#f0f0f0")}${rWire("M200 190 C200 220 260 230 320 230","#c0281c")}
 ${rL(60,30,40,60,6,70,"120 V primary")}${rL(252,120,290,90,336,86,"Fuse","end")}${rL(260,228,280,206,336,206,"24 VAC, 75 VA, Class 2","end")}`)()},
"ddc:bas":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,30,270,180,10,"black",{r:10})}<rect x="44" y="44" width="242" height="152" fill="#f6f7f4"/><text x="56" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">ZONE TREND, 30 MIN</text>
 <path d="M56 130 H274" stroke="#3d7de0" stroke-dasharray="4 3"/><path d="M56 160 L90 150 L120 156 L160 126 L190 132 L230 118 L274 110" stroke="#d0312d" stroke-width="2.5" fill="none"/><path d="M56 186 L120 176 L180 140 L274 150" stroke="#2c9a4a" stroke-width="2" fill="none"/>
 ${rL(240,130,250,224,336,236,"Setpoint","end")}${rL(200,128,160,224,6,236,"Room")}${RT(276,80,"Sawtooth = hunting","end")}`)()},
"ddc:rsens":{s:(()=>`${rSh(170,226,70,6)}${rBox(120,40,90,150,10,"white",{r:10})}${Array.from({length:6},(_,k)=>`<rect x="138" y="${60+k*12}" width="54" height="4" rx="2" fill="#d5dadb"/>`).join("")}<text x="165" y="168" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#888">10K</text>
 ${rWire("M165 190 C165 220 220 230 300 236","#2a2f33")}
 ${rL(196,120,260,70,336,66,"10,000 Ω at 77°F","end")}${RT(336,82,"32,650 Ω at 32°F","end")}${RT(6,120,"Open wire:")}${RT(6,134,"reads very cold")}`)()},
"ddc:sat":{s:(()=>`${rSh(170,226,150,6)}${rBox(20,120,300,90,16,"galv",{r:2})}${rBox(140,50,60,40,10,"black",{r:4})}${rClip("sd","M20 120 H320 V210 H20 Z",rCylV(170,90,190,4,"chrome",{top:false}))}${rCylV(170,90,120,4,"chrome",{top:false})}
 ${rArr("M40 196 H300","#9aa3a9")}${rL(170,160,100,240,6,240,"Probe inside the duct")}${rL(190,70,260,40,336,36,"After the coils","end")}`)()},
"ddc:oat":{s:(()=>`${rSh(170,226,90,6)}<rect x="0" y="0" width="340" height="250" fill="#d9c8b0" opacity=".25"/>${rBox(120,40,100,140,10,"white",{r:6})}${Array.from({length:6},(_,k)=>`<path d="M126 ${60+k*20} H214 L206 ${70+k*20} H134 Z" fill="url(#r_whiteV)"/>`).join("")}<circle cx="290" cy="40" r="22" fill="#f2c94c"/>
 ${rL(170,110,90,200,6,210,"Shaded housing")}${RT(336,90,"Out of the sun,","end")}${RT(336,104,"away from exhaust","end")}`)()},
"ddc:oadmp":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,40,200,180,12,"galv",{r:2})}${[0,1,2,3,4].map(k=>`<path d="M42 ${62+k*34} L218 ${50+k*34} L218 ${62+k*34} L42 ${74+k*34} Z" fill="url(#r_alV)"/>`).join("")}${rBox(244,90,60,70,10,"black",{r:4})}<path d="M244 126 H220" stroke="#666" stroke-width="4"/>
 ${rL(130,90,90,20,6,16,"Blades")}${rL(274,120,300,190,336,206,"24 VAC actuator, 2–10 V","end")}${RT(336,222,"Springs closed","end")}`)()},
"ddc:dfilter":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,50,180,170,10,"galv",{r:2})}<rect x="40" y="60" width="160" height="150" fill="#efe9d8"/>${Array.from({length:16},(_,k)=>`<path d="M${44+k*10} 60 l5 150" stroke="#cdbf9a"/>`).join("")}${rBox(240,60,70,56,10,"white",{r:4})}<text x="275" y="94" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">ΔP</text>
 ${rHose("M260 116 V150 H200","#c0281c",3)}${rHose("M290 116 V226 H200","#3d7de0",3)}
 ${rL(120,130,90,20,6,16,"Pleated filters")}${rL(275,90,300,30,336,26,"Closes at 1.0 in. w.c.","end")}${RT(6,240,"Clean filters drop about 0.45 in.")}`)()},
"ddc:fstat":{s:(()=>`${rSh(160,232,150,6)}${rBox(30,50,230,170,10,"galv",{r:2})}${rFins(40,60,210,150,3)}<path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#c9ced1" stroke-width="3" fill="none"/><path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#555" stroke-width="1" fill="none"/>${rBox(260,40,64,48,8,"cab",{r:4})}<circle cx="300" cy="74" r="6" fill="url(#r_redV)"/>
 ${rL(150,120,110,30,6,26,"Capillary across the coil face")}${rL(300,74,300,110,336,116,"Manual reset","end")}${RT(336,240,"Trips at 35–40°F","end")}${RT(6,240,"Never jumper it")}`)()},
"ddc:hvalveE":{s:rValve3(false,true)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs open")},
"ddc:cvalveE":{s:rValve3(false,false)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs shut")},
"ddc:sfanE":{s:(()=>`${rSh(130,232,110,6)}<circle cx="120" cy="140" r="80" fill="url(#r_galvV)"/><circle cx="120" cy="140" r="62" fill="#2c3237"/>${Array.from({length:24},(_,k)=>{const a=k/24*2*Math.PI;return `<path d="M${120+40*Math.cos(a)} ${140+40*Math.sin(a)} L${120+58*Math.cos(a+.2)} ${140+58*Math.sin(a+.2)}" stroke="#c9ced1" stroke-width="3"/>`}).join("")}<circle cx="120" cy="140" r="20" fill="url(#r_paintV)"/>
 ${rBox(240,40,70,70,10,"paint",{r:4})}${rWire("M275 110 V200","#2a2f33")}<ellipse cx="275" cy="170" rx="18" ry="8" fill="none" stroke="#e8c33a" stroke-width="7"/>
 ${rL(275,74,230,20,226,16,"Starter (DO)")}${rL(290,170,300,220,336,236,"Current switch (DI)","end")}${rL(100,90,60,24,6,20,"Fan")}`)()}
});
RILL["pneu:sfan"]=RILL.blower;["pneu","ddc"].forEach(s=>{RILL[s+":hcoil"]=RILL["ctl:hcoil"];RILL[s+":ccoil"]=RILL["ctl:ccoil"];RILL[s+":zone"]=RILL.room});
/* ---------- boiler trainer (hot water "hyd", steam "steam") ---------- */
const rPtrol=(reset)=>`${rSh(170,232,110,6)}${rBox(100,30,140,120,16,"cab",{r:6})}<rect x="112" y="44" width="116" height="86" rx="4" fill="#f4f2ea"/>
 ${[0,1,2,3,4,5,6,7,8,9].map(k=>`<line x1="${124+k*10}" y1="60" x2="${124+k*10}" y2="${k%5?66:70}" stroke="#333"/>`).join("")}<text x="170" y="80" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#333">${reset?"CUT-OUT 5–10 PSI":"MAIN 0.5–9 PSI"}</text><path d="M146 54 v20" stroke="#c0281c" stroke-width="2.5"/>
 ${reset?`<circle cx="170" cy="108" r="11" fill="url(#r_redV)"/><circle cx="170" cy="108" r="11" fill="url(#rGlass)"/>`:`${rDial(170,108,14,90)}<text x="170" y="128" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6.5" font-weight="700" fill="#333">DIFF</text>`}
 <rect x="112" y="44" width="116" height="86" rx="4" fill="url(#rGlass)"/>${rCylV(170,150,166,6,"brass",{top:false})}
 <path d="M170 166 V184 a16 16 0 1 0 0.1 0 M170 216 V240" fill="none" stroke="url(#r_brassH)" stroke-width="7"/><path d="M170 166 V184 a16 16 0 1 0 0.1 0 M170 216 V240" fill="none" stroke="#000" stroke-opacity=".25" stroke-width="7" stroke-dasharray="0 0"/>`;
Object.assign(RILL,{
"hyd:boiler":{s:(()=>`${rSh(170,236,140,6)}${rBox(60,40,200,190,24,"blue",{r:2})}${rClip("hb","M80 60 H240 V214 H80 Z",`<rect x="80" y="60" width="160" height="154" fill="#22262a"/>${[0,1,2,3,4].map(k=>`<rect x="${88+k*30}" y="64" width="24" height="96" rx="5" fill="url(#r_ironH)"/><rect x="${92+k*30}" y="70" width="16" height="84" rx="4" fill="#5d9fd6" opacity=".85"/>`).join("")}${[0,1,2,3,4].map(k=>rFlameC(100+k*30,206,30,9)).join("")}`)}
 <rect x="80" y="60" width="160" height="154" fill="none" stroke="#111" stroke-width="2"/>${rCylV(110,10,40,10,"iron",{top:false})}${rCylH(260,320,200,8,"iron",{end:true})}
 ${rL(110,24,60,16,6,12,"Supply: 160–180°F")}${rL(300,200,300,230,336,240,"Return","end")}${rL(96,110,40,150,6,160,"Cast iron sections, full of water")}${rL(160,200,200,236,6,240,"Burners")}`)()},
"hyd:mrhl":{s:(()=>`${rSh(170,226,110,6)}${rBox(100,50,140,110,16,"cab",{r:6})}${rDial(150,104,30,240,"#c0281c")}<circle cx="212" cy="80" r="12" fill="url(#r_redV)"/><circle cx="212" cy="80" r="12" fill="url(#rGlass)"/>${rCylH(30,100,150,9,"brass")}${rCylH(10,30,150,6,"cu",{end:true})}
 <text x="150" y="150" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#333">HIGH LIMIT</text>
 ${rL(212,80,280,40,336,36,"Manual reset button","end")}${rL(150,104,90,40,6,30,"Set above the aquastat")}${rL(40,150,40,200,6,212,"Own sensor in the boiler water")}${RT(336,240,"Tripped: find out why before reset","end")}`)()},
"hyd:lwco":{s:(()=>`${rSh(170,226,110,6)}${rCylH(20,320,190,22,"iron")}${rHexV(170,150,18,22,"brass")}${rCylV(170,168,206,5,"chrome",{top:false})}<rect x="166" y="200" width="8" height="10" fill="#e8ecee"/>${rBox(120,60,100,90,14,"black",{r:6})}<circle cx="146" cy="84" r="5" fill="#2fbf5a"/><circle cx="146" cy="84" r="5" fill="url(#rGlass)"/><circle cx="194" cy="84" r="5" fill="#d0312d"/><rect x="150" y="108" width="40" height="14" rx="3" fill="url(#r_paintV)"/>
 ${rL(170,206,250,226,336,240,"Probe in the boiler water","end")}${rL(146,84,80,50,6,46,"Power light")}${rL(194,84,260,50,336,46,"Low water light","end")}${rL(170,115,90,130,6,130,"Test button")}`)()},
"hyd:relief":{s:(()=>`${rSh(170,232,100,6)}${rCylV(170,140,180,16,"brass",{top:false})}${rHexV(170,176,16,22,"brass")}${rCylV(170,40,140,30,"brass",{ry:10})}<path d="M200 70 L250 46" stroke="url(#r_brassH)" stroke-width="6" stroke-linecap="round"/>
 ${rCylH(200,240,122,14,"brass")}${rCylV(252,122,236,12,"cu",{top:false})}<path d="M240 108 a12 12 0 0 1 12 14 H240 Z" fill="url(#r_cuV)"/>${rCylV(170,192,236,10,"iron",{top:false})}
 ${rL(170,80,100,30,6,26,"Spring set to 30 psi")}${rL(246,48,290,30,336,26,"Test lever","end")}${rL(252,200,290,214,336,222,"Discharge pipe to","end")}${RT(336,236,"6 in. off the floor","end")}${rL(170,214,110,226,6,240,"From the boiler")}`)()},
"hyd:airsep":{s:(()=>`${rSh(170,232,140,6)}${rCylH(0,110,170,12,"cu")}${rCylH(230,340,170,12,"cu")}${rCylV(170,110,226,60,"iron",{ry:16})}${rCylV(170,60,110,8,"brass",{top:false})}${rCylV(170,30,64,20,"brass",{ry:6})}${rCylV(170,20,32,4,"chrome")}
 ${[0,1,2].map(k=>`<circle cx="${150+k*16}" cy="${160-k*16}" r="${3+k}" fill="#cfe6f7" stroke="#6aa6d6"/>`).join("")}${rArr("M20 200 H90","#d0312d")}${rArr("M250 200 H320","#d0312d")}
 ${rL(170,46,240,30,336,26,"Automatic vent","end")}${rL(130,170,60,120,6,110,"Slows the water so")}${RT(6,124,"bubbles rise out")}${RT(170,248,"On the hot supply, ahead of the pump","middle")}`)()},
"hyd:backflow":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,170,12,"cu")}<rect x="100" y="146" width="140" height="48" rx="14" fill="url(#r_brassH)"/>${rHexH(86,170,14,18,"brass")}${rHexH(240,170,14,18,"brass")}${[140,200].map(x=>`${rCylV(x,124,146,7,"brass")}`).join("")}${rCylV(170,194,214,6,"brass",{top:false})}
 ${rArr("M20 210 H320","#3d7de0")}
 ${rL(140,130,90,80,6,76,"Two checks inside (ASSE 1012)")}${rL(200,130,260,80,336,76,"Test ports","end")}${RT(336,240,"Glycol or commercial: RPZ (ASSE 1013)","end")}${RT(6,240,"City water")}`)()},
"hyd:baseboard":{s:(()=>`${rSh(170,214,160,6)}${rBox(10,90,310,110,10,"white",{r:2})}<rect x="20" y="104" width="290" height="20" fill="#eef0ef"/>${Array.from({length:14},(_,k)=>`<line x1="${24+k*20}" y1="104" x2="${24+k*20}" y2="122" stroke="#aab" stroke-width="2"/>`).join("")}
 ${rClip("bb","M20 130 H310 V196 H20 Z",`<rect x="20" y="130" width="290" height="66" fill="#3a3f44"/>${rFins(30,136,270,54,3)}${rCylH(20,310,163,8,"cu")}`)}
 ${rArr("M60 90 V30","#e0662a")}${rArr("M160 90 V30","#e0662a")}${rArr("M260 90 V30","#e0662a")}
 ${rL(160,163,200,226,336,240,"Copper tube with aluminum fins","end")}${rL(120,112,60,60,6,56,"Warm air out the top")}${RT(6,240,"Cool room air in below")}`)()},
"steam:boiler":{s:(()=>`${rSh(170,236,140,6)}${rBox(60,30,200,200,24,"red",{r:2})}${rClip("sb","M80 50 H240 V214 H80 Z",`<rect x="80" y="50" width="160" height="164" fill="#22262a"/><rect x="86" y="54" width="148" height="112" rx="10" fill="url(#r_ironH)"/><rect x="92" y="60" width="136" height="100" rx="8" fill="#e8ecee"/><rect x="92" y="104" width="136" height="56" fill="#5d9fd6"/>${[0,1,2,3,4,5].map(k=>`<circle cx="${102+k*22}" cy="${130-k%2*10}" r="${2+k%3}" fill="#cfe6f7"/>`).join("")}${[0,1,2,3,4].map(k=>rFlameC(100+k*30,206,30,9)).join("")}`)}
 <path d="M80 104 H240" stroke="#2a3135" stroke-dasharray="4 3"/>${rCylV(160,4,34,10,"iron",{top:false})}
 ${rL(160,80,110,20,6,16,"Steam space")}${rL(240,104,290,96,336,92,"Normal water line","end")}${rL(150,140,100,240,6,240,"Water: about half full")}${RT(336,240,"15 psi max","end")}`)()},
"steam:glass":{s:(()=>`${rSh(170,236,70,6)}${rCylH(60,150,40,9,"brass")}${rCylH(60,150,210,9,"brass")}${rBox(140,26,30,28,8,"brass",{r:4})}${rBox(140,196,30,28,8,"brass",{r:4})}${rCylV(155,54,196,9,"white",{top:false})}<rect x="146" y="54" width="18" height="142" fill="#e8f1f8" opacity=".9"/><rect x="146" y="128" width="18" height="68" fill="#5d9fd6"/><rect x="146" y="54" width="18" height="142" fill="url(#rGlass)"/>
 ${rCylH(170,230,40,4,"red")}${rCylH(170,230,210,4,"red")}
 ${rL(155,128,230,128,336,124,"Water level","end")}${rL(100,40,60,20,6,16,"To the steam space")}${rL(100,210,60,236,6,240,"To the water space")}${RT(336,150,"Normal: 1/3 to 1/2 up","end")}${rL(225,210,280,226,336,240,"Blowdown valve","end")}`)()},
"steam:trycocks":{s:(()=>`${rSh(130,236,100,6)}${rBox(30,20,80,214,14,"red",{r:2})}${[70,128,186].map((y,i)=>`${rCylH(110,170,y,6,"brass")}${rHexH(150,y,12,10,"brass")}<path d="M170 ${y-6} L186 ${y+10}" stroke="url(#r_brassH)" stroke-width="5"/><path d="M162 ${y+8} q4 ${i==0?-14:10} ${i==0?16:6} ${i==0?-24:20}" stroke="${i==0?"#c9ced1":"#5d9fd6"}" stroke-width="${i==0?6:3}" fill="none" opacity=".8"/>`).join("")}
 <path d="M30 128 H110" stroke="#5d9fd6" stroke-dasharray="4 3"/>
 ${rL(190,80,250,60,336,56,"Top: steam (water is below it)","end")}${rL(190,138,250,140,336,140,"Middle: water","end")}${rL(190,196,250,220,336,226,"Bottom: always water","end")}`)()},
"steam:gauge":{s:(()=>`${rSh(170,236,70,6)}${rGauge(170,70,52,"chrome",-80,"PSI 0–30")}<path d="M170 128 V140 a18 18 0 1 0 0.1 0 M170 176 V236" fill="none" stroke="url(#r_brassH)" stroke-width="7"/>${rCylV(170,122,130,7,"brass",{top:false})}<path d="M154 154 a18 18 0 0 0 32 0" stroke="#5d9fd6" stroke-width="4" fill="none"/>
 ${rL(152,70,80,40,6,36,"Reads up to 30 psi")}${rL(188,158,260,170,336,166,"Pigtail holds water","end")}${RT(336,182,"so steam never hits","end")}${RT(336,196,"the Bourdon tube","end")}${rL(170,220,100,236,6,240,"From the steam space")}`)()},
"steam:ptrol":{s:(()=>`${rPtrol(false)}${rL(146,58,80,26,6,20,"Main scale = cut-in")}${rL(184,108,280,90,336,86,"Differential adds on","end")}${RT(336,100,"0.5 + 1.5 = off at 2 psi","end")}${rL(186,200,260,220,336,236,"Pigtail: mount it level","end")}`)()},
"steam:hl":{s:(()=>`${rPtrol(true)}${rL(170,108,260,80,336,76,"Manual reset","end")}${rL(146,58,80,26,6,20,"Set 5–10 psi")}${RT(336,140,"2+ psi above the","end")}${RT(336,154,"operating control","end")}${RT(6,236,"Below the 15 psi safety valve")}`)()},
"steam:lwco":{s:(()=>`${rSh(150,236,100,6)}${rBox(80,80,120,130,16,"iron",{r:16})}${rBox(110,30,90,50,12,"paint",{r:4})}${rClip("lw","M92 96 H188 V196 H92 Z",`<rect x="92" y="96" width="96" height="100" fill="#e8ecee"/><rect x="92" y="140" width="96" height="56" fill="#5d9fd6"/><path d="M140 70 V140" stroke="#888" stroke-width="3"/><ellipse cx="140" cy="146" rx="24" ry="14" fill="url(#r_chromeV)"/>`)}
 ${rCylH(20,80,100,8,"iron")}${rCylH(20,80,200,8,"iron")}${rCockV(160,214)}
 ${rL(140,146,250,140,336,136,"Float drops: burner off","end")}${rL(150,50,250,30,336,26,"Switches (burner + feeder)","end")}${rL(40,100,30,60,6,56,"To the steam space")}${rL(40,200,30,236,6,240,"To the water")}${rL(168,236,250,236,336,240,"Blow down weekly","end")}`)()},
"steam:feeder":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,120,170,8,"cu")}${rBox(120,120,110,80,14,"brass",{r:8})}${rBox(140,60,70,60,10,"paint",{r:4})}${rCylH(230,340,170,8,"iron")}${rWire("M175 60 C175 30 120 20 60 20","#2a2f33")}<path d="M150 200 L150 214" stroke="#666" stroke-width="3"/>
 <rect x="160" y="74" width="30" height="20" rx="2" fill="#2f383f"/><text x="175" y="88" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="9" fill="#9fe6a8">02</text>
 ${rL(175,84,250,50,336,46,"Feed counter","end")}${rL(70,20,40,40,6,46,"Run by the LWCO")}${rL(60,170,40,210,6,222,"City water in")}${rL(290,170,300,210,336,222,"To the boiler","end")}${RT(6,240,"Tight system: hardly runs")}`)()},
"steam:sv":{s:(()=>`${rSh(170,232,100,6)}${rCylV(170,160,200,18,"brass",{top:false})}${rHexV(170,194,16,24,"brass")}${rCylV(170,50,160,32,"brass",{ry:10})}<path d="M170 46 V28 L222 20" stroke="#b8892c" stroke-width="5" stroke-linecap="round" fill="none"/><circle cx="170" cy="28" r="4" fill="url(#r_brassV)"/>
 ${rCylH(202,250,130,15,"brass")}<path d="M250 116 v28 h50" fill="none" stroke="url(#r_ironH)" stroke-width="20"/>${rCylV(170,210,236,12,"iron",{top:false})}
 ${rL(170,100,100,40,6,36,"Pops at 15 psi")}${rL(210,22,240,30,336,36,"Try lever","end")}${rL(280,140,300,200,336,214,"Full-size discharge","end")}${RT(6,240,"ASME V stamp: steam")}`)()},
"steam:hartford":{s:(()=>`${rSh(130,236,120,6)}${rBox(20,40,120,190,14,"red",{r:2})}<path d="M28 120 H132" stroke="#5d9fd6" stroke-dasharray="4 3"/>
 <path d="M200 20 V214 H140" fill="none" stroke="url(#r_ironH)" stroke-width="16"/><path d="M200 136 H260 V236" fill="none" stroke="url(#r_ironH)" stroke-width="14"/><circle cx="200" cy="136" r="10" fill="url(#r_ironV)"/>${rCylH(260,340,236,7,"iron")}
 ${rL(200,40,250,30,336,26,"Equalizer from the header","end")}${rL(206,136,260,110,336,100,"Close nipple: 2 in. below","end")}${RT(336,114,"the lowest water line","end")}${rL(300,236,300,220,336,212,"Wet return","end")}${rL(150,214,140,240,6,240,"Into the boiler bottom")}${RT(80,112,"Water line","middle")}`)()},
"steam:ret":{s:(()=>`${rSh(170,232,160,6)}<path d="M0 214 H340" stroke="#8a7562" stroke-width="2"/><rect x="0" y="214" width="340" height="30" fill="#e2d6c4" opacity=".6"/>
 ${rClip("rt","M0 150 H340 V178 H0 Z",`${rCylH(0,340,164,13,"iron")}<rect x="0" y="154" width="340" height="20" fill="#5d9fd6" opacity=".75"/>`)}<path d="M0 124 H340" stroke="#5d9fd6" stroke-dasharray="4 3"/>
 ${rArr("M320 190 H40","#3d7de0")}
 ${rL(200,164,250,100,336,96,"Always full of water","end")}${RT(6,118,"Boiler water line")}${RT(6,240,"Below the water line, often at the floor")}`)()},
"steam:mainvent":{s:(()=>`${rSh(170,232,120,6)}${rCylH(0,250,200,14,"iron")}${rCylV(250,168,214,14,"iron",{top:false})}${rCylV(250,150,170,8,"iron",{top:false})}${rCylV(250,60,150,34,"chrome",{ry:10})}<path d="M216 80 H284" stroke="#000" stroke-opacity=".2"/>${rCylV(250,46,62,6,"chrome")}
 ${rArr("M260 40 Q290 20 320 20","#9aa3a9")}${rArr("M20 230 H220","#e0662a")}
 ${rL(250,100,160,60,6,56,"Float closes on steam")}${rL(262,40,200,24,6,20,"Air out fast")}${RT(6,180,"End of the steam main")}`)()},
"steam:rad":{s:(()=>`${rSh(160,232,150,6)}${Array.from({length:8},(_,k)=>`<rect x="${40+k*30}" y="50" width="26" height="170" rx="12" fill="url(#r_paintH)"/>`).join("")}<rect x="40" y="70" width="236" height="10" fill="url(#r_paintV)"/><rect x="40" y="196" width="236" height="10" fill="url(#r_paintV)"/>
 ${rCylH(0,40,214,8,"iron")}${rCockV(14,186)}${rCylV(300,110,124,4,"brass",{top:false})}${rCylV(300,70,110,12,"chrome",{ry:4})}${rCylH(276,300,124,4,"brass")}
 ${rL(300,86,320,40,336,36,"Air vent: closes on steam","end")}${rL(14,200,30,236,6,240,"Valve: fully open or shut")}${rL(150,140,150,20,6,16,"Steam condenses inside")}${RT(336,240,"Pitch it back to the pipe","end")}`)()}
});
RILL["hyd:aquastat"]=RILL["ahu:aquastat"];RILL["hyd:gauge"]=RILL["ahu:trid"];RILL["hyd:tank"]=RILL["ahu:expt"];RILL["hyd:pump"]=RILL["ahu:circ"];RILL["hyd:fill"]=RILL["ahu:fill"];
RILL["boiler:burner"]={s:(()=>`${rSh(170,232,150,6)}${rBox(30,40,120,110,14,"black",{r:6})}<rect x="44" y="54" width="92" height="26" rx="3" fill="#2f383f"/><text x="90" y="72" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#dfe5e8">FLAME SAFEGUARD</text><circle cx="60" cy="110" r="5" fill="#2fbf5a"/><circle cx="84" cy="110" r="5" fill="#e8c33a"/><circle cx="118" cy="114" r="10" fill="url(#r_redV)"/><circle cx="118" cy="114" r="10" fill="url(#rGlass)"/>
 ${rCylH(150,320,200,7,"al")}${[0,1,2,3].map(k=>rFlameC(190+k*36,194,26,10)).join("")}${rCylH(170,300,166,2.5,"chrome")}<path d="M300 166 L310 180" stroke="#c9ced1" stroke-width="3"/>${rBox(160,160,20,12,4,"white",{r:2})}
 ${rWire("M100 150 C110 190 140 170 170 166","#c0281c")}${rWire("M70 150 C80 210 120 230 160 214","#e8c33a")}
 ${rL(60,110,40,180,6,190,"Status lights")}${rL(118,114,200,90,336,86,"Lockout reset","end")}${rL(306,176,320,130,336,124,"Flame rod: 1.5 µA min.","end")}${rL(230,206,250,236,336,240,"Burners","end")}${RT(6,240,"Purge, trial, prove flame, run")}`)()};
for(const s of ["hyd","steam"]){RILL[s+":burner"]=RILL["boiler:burner"];RILL[s+":gas"]=RILL["furnace:gv"];RILL[s+":tstat"]=RILL.tstat;RILL[s+":room"]=RILL.room}
RILL["steam:lwco2"]={s:(()=>`${rSh(170,226,110,6)}${rCylH(20,320,190,22,"red")}${rHexV(170,150,18,22,"brass")}${rCylV(170,168,206,5,"chrome",{top:false})}<rect x="166" y="200" width="8" height="10" fill="#e8ecee"/>${rBox(120,60,100,90,14,"black",{r:6})}<circle cx="146" cy="84" r="5" fill="#2fbf5a"/><circle cx="146" cy="84" r="5" fill="url(#rGlass)"/><circle cx="194" cy="84" r="5" fill="#d0312d"/><circle cx="170" cy="118" r="10" fill="url(#r_redV)"/><circle cx="170" cy="118" r="10" fill="url(#rGlass)"/>
 ${rL(170,206,250,226,336,240,"Probe below the primary cutoff","end")}${rL(146,84,80,50,6,46,"Power light")}${rL(194,84,260,50,336,46,"Low water light","end")}${rL(170,118,90,140,6,140,"Manual reset")}`)()};

rzEnsureDefs();

const ATM=14.7;
// saturation pressure (psig) vs water temperature (°F), from steam tables
const SAT=[[212,0],[230,6.1],[250,15.1],[274,30],[298,50],[320,75],[338,100],[366,150],[388,200],[406,250]];
function psat(T){if(T<=212)return -1;for(let i=1;i<SAT.length;i++){if(T<=SAT[i][0]){const[a,pa]=SAT[i-1],[b,pb]=SAT[i];return pa+(pb-pa)*(T-a)/(b-a)}}return 250+(T-406)*3}
function tsat(P){if(P<=0)return 212;for(let i=1;i<SAT.length;i++){if(P<=SAT[i][1]){const[a,pa]=SAT[i-1],[b,pb]=SAT[i];return a+(b-a)*(P-pa)/(pb-pa)}}return 406+(P-250)/3}
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const lerp=(a,b,t)=>a+(b-a)*t;
function tcol(T){const t=clamp((T-60)/150,0,1);const c1=[47,111,214],c2=[210,58,38];return `rgb(${c1.map((v,i)=>Math.round(lerp(v,c2[i],t))).join(",")})`}
const blink=ms=>Math.floor(performance.now()/ms)%2===0;
function at(id,k,v){const e=$(id);if(e)e.setAttribute(k,v)}
function txt(id,v){const e=$(id);if(e&&e.textContent!==v)e.textContent=v}

const SRC={
  oep:["Boiler trim and safety controls (NC HVAC exam guide)","https://open-exam-prep.com/study-guides/nc-hvac-contractor/hydronic-heating-and-boilers/boiler-trim-and-safety-controls"],
  md:["Maryland DLLR: Low pressure and cast iron boilers","https://www.dllr.state.md.us/labor/safety/boilbrochurelp.shtml"],
  csd:["Burnham HP608: ASME CSD-1 requirements","https://www.burnhamcommercial.com/wp-content/uploads/2021/05/HP608-CSD-1-Requirements.pdf"],
  l8148:["InspectAPedia: Honeywell L8148 aquastat relay","https://inspectapedia.com/heat/Honeywell_L8148_Aquastats.php"],
  s8801:["Resideo S8801 ignition module: operation","https://docs.resideo.com/s8801-dsi-control-module-im/en-us/operation.htm"],
  fireye:["Fireye E110 flame safeguard","https://www.fireye.com/Content/Documents/flame-monitor-e110-flame-safeguard.pdf"],
  wm:["Weil-McLain 88 manual: controls and relief valve","https://www.manualslib.com/manual/762293/Weil-Mclain-88.html?page=27"],
  hh:["HeatingHelp: The Hartford Loop","https://heatinghelp.com/systems-help-center/what-you-should-know-about-the-hartford-loop/"],
  hunker:["How to adjust a Honeywell Pressuretrol","https://www.hunker.com/13415850/how-do-i-adjust-a-honeywell-pressuretrol-controller"],
  glass:["Water column, gauge glass and try cocks (boiler operator guide)","https://open-exam-prep.com/study-guides/ar-boiler-operator/fittings-and-trim/water-column-gauge-glass"],
  siphon:["Pressure gauges and siphons (boiler operator guide)","https://open-exam-prep.com/study-guides/ar-boiler-operator/fittings-and-trim/pressure-gauges-and-siphons"],
  mm67:["McDonnell & Miller Series 67 LWCO manual","https://manuals.online/xylem/boiler-supplies/mcdonnell-miller-67-series/user-manual/1ixqb"],
  vent:["HeatingHelp forum: one-pipe steam main vents","https://forum.heatinghelp.com/discussion/203902/one-pipe-steam-system-main-vent"]
};
const PHOTOS={
 shared:{burner:[["Resideo S8610U intermittent pilot control","https://www.supplyhouse.com/Resideo-S8610U3009-Intermittent-Pilot-Control"]],
  gas:[["Honeywell VR8204 dual gas valve","https://www.supplyhouse.com/Resideo-VR8204A2076-Standard-Dual-Intermittent-Pilot-Gas-Valve"]],
  tstat:[["Honeywell T87K round thermostat","https://www.supplyhouse.com/Honeywell-Home-T87K1007-T87K-Round-Non-Programmable-Heat-Only-Mechanical-Thermostat"]]},
 hyd:{boiler:[["Weil-McLain CGa cast-iron boilers","https://www.supplyhouse.com/Weil-Mclain-CGA-Boilers-643000"]],
  aquastat:[["Honeywell L8148A aquastat relay","https://www.supplyhouse.com/Resideo-L8148A1017-High-Limit-Horizontal-Mount-Aquastat-Relay-8-DegreeF-differential"]],
  mrhl:[["Honeywell L4006E manual-reset high limit","https://www.supplyhouse.com/Honeywell-L4006E1067-High-Limit-Aquastat-130-270F-range-Manual-Reset-1707000-p"]],
  lwco:[["Hydrolevel Safgard 550 LWCO (manual reset)","https://www.supplyhouse.com/Hydrolevel-45-550-Safgard-550-Low-Water-Cutoff-w-Manual-Reset-Test-Button-Light-120V"]],
  relief:[["Watts 174A relief valve, 30 psi","https://www.supplyhouse.com/Watts-0274428-3-4-174A-Relief-Valve-30lb"]],
  gauge:[["Resideo TD-090 tridicator","https://www.supplyhouse.com/Resideo-TD-090-1-4-NPT-3-1-8-Face-Temperature-Pressure-Gauge-Tridicator"]],
  tank:[["Amtrol Extrol #30 expansion tank","https://www.supplyhouse.com/Amtrol-102-1-30-Extrol-EX-30-Expansion-Tank-4-4-Gallon-Volume"]],
  airsep:[["Spirotherm Spirovent Jr. air eliminator","https://www.supplyhouse.com/Spirotherm-VJR100-1-Spirovent-Jr-Air-Eliminator-Threaded-3560000-p"]],
  pump:[["Taco 007-F5 circulator","https://www.supplyhouse.com/Taco-007-F5-007-Cast-Iron-Circulator-1-25-HP-1983000-p"]],
  fill:[["Watts B911 fill valve and backflow preventer","https://www.supplyhouse.com/Watts-B911-1-2-Bronze-Combination-Fill-Valve-Backflow-Preventer-Threaded"]],
  backflow:[["Watts 9D dual check","https://www.supplyhouse.com/Watts-0061952-1-2-9DM3-S-Dual-Check-Valve"]],
  baseboard:[["Slant/Fin Fine/Line 30 baseboard","https://www.supplyhouse.com/Slant-Fin-101401080-8-ft-30A-Fine-Line-Baseboard-5649000-p"]]},
 steam:{boiler:[["Weil-McLain EG steam boiler","https://www.supplyhouse.com/Weil-McLain-118-404-360-EG-40-125000-BTU-Standing-Pilot-Steam-Boiler-Nat-Gas"]],
  glass:[["Weil-McLain water gauge glass kit","https://www.supplyhouse.com/Weil-McLain-383-600-000-Water-Gauge-Glass-Kit-5-8-x-7-3-8-w-Gaskets-Brass-Washers"],["Gauge glass cocks","https://www.supplyhouse.com/Weil-Mclain-510-218-145-Water-Gauge-Glass-Cocks-Set-All-Boiler-Sizes"]],
  gauge:[["Steam pressure gauge, 0–30 psi","https://www.supplyhouse.com/Peerless-Boilers-51325-PEERLESS-2-1-2-Round-Steam-Pressure-Gauge-0-30-psi"],["Steam gauge siphon (pigtail)","https://www.supplyhouse.com/Apollo-Valves-2740101-1-4-Steam-Gauge-Siphon-Loop-180"]],
  ptrol:[["Honeywell L404F pressuretrol, 2–15 psi","https://www.supplyhouse.com/Honeywell-L404F1060-Pressuretrol-Controller-w-Auto-recycle-2-psi-to-15-psi"]],
  hl:[["Pressuretrols, including manual-reset models","https://www.supplyhouse.com/Pressuretrols-285000"]],
  lwco:[["McDonnell & Miller 67 float LWCO","https://www.supplyhouse.com/Mcdonnell-Miller-149400-67-Float-Type-Low-Water-Cut-off-Steam"]],
  lwco2:[["Hydrolevel Safgard 400 probe LWCO","https://www.supplyhouse.com/Hydrolevel-SAFGARD-400-Electronic-Low-Water-Cutoff-24V-Steam"]],
  feeder:[["McDonnell & Miller 101A water feeder","https://www.supplyhouse.com/Mcdonnell-Miller-169400-101A-120V-120V-Electric-Water-Feeder"]],
  sv:[["Apollo low pressure steam safety valve, 15 psi","https://www.supplyhouse.com/Apollo-Valves-13211B15-3-4-MNPT-x-3-4-FNPT-RVS13-475-LBS-HR-Low-Pressure-Steam-Safety-Valve-15-psi"]],
  mainvent:[["Gorton No. 2 main vent","https://www.supplyhouse.com/Gorton-G2-Gorton-No-2-Straight-Air-Eliminator-3524000-p"]],
  rad:[["Hoffman 1A radiator air vent","https://www.supplyhouse.com/Hoffman-401422-1A-1-8-Adjustable-Angle-Steam-Radiator-Air-Valve-3516000-p"]],
  hartford:[["Hartford loop diagram (HeatingHelp)","https://heatinghelp.com/systems-help-center/what-you-should-know-about-the-hartford-loop/"]]}};
// Part drawings, 160x120, styled after the common products linked under "See it"
const K="#2a2d30",BR="url(#zBrass)",BRD="#8a6a22",IR="url(#bzIron)",ST="url(#zSteelH)",STL="url(#zSteel)",RD="#b8322a",WH="#f4f4f0",GL="#cfe6f5",WA="#4f86d1";
const pipeH=(x1,x2,y,w=10,c=ST)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const pipeV=(x,y1,y2,w=10,c="url(#zSteel)")=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const hexnut=(x,y,r=8,c=BR)=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${x+r*Math.cos(i*Math.PI/3)},${y+r*Math.sin(i*Math.PI/3)}`).join(" ")}" fill="${c}" stroke="${BRD}"/>`;
const dial=(cx,cy,r,max,label,val=0.3)=>{let t="";for(let i=0;i<=10;i++){const a=(-135+i*27)*Math.PI/180;t+=`<line x1="${cx+(r-2)*Math.sin(a)}" y1="${cy-(r-2)*Math.cos(a)}" x2="${cx+(r-6)*Math.sin(a)}" y2="${cy-(r-6)*Math.cos(a)}" stroke="${K}" stroke-width="1"/>`}
  const a=(-135+val*270)*Math.PI/180;return `<circle cx="${cx}" cy="${cy}" r="${r+3}" fill="${STL}" stroke="${K}"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="${WH}" stroke="${K}" stroke-width=".8"/>${t}<text x="${cx}" y="${cy+r*.45}" font-size="${r*.28}" text-anchor="middle" font-family="sans-serif" fill="${K}">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+(r-7)*Math.sin(a)}" y2="${cy-(r-7)*Math.cos(a)}" stroke="${RD}" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="2.5" fill="${K}"/>`};
const box=(x,y,w,h,c,r=4)=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${c}" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/>`;
const label=(x,y,s,c=K,sz=8)=>`<text x="${x}" y="${y}" font-size="${sz}" text-anchor="middle" font-family="sans-serif" font-weight="600" fill="${c}">${s}</text>`;
const flame=(x,y)=>`<path d="M${x} ${y} q4 -14 8 0 q4 -18 9 0 q4 -14 8 0 z" fill="#f08a1c"/><path d="M${x+4} ${y} q3 -7 6 0 q3 -9 6 0 z" fill="#3c7bf0"/>`;
const ILL={
 boiler_h:`${pipeV(64,6,22,12,IR)}${box(30,22,100,90,"url(#bzJacket)",6)}${box(38,30,84,30,"url(#zSteelH)",3)}${[0,1,2,3,4,5].map(i=>`<line x1="${46+i*13}" y1="34" x2="${46+i*13}" y2="56" stroke="${K}" stroke-width="1"/>`).join("")}${box(40,68,80,36,"url(#zPlasticDk)",3)}${box(56,78,22,16,"#f5d36b",2)}${flame(58,92)}${pipeH(120,150,40,8,"#c06a5a")}${pipeH(120,150,96,8,"#6a8cc6")}${label(80,18,"CAST-IRON BOILER",K,7)}`,
 boiler_s:`${pipeV(70,6,22,12,IR)}${box(34,22,96,90,"url(#bzJacket)",6)}${box(44,70,76,36,"url(#zPlasticDk)",3)}${flame(66,100)}${box(16,40,8,44,GL,2)}<rect x="18" y="60" width="4" height="24" fill="${WA}"/>${pipeH(24,34,44,4)}${pipeH(24,34,80,4)}${pipeV(112,8,22,8,BR)}${box(106,2,12,10,BR,2)}${box(132,48,22,38,IR,8)}${pipeH(130,132,56,4)}${pipeH(130,132,80,4)}${label(82,62,"STEAM BOILER",WH,8)}`,
 burner:`${box(20,20,74,56,"url(#zSteelH)",4)}${box(26,26,62,16,"url(#zPlasticDk)",2)}${label(57,37,"IGNITION",WH,7)}${[0,1,2,3,4].map(i=>`<rect x="${30+i*11}" y="52" width="7" height="14" fill="${STL}" stroke="${K}" stroke-width=".8"/>`).join("")}<path d="M60 76 C60 96 96 92 104 84" stroke="#e8c33a" stroke-width="2" fill="none"/><path d="M50 76 C50 100 100 100 112 90" stroke="${RD}" stroke-width="2" fill="none"/>${box(104,66,40,12,ST,2)}${pipeH(104,148,96,8,ST)}<rect x="132" y="70" width="2" height="30" fill="${K}"/>${flame(118,92)}${label(124,112,"PILOT + FLAME ROD",K,7)}`,
 gas:`${pipeH(6,40,70,14,IR)}${pipeH(120,154,70,14,IR)}${box(40,46,80,50,"url(#zPlasticDk)",5)}${box(56,22,48,26,"url(#zAlu)",4)}<circle cx="80" cy="35" r="10" fill="${RD}" stroke="${K}"/><rect x="77" y="27" width="6" height="16" fill="${WH}" rx="1"/>${label(80,76,"GAS VALVE",WH,8)}${label(80,88,"ON  OFF",STL,6)}<path d="M120 52 l14 -10 M120 56 l18 -6" stroke="${RD}" stroke-width="1.5"/>`,
 aquastat:`${box(26,14,108,74,"url(#zSteelH)",6)}${box(34,22,92,40,"url(#zAlu)",3)}${dial(80,42,16,240,"°F",.55)}${label(80,76,"AQUASTAT RELAY",K,7)}<circle cx="34" cy="80" r="5" fill="${IR}"/><circle cx="126" cy="80" r="5" fill="${IR}"/>${pipeV(80,88,112,10,BR)}${hexnut(80,92,8)}`,
 mrhl:`${box(40,14,80,70,"url(#zSteelH)",6)}${dial(80,40,16,270,"°F",.7)}<circle cx="80" cy="70" r="7" fill="${RD}" stroke="${K}"/>${label(80,94,"MANUAL RESET",K,7)}${pipeV(80,84,114,10,BR)}${hexnut(80,88,8)}`,
 lwco_h:`${box(40,14,80,64,"url(#zPlasticDk)",6)}<circle cx="64" cy="40" r="7" fill="${RD}" stroke="${K}"/><circle cx="96" cy="40" r="7" fill="${STL}" stroke="${K}"/>${label(64,58,"RESET",WH,6)}${label(96,58,"TEST",WH,6)}<circle cx="80" cy="24" r="3" fill="#2fbf5a"/>${hexnut(80,84,12)}${pipeV(80,88,114,6,STL)}${label(80,8,"LOW WATER CUTOFF",K,7)}`,
 relief:`${pipeH(14,52,92,16,BR)}${box(52,48,40,60,BR,8)}<rect x="64" y="20" width="16" height="30" rx="3" fill="${BR}" stroke="${BRD}"/><rect x="58" y="12" width="44" height="8" rx="2" fill="${BRD}" transform="rotate(-12 80 16)"/>${pipeH(92,140,64,16,BR)}${pipeV(72,108,118,14,BR)}<rect x="40" y="56" width="10" height="20" fill="${WH}" stroke="${K}" stroke-width=".6"/>${label(45,68,"30",K,6)}${label(116,104,"TO DRAIN",K,7)}`,
 gauge_h:`${dial(80,56,40,75,"PSI · °F",.25)}<path d="M54 56 A26 26 0 0 1 106 56" fill="none" stroke="${WA}" stroke-width="3"/>${label(80,36,"ALTITUDE",K,6)}${pipeV(80,96,116,8,BR)}`,
 gauge_s:`${dial(80,46,32,30,"0–30 PSI",.1)}${pipeV(80,78,88,6,BR)}<circle cx="80" cy="96" r="9" fill="none" stroke="#c9a24a" stroke-width="5"/>${pipeV(80,104,118,6,BR)}${label(122,98,"PIGTAIL",K,7)}`,
 tank:`${pipeV(80,96,118,8,BR)}<path d="M50 30 Q50 14 80 14 Q110 14 110 30 V80 Q110 98 80 98 Q50 98 50 80 Z" fill="url(#bzTankB)" stroke="${K}" stroke-width="1.2"/><line x1="50" y1="56" x2="110" y2="56" stroke="${K}" stroke-dasharray="3 2"/>${label(80,42,"AIR",WH,9)}${label(80,76,"WATER",WH,9)}<rect x="76" y="6" width="8" height="9" fill="${BR}" stroke="${K}"/>${label(124,12,"AIR VALVE",K,6)}`,
 airsep:`${pipeH(6,54,78,14,BR)}${pipeH(106,154,78,14,BR)}${box(54,44,52,64,BR,12)}${box(70,26,20,20,STL,3)}<circle cx="80" cy="20" r="5" fill="${K}"/>${[0,1,2].map(i=>`<circle cx="${72+i*8}" cy="${10-i*2}" r="2" fill="none" stroke="${WA}"/>`).join("")}${label(80,82,"AIR SEP.",K,7)}${label(30,100,"FLOW →",K,7)}`,
 pump:`${pipeV(38,4,30,14,IR)}${pipeV(38,90,116,14,IR)}<circle cx="38" cy="60" r="28" fill="url(#bzRed)" stroke="${K}" stroke-width="1.2"/>${box(20,22,36,8,"url(#bzRed)",2)}${box(20,90,36,8,"url(#bzRed)",2)}${box(64,40,58,40,"url(#bzRed)",6)}${box(122,46,18,28,"url(#bzRed)",3)}${box(78,24,30,16,"url(#bzRed)",3)}${label(93,64,"TACO",WH,10)}${label(38,63,"↑",WH,14)}`,
 fill:`${pipeH(6,48,82,12,BR)}${pipeH(112,154,82,12,BR)}${box(48,64,64,36,BR,8)}<path d="M60 64 Q80 24 100 64" fill="${BR}" stroke="${BRD}" stroke-width="1.2"/>${pipeV(80,14,34,6,BRD)}<rect x="66" y="10" width="28" height="6" rx="2" fill="${BRD}"/>${box(28,92,22,12,BR,2)}${label(80,116,"FILL VALVE",K,7)}`,
 backflow:`${pipeH(6,40,62,14,BR)}${pipeH(120,154,62,14,BR)}${box(40,40,80,44,BR,10)}<line x1="80" y1="40" x2="80" y2="84" stroke="${BRD}"/>${pipeV(80,84,104,10,BR)}${label(80,116,"VENT",K,7)}${label(60,66,"CHECK",K,6)}${label(100,66,"CHECK",K,6)}`,
 baseboard:`${box(10,40,140,52,"url(#bzBase)",3)}<rect x="14" y="44" width="132" height="8" fill="#cfcabd"/>${Array.from({length:22},(_,i)=>`<line x1="${18+i*6}" y1="58" x2="${18+i*6}" y2="86" stroke="#9aa3aa" stroke-width="1.4"/>`).join("")}${pipeH(4,156,72,6,"#c87f4f")}${label(80,108,"FIN-TUBE BASEBOARD",K,7)}`,
 tstat:`<circle cx="80" cy="60" r="44" fill="url(#zTan)" stroke="${K}" stroke-width="1.2"/><circle cx="80" cy="60" r="34" fill="#efece4" stroke="${K}" stroke-width=".8"/>${Array.from({length:9},(_,i)=>{const a=(-120+i*30)*Math.PI/180;return `<text x="${80+27*Math.sin(a)}" y="${63-27*Math.cos(a)}" font-size="6" text-anchor="middle" font-family="sans-serif" fill="${K}">${50+i*5}</text>`}).join("")}<polygon points="80,30 76,40 84,40" fill="${RD}"/>${label(80,66,"68",K,12)}`,
 glass:`${box(64,8,32,16,BR,3)}${box(64,96,32,16,BR,3)}<rect x="72" y="24" width="16" height="72" fill="${GL}" stroke="${K}"/><rect x="74" y="56" width="12" height="40" fill="${WA}"/><line x1="66" y1="24" x2="66" y2="96" stroke="#9aa3aa" stroke-width="2"/><line x1="94" y1="24" x2="94" y2="96" stroke="#9aa3aa" stroke-width="2"/>${pipeH(30,64,16,8,BR)}${pipeH(30,64,104,8,BR)}<rect x="96" y="104" width="30" height="5" fill="${RD}" stroke="${K}"/>${label(126,60,"LEVEL",K,7)}`,
 trycocks:`${box(50,6,30,108,IR,6)}${[24,60,96].map((y,i)=>`${pipeH(80,108,y,8,BR)}<rect x="108" y="${y-10}" width="6" height="20" rx="2" fill="${BRD}"/>${label(136,y+3,["TOP","MIDDLE","BOTTOM"][i],K,7)}`).join("")}<rect x="54" y="56" width="22" height="54" fill="${WA}" opacity=".6"/>`,
 ptrol:`${box(40,8,80,74,"url(#zSteelH)",6)}${box(50,16,60,30,"#eef0ee",3)}${Array.from({length:9},(_,i)=>`<line x1="${56+i*6}" y1="20" x2="${56+i*6}" y2="${i%2?26:30}" stroke="${K}"/>`).join("")}<polygon points="74,40 80,30 86,40" fill="${RD}"/>${label(80,60,"PRESSURETROL",K,7)}${label(80,72,"MAIN · DIFF",K,6)}${pipeV(80,82,92,6,BR)}<circle cx="80" cy="100" r="7" fill="none" stroke="#c9a24a" stroke-width="4"/>${pipeV(80,106,118,6,BR)}`,
 hl:`${box(40,8,80,74,"url(#zSteelH)",6)}${box(50,16,60,30,"#eef0ee",3)}${Array.from({length:9},(_,i)=>`<line x1="${56+i*6}" y1="20" x2="${56+i*6}" y2="${i%2?26:30}" stroke="${K}"/>`).join("")}<polygon points="92,40 98,30 104,40" fill="${RD}"/><circle cx="64" cy="64" r="7" fill="${RD}" stroke="${K}"/>${label(96,62,"HIGH LIMIT",K,7)}${label(64,78,"RESET",K,6)}${pipeV(80,82,92,6,BR)}<circle cx="80" cy="100" r="7" fill="none" stroke="#c9a24a" stroke-width="4"/>${pipeV(80,106,118,6,BR)}`,
 lwco_s:`${box(52,24,40,80,"url(#zShell)",10)}${box(92,10,46,40,"url(#zPlasticDk)",4)}${label(115,32,"M&M 67",WH,7)}${pipeH(20,52,34,8,IR)}${pipeH(20,52,92,8,IR)}<circle cx="72" cy="66" r="11" fill="${STL}" stroke="${K}"/><line x1="72" y1="66" x2="100" y2="40" stroke="#c4cacf" stroke-width="2"/>${pipeV(72,104,114,6,BR)}<rect x="62" y="112" width="20" height="5" fill="${RD}"/>${label(124,116,"BLOWDOWN",K,7)}${label(8,64,"BOILER",K,6)}`,
 lwco2:`${box(40,12,80,60,"url(#zPlasticDk)",6)}<circle cx="80" cy="40" r="8" fill="${RD}" stroke="${K}"/>${label(80,62,"PROBE LWCO",WH,7)}${hexnut(80,80,11)}${pipeV(80,88,116,5,STL)}${label(118,104,"PROBE",K,7)}`,
 feeder:`${pipeH(6,46,88,12,BR)}${pipeH(114,154,88,12,BR)}${box(46,70,68,36,BR,8)}${box(56,22,48,48,"url(#zPlasticDk)",6)}${label(80,46,"FEEDER",WH,8)}${label(80,58,"SOLENOID",STL,6)}<path d="M80 22 V10 H140" stroke="${K}" stroke-width="2" fill="none"/>`,
 sv:`${pipeV(74,96,118,16,BR)}${box(54,52,40,46,BR,8)}<rect x="66" y="22" width="16" height="32" rx="3" fill="${BR}" stroke="${BRD}"/><circle cx="74" cy="14" r="8" fill="none" stroke="${BRD}" stroke-width="3"/>${pipeH(94,140,70,16,BR)}<rect x="40" y="60" width="12" height="18" fill="${WH}" stroke="${K}" stroke-width=".6"/>${label(46,72,"15",K,6)}${label(120,96,"STEAM SAFETY",K,7)}`,
 hartford:`${box(10,40,46,70,"url(#bzJacket)",4)}<rect x="14" y="62" width="38" height="44" fill="${WA}" opacity=".5"/><line x1="10" y1="62" x2="56" y2="62" stroke="${WA}" stroke-dasharray="3 2"/>${pipeV(30,10,40,8,ST)}${pipeH(30,104,14,8,ST)}${pipeV(100,14,104,8,ST)}${pipeH(56,100,100,8,ST)}${pipeH(104,150,70,8,"#6b8fc9")}${pipeV(150,70,114,8,"#6b8fc9")}<circle cx="104" cy="70" r="5" fill="${RD}"/>${label(124,62,"CLOSE NIPPLE",RD,6)}${label(80,10,"EQUALIZER",K,6)}${label(128,112,"RETURN",K,6)}`,
 ret:`${pipeH(6,154,70,18,"#6b8fc9")}<rect x="6" y="64" width="148" height="12" fill="${WA}" opacity=".7"/>${label(80,52,"WET RETURN (FULL OF WATER)",K,7)}<path d="M120 70 l-12 -6 v12 z" fill="${WH}"/>${label(80,100,"BELOW THE WATER LINE",K,7)}`,
 mainvent:`${pipeV(80,90,118,12,ST)}${hexnut(80,88,11,STL)}<path d="M62 84 V40 Q62 14 80 14 Q98 14 98 40 V84 Z" fill="${STL}" stroke="${K}" stroke-width="1.2"/><rect x="76" y="6" width="8" height="8" fill="${ST}" stroke="${K}"/>${label(80,52,"MAIN",K,8)}${label(80,64,"VENT",K,8)}`,
 rad:`${Array.from({length:7},(_,i)=>box(20+i*16,24,14,80,"url(#zShell)",6)).join("")}${pipeH(20,132,30,6,"url(#zShell)")}${pipeH(20,132,98,6,"url(#zShell)")}${pipeH(4,20,98,10,ST)}${box(136,30,14,16,STL,3)}<rect x="141" y="22" width="4" height="8" fill="${ST}"/>${label(143,58,"VENT",K,6)}`,
 room:`<path d="M20 60 L80 16 L140 60 V110 H20 Z" fill="url(#bzBase)" stroke="${K}" stroke-width="1.2"/>${box(66,74,28,36,"#8a6a4a",2)}${box(34,70,20,18,GL,1)}${box(106,70,20,18,GL,1)}${label(80,52,"68°F",K,10)}`
};
const ILL_MAP={hyd:{boiler:"boiler_h",lwco:"lwco_h",gauge:"gauge_h"},steam:{boiler:"boiler_s",lwco:"lwco_s",gauge:"gauge_s"}};
function ill(simId,k){const rr=RILL[simId+":"+k];if(rr)return `<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof rr.s==="function"?rr.s():rr.s}</svg>`;const key=(ILL_MAP[simId]||{})[k]||k;const s=ILL[key];return s?`<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${s}</svg>`:""}

const LAMPS=[["call","Call","g"],["limits","Limits OK","g"],["prepurge","Prepurge","a"],["ign","Ignition","a"],["flame","Flame","g"],["post","Postpurge","a"],["lock","Lockout","r"]];
const T_PRE=30,T_TFI=4,T_POST=15,MAX_TRIES=3;
const BURNER={n:"Burner and flame safeguard",s:"Burns gas under the boiler and runs the start-up sequence.",
  w:"Mixes gas and air and burns it under the boiler. The flame safeguard runs the start-up sequence: call for heat, limits proven, prepurge, trial for ignition, flame proven, run, postpurge.",
  y:"The burner only fires when the thermostat calls and every limit is closed. If the flame rod can't prove flame during the trial, the gas valve closes. After the allowed retries the control locks out and needs a manual reset.",
  f:"A dirty flame rod gives a weak flame signal (the Resideo S8801 needs at least 1.5 µA), so the burner lights and then shuts off at the end of each trial. Timings here are examples (30 s prepurge, 4 s trial, 3 tries) and vary by control.",src:["s8801","fireye"],faults:["flameRod"]};
const GAS={n:"Gas valve",s:"The final device every safety acts through.",
  w:"Opens when the flame safeguard tells it to and closes the instant the flame or a limit is lost.",
  y:"Every safety acts through it: limits and low water cutoffs open its circuit. If it sticks open, the limits can't stop the burner and only the relief or safety valve protects the boiler.",
  f:"Commercial gas trains under CSD-1 use two safety shutoff valves in series with leak test cocks.",src:["csd","s8801"],faults:["gasStuck"]};
const TSTAT={n:"Thermostat",s:"Calls for heat when the room is cold.",w:"Calls for heat when the room falls below the setpoint.",y:"Its call is what starts the burner (and, on hot water, the circulator).",f:"",src:["l8148"],faults:[]};
const ROOM={n:"Heated room",s:"Where the heat ends up.",w:"Loses heat to the outdoors. Colder outside means a bigger load.",y:"The room temperature is the result of the whole system working together.",f:"",src:[],faults:[]};

let speed=10, running=true, cur=null, openKey=null, tab="controls";


function clock(t){const s=Math.floor(t),h=Math.floor(s/3600),m=Math.floor(s/60)%60,x=s%60;return `${String(h).padStart(2,"0")}:${String(m).padStart(2,"0")}:${String(x).padStart(2,"0")}`}
function log(sim,msg,c=""){sim.logs.unshift([clock(sim.S.t),msg,c]);if(sim.logs.length>150)sim.logs.pop();if(sim===cur){const d=document.createElement("div");d.innerHTML=`<time>${clock(sim.S.t)}</time><span class="${c}">${msg}</span>`;const L=$("log");L.prepend(d);while(L.children.length>150)L.lastChild.remove()}}
function thermostat(sim){const S=sim.S,V=sim.V;
  if(S.calling&&S.Troom>V.tstat+0.5){S.calling=false;log(sim,"Thermostat satisfied.")}
  else if(!S.calling&&S.Troom<V.tstat-0.5){S.calling=true;log(sim,"Thermostat calls for heat.")}}
function baseState(){return {t:0,st:"idle",stT:0,tries:0,lock:false,flame:false,spark:false,gas:false,everLit:false,stuckLogged:false,calling:true,svc:true,Tm:150,dry:false,dead:null,limitsOk:true}}
// shared burner sequence; returns firing rate 0..1
function seq(sim,dt,demand){const S=sim.S,F=sim.F;
  S.stT+=dt;S.spark=S.gas=S.flame=false;
  const go=st=>{if(S.st!==st){S.st=st;S.stT=0}};
  switch(S.st){
    case "idle":if(demand){go("prepurge");S.tries=0;log(sim,"Limits proven. Prepurge.")}break;
    case "prepurge":if(!demand)go("idle");else if(S.stT>=T_PRE){go("ign");S.tries++;log(sim,`Trial for ignition ${S.tries}.`)}break;
    case "ign":S.gas=true;S.spark=S.stT<T_TFI*.8;S.flame=S.stT>.5;
      if(!demand)go("post");
      else if(S.stT>=T_TFI){if(F.flameRod){if(S.tries>=MAX_TRIES){go("lockout");S.lock=true;log(sim,`Flame not proven after ${MAX_TRIES} trials. Lockout.`,"b")}else{go("prepurge");log(sim,"Flame not proven. Gas valve closed, retrying.","w")}}else{go("run");log(sim,"Flame proven. Burner running.")}}
      break;
    case "run":S.gas=S.flame=true;if(!demand){go("post");log(sim,"Burner off.")}break;
    case "post":if(S.stT>=T_POST)go("idle");break;
    case "lockout":if(!S.lock)go("idle");break;
  }
  if(S.st==="run")S.everLit=true;
  if(F.gasStuck&&S.everLit&&S.st!=="run"&&S.st!=="ign"){S.gas=S.flame=true;if(!S.stuckLogged){S.stuckLogged=true;log(sim,"Controls shut the burner off, but the gas valve is stuck open. Still firing.","b")}}else S.stuckLogged=false;
  return S.flame?(S.st==="ign"?.5:1):0;
}
function drawBurner(sim){const S=sim.S,p=sim.p;
  at(p+"flame","opacity",S.flame?1:0);at(p+"spark","opacity",S.spark&&blink(80)?1:0);at(p+"gasLamp","fill",S.gas?"var(--ok)":"var(--lamp-off)");}
function drawDryIron(sim,top,bottom){const S=sim.S,p=sim.p;}
function heatIron(sim,qin,wet,dt){const S=sim.S;
  if(S.dry)S.Tm+=(qin*(1-wet)*0.9-0.008*(S.Tm-S.Tw))/12*dt;else S.Tm+=(S.Tw-S.Tm)*Math.min(1,0.05*dt);
  if(S.Tm>650&&!S.glowLogged){S.glowLogged=true;log(sim,`Exposed iron at ${Math.round(S.Tm)}°F and glowing.`,"b")}
  if(S.Tm>=1000){explode(sim,"crack");return true}
  return false}
const li=(fail,txtF,txtOk)=>`<li class="${fail?"f":"k"}"><b>${fail?"Failed":"Worked"}</b>${fail?txtF:txtOk}</li>`;

/* ============ REALISTIC DRAWING HELPERS (shared rz library) ============ */
// Pipes keep their live temperature color; bzPipes() adds a dark outline and a highlight so they read as round pipe.
function bzPipes(root){const NS="http://www.w3.org/2000/svg";
 root.querySelectorAll("path.pipe:not([data-z]):not([pathLength])").forEach(p=>{p.setAttribute("data-z","1");const cs=getComputedStyle(p);const w=parseFloat(p.getAttribute("stroke-width")||cs.strokeWidth)||9,d=p.getAttribute("d");
  const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+2.4);back.setAttribute("stroke","#24292c");
  if(p.id)back.setAttribute("data-follow",p.id);p.parentNode.insertBefore(back,p);
  const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*.26).toFixed(1));
  hi.setAttribute("transform",`translate(${(-w*.18).toFixed(1)} ${(-w*.18).toFixed(1)})`);if(p.id)hi.setAttribute("data-follow",p.id);p.parentNode.insertBefore(hi,p.nextSibling)})}
// outline/highlight copies follow the opacity of pipes that toggle (Hartford loop on/off)
function bzFollow(root){root.querySelectorAll("[data-follow]").forEach(e=>{const src=document.getElementById(e.dataset.follow);if(src){const o=src.getAttribute("opacity");e.setAttribute("opacity",o==null?1:o)}})}
const bzJacket=(x,y,w,h,col="url(#bzJacket)")=>`<g filter="url(#zShadow)"><path d="M${x+w-2} ${y+3} L${x+w+9} ${y-5} V${y+h-9} L${x+w-2} ${y+h-1} Z" fill="${col}"/><path d="M${x+w-2} ${y+3} L${x+w+9} ${y-5} V${y+h-9} L${x+w-2} ${y+h-1} Z" fill="#000" opacity=".38"/><path d="M${x+4} ${y+1} L${x+15} ${y-7} H${x+w+9} L${x+w-2} ${y+1} Z" fill="${col}"/><path d="M${x+4} ${y+1} L${x+15} ${y-7} H${x+w+9} L${x+w-2} ${y+1} Z" fill="#fff" opacity=".28"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="6" fill="${col}" stroke="#3f4a52" stroke-width="1.4"/></g><rect x="${x+3}" y="${y+3}" width="${w-6}" height="10" rx="4" fill="rgba(255,255,255,.18)"/>`;
const bzSections=(x,y,w,h,n)=>{const sw=w/n;return Array.from({length:n},(_,i)=>`<rect x="${(x+i*sw+1).toFixed(1)}" y="${y}" width="${(sw-2).toFixed(1)}" height="${h}" rx="5" fill="url(#bzIron)" stroke="#15181a" stroke-width=".8"/><rect x="${(x+i*sw+3).toFixed(1)}" y="${y+4}" width="2.4" height="${h-8}" rx="1" fill="rgba(255,255,255,.12)"/>`).join("")};
const bzBox=(x,y,w,h,f="url(#zSteelH)",r=3,st="#4d555a")=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${f}" stroke="${st}" stroke-width="1.2" filter="url(#zShadow)"/>`;
const bzNut=(x,y,r=5,f="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${f}" stroke="#6a4a12" stroke-width=".7"/>`;
const bzPig=(x,y1,y2)=>`<rect x="${x-2}" y="${y1-10}" width="4" height="10" fill="url(#zBrass)"/><circle cx="${x}" cy="${y1-16}" r="5.5" fill="none" stroke="#7a5414" stroke-width="5"/><circle cx="${x}" cy="${y1-16}" r="5.5" fill="none" stroke="#c9a24a" stroke-width="3"/><rect x="${x-2}" y="${y2}" width="4" height="${y1-22-y2}" fill="url(#zBrass)"/>`;
const bzBurner=(x,y,w)=>`<rect x="${x-10}" y="${y-2}" width="${w+20}" height="8" rx="3" fill="url(#zSteelH)" stroke="#3f474c"/>${Array.from({length:Math.floor(w/20)},(_,i)=>`<rect x="${x+4+i*20}" y="${y+4}" width="12" height="10" rx="2" fill="url(#zSteel)" stroke="#3f474c" stroke-width=".7"/>`).join("")}`;
const bzFlame=(id,dx=0)=>`<g id="${id}" opacity="0"${dx?` transform="translate(${dx},0)"`:""}><path class="flame" d="M150 374 q8 -26 16 0 q8 -30 17 0 q8 -34 17 0 q9 -30 17 0 q8 -26 16 0 q6 -20 12 0 z" fill="url(#zFlame)" filter="url(#zGlow)"/><path class="flame" d="M156 374 q5 -12 10 0 q6 -16 12 0 q6 -18 12 0 q6 -16 12 0 q6 -14 12 0 q5 -10 10 0 z" fill="#3c7bf0" opacity=".85"/></g>`;
const bzGasValve=(x,y,lampId)=>`${bzBox(x,y,34,28,"url(#zPlasticDk)",4,"#000")}<rect x="${x+8}" y="${y-8}" width="18" height="10" rx="2" fill="url(#zAlu)" stroke="#4d555a"/><circle cx="${x+17}" cy="${y-3}" r="4" fill="#c0281c" stroke="#5a0b07"/><circle id="${lampId}" cx="${x+17}" cy="${y+14}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;
const bzBrassValve=(x,y,w,h)=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${Math.min(w,h)/3}" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width="1" filter="url(#zShadow)"/><rect x="${x+2}" y="${y+2}" width="${w-4}" height="3" rx="1.5" fill="rgba(255,255,255,.35)"/>`;
const bzVentCap=(cx,y,w=14,h=18)=>`<rect x="${cx-w/2}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zSteel)" stroke="#4d555a" filter="url(#zShadow)"/><ellipse cx="${cx}" cy="${y}" rx="${w/2}" ry="2.5" fill="url(#zAluTop)" stroke="#4d555a" stroke-width=".7"/><rect x="${cx-1.5}" y="${y-5}" width="3" height="5" fill="url(#zSteel)"/>`;
const bzTstatRound=(cx,cy,txtId,lampId)=>`<circle cx="${cx}" cy="${cy}" r="23" fill="url(#zTan)" stroke="#8f887a" stroke-width="1.2" filter="url(#zShadow)"/><circle cx="${cx}" cy="${cy}" r="17" fill="#f3efe6" stroke="#b0a896"/>${Array.from({length:9},(_,i)=>{const a=(-120+i*30)*Math.PI/180;return `<line x1="${(cx+13*Math.sin(a)).toFixed(1)}" y1="${(cy-13*Math.cos(a)).toFixed(1)}" x2="${(cx+16*Math.sin(a)).toFixed(1)}" y2="${(cy-16*Math.cos(a)).toFixed(1)}" stroke="#5b666d" stroke-width=".8"/>`}).join("")}<text class="valD" id="${txtId}" x="${cx}" y="${cy+3}" text-anchor="middle" fill="#1d2327" font-size="12">68</text><circle id="${lampId}" cx="${cx}" cy="${cy+11}" r="2.6" fill="var(--lamp-off)"/>`;
const bzHop=(x,y,r=8)=>`<path d="M${x} ${y-r} a${r} ${r} 0 0 1 0 ${2*r}" fill="none" stroke="var(--paper)" stroke-width="12"/>`;
const BZ_DEFS=`<linearGradient id="bzJacket" x1="0" x2="1"><stop offset="0" stop-color="#5f7486"/><stop offset=".18" stop-color="#8ea3b4"/><stop offset=".55" stop-color="#6f8597"/><stop offset="1" stop-color="#4a5b69"/></linearGradient>
<linearGradient id="bzJacketS" x1="0" x2="1"><stop offset="0" stop-color="#7a3a33"/><stop offset=".18" stop-color="#a95447"/><stop offset=".55" stop-color="#8c4338"/><stop offset="1" stop-color="#5e2a24"/></linearGradient>
<linearGradient id="bzIron" x1="0" x2="1"><stop offset="0" stop-color="#2c3135"/><stop offset=".35" stop-color="#4b5359"/><stop offset="1" stop-color="#22272a"/></linearGradient>
<linearGradient id="bzRed" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e0564a"/><stop offset=".45" stop-color="#b8322a"/><stop offset="1" stop-color="#7c1e18"/></linearGradient>
<linearGradient id="bzTankB" x1="0" x2="1"><stop offset="0" stop-color="#3d6b9a"/><stop offset=".25" stop-color="#77a3cf"/><stop offset=".6" stop-color="#4f7fb0"/><stop offset="1" stop-color="#2e5378"/></linearGradient>
<linearGradient id="bzBase" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#f4f1ea"/><stop offset=".6" stop-color="#e2ddd1"/><stop offset="1" stop-color="#c9c2b2"/></linearGradient>
<linearGradient id="bzRad" x1="0" x2="1"><stop offset="0" stop-color="rgba(0,0,0,.35)"/><stop offset=".3" stop-color="rgba(255,255,255,.18)"/><stop offset=".7" stop-color="rgba(0,0,0,.05)"/><stop offset="1" stop-color="rgba(0,0,0,.4)"/></linearGradient>
<pattern id="bzFin" width="5" height="18" patternUnits="userSpaceOnUse"><rect width="5" height="18" fill="#9aa3a9"/><rect x="0" width="1.4" height="18" fill="#d9dee1"/></pattern>`;

const HYD_SVG=`<defs>${BZ_DEFS}</defs>
    <line x1="10" y1="452" x2="790" y2="452" stroke="var(--line)" stroke-dasharray="2 4"/>
    <g class="part" data-p="room" tabindex="0">
      <rect class="hl" x="598" y="130" width="182" height="200" fill="rgba(233,228,214,.25)" stroke="var(--line)" stroke-width="1.5" stroke-dasharray="6 4"/>
      <rect x="690" y="140" width="34" height="26" rx="2" fill="#cfe6f5" stroke="#8a8f86" stroke-width="2" opacity=".8"/><line x1="707" y1="140" x2="707" y2="166" stroke="#8a8f86" stroke-width="1.5"/>
      <text class="lbl" x="606" y="150">Heated room</text>
      <text class="val" id="h_tRoomTxt" x="606" y="168">66.0°F</text>
    </g>
    <text class="lbl" x="700" y="120" text-anchor="end" id="h_outTxt">Outside 25°F</text>
    <!-- flue -->
    <rect x="138" y="118" width="22" height="62" fill="url(#zSteel)" stroke="#5f686d"/><path d="M138 132 H160 M138 150 H160" stroke="#5f686d" stroke-width=".8"/>
    <!-- relief discharge -->
    <path d="M272 140 H300 V444" class="pipe" stroke="#9aa3a9" stroke-width="5"/>
    <rect x="288" y="446" width="24" height="6" fill="var(--line)"/>
    <text class="lbl" x="318" y="448">Drain</text>
    <g id="h_drip" opacity="0"><circle cx="300" cy="440" r="3" fill="var(--cold)"/><circle cx="300" cy="430" r="2" fill="var(--cold)"/></g>
    <!-- pipes -->
    <path id="h_pSup" d="M200 180 V90 H330 M370 90 H432 M468 90 H590 V300 H600" class="pipe"/>
    <path id="h_pRet" d="M740 300 H760 V420 H160 V400" class="pipe"/>
    <path id="h_fSup" d="M200 180 V90 H590 V300 H600" class="flow"/>
    <path id="h_fRet" d="M740 300 H760 V420 H160 V400" class="flow"/>
    <path d="M350 105 V150" class="pipe" id="h_pTank"/>
    <!-- cold water in: backflow preventer, then fill valve, then a tee into the expansion tank line -->
    ${bzHop(520,90)}
    <path d="M612 30 H520 V82 a8 8 0 0 1 0 16 V134 H354" class="pipe" stroke="var(--cold)" stroke-width="5"/>
    <circle cx="350" cy="134" r="5.5" fill="url(#zBrass)" stroke="#6a4a12"/>
    <text class="lbl" x="618" y="34">Cold water</text>
    <g class="part" data-p="backflow" tabindex="0">
      <rect class="hl" x="508" y="38" width="24" height="36" rx="5" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1" filter="url(#zShadow)"/>
      <path d="M508 56 H532" stroke="#6a4a12" stroke-width="1"/>${bzNut(520,38,5)}${bzNut(520,74,5)}
      <rect x="532" y="50" width="10" height="7" rx="1.5" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width=".7"/>
      <text class="lbl" x="548" y="60">Backflow</text>
    </g>
    <g class="part" data-p="fill" tabindex="0">
      ${bzBrassValve(378,124,36,20)}<path d="M384 124 Q396 108 408 124" fill="url(#zBrass)" stroke="#6a4a12"/><rect x="393" y="104" width="6" height="8" fill="url(#zBrass)"/><rect x="386" y="100" width="20" height="5" rx="2" fill="#7a5414"/>
      <rect class="hl" x="376" y="98" width="40" height="48" fill="transparent" stroke="none"/>
      <text class="lbl" x="396" y="162" text-anchor="middle">Fill</text>
      <line id="h_fillX" x1="374" y1="100" x2="418" y2="148" stroke="var(--bad)" stroke-width="3" opacity="0"/>
    </g>
    <!-- air separator -->
    <g class="part" data-p="airsep" tabindex="0">
      <rect class="hl" x="328" y="72" width="44" height="36" rx="10" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="332" y="76" width="36" height="5" rx="2" fill="rgba(255,255,255,.3)"/>
      ${bzVentCap(350,56,14,17)}
      <g id="h_bubbles" opacity="0"><circle cx="350" cy="44" r="3" fill="none" stroke="var(--cold)"/><circle cx="356" cy="36" r="2" fill="none" stroke="var(--cold)"/><circle cx="345" cy="30" r="2.5" fill="none" stroke="var(--cold)"/></g>
      <text class="lbl" x="282" y="66">Air sep.</text>
    </g>
    <!-- expansion tank: cutaway window shows the diaphragm -->
    <g class="part" data-p="tank" tabindex="0">
      <rect class="hl" x="326" y="150" width="48" height="84" rx="16" fill="url(#bzTankB)" stroke="#23405e" stroke-width="1.4" filter="url(#zShadow)"/>
      <clipPath id="h_tankClip"><rect x="333" y="160" width="34" height="68" rx="8"/></clipPath>
      <rect x="333" y="160" width="34" height="68" rx="8" fill="#e9eef2" stroke="#23405e" stroke-width=".8"/>
      <rect id="h_tankWater" clip-path="url(#h_tankClip)" x="327" y="151" width="46" height="20" fill="var(--cold)" opacity=".6"/>
      <line id="h_tankDia" x1="333" x2="367" y1="171" y2="171" stroke="#1d2327" stroke-width="2.4"/>
      <rect x="346" y="140" width="8" height="10" fill="url(#zSteel)"/><rect x="346" y="234" width="8" height="5" fill="url(#zBrass)"/>
      <text class="lbl" x="380" y="190">Exp. tank</text>
      <text class="val" id="h_tankTxt" x="380" y="206">air 12 psi</text>
    </g>
    <!-- circulator: red volute and motor, window shows the impeller -->
    <g class="part" data-p="pump" tabindex="0">
      <rect x="428" y="80" width="6" height="20" fill="url(#bzRed)" stroke="#5a1410"/><rect x="466" y="80" width="6" height="20" fill="url(#bzRed)" stroke="#5a1410"/>
      <circle class="hl" cx="450" cy="90" r="19" fill="url(#bzRed)" stroke="#5a1410" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="436" y="104" width="28" height="22" rx="4" fill="url(#bzRed)" stroke="#5a1410" filter="url(#zShadow)"/><rect x="440" y="108" width="20" height="10" rx="2" fill="#f2f0e9"/><text x="450" y="116" text-anchor="middle" font-family="var(--display)" font-size="7" font-weight="700" fill="#7c1e18">007</text>
      <circle cx="450" cy="90" r="11" fill="#2a2f33" stroke="#5a1410"/>
      <g id="h_imp"><line x1="450" y1="80" x2="450" y2="100" stroke="#c4cacf" stroke-width="2.5"/><line x1="440" y1="90" x2="460" y2="90" stroke="#c4cacf" stroke-width="2.5"/></g>
      <circle cx="450" cy="90" r="2.5" fill="#c4cacf"/>
      <text class="lbl" x="450" y="62" text-anchor="middle">Circulator</text>
      <path d="M478 80 l8 10 -8 10" fill="none" stroke="var(--muted)" stroke-width="2"/>
    </g>
    <!-- baseboard: enclosure cut open to show the finned tube -->
    <g class="part" data-p="baseboard" tabindex="0">
      <rect class="hl" x="600" y="288" width="140" height="26" rx="3" fill="url(#bzBase)" stroke="#9a9384" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="606" y="293" width="128" height="15" fill="url(#bzFin)"/>
      <rect x="600" y="288" width="140" height="4" fill="#d7d1c3"/><path d="M604 290 h132" stroke="#9a9384" stroke-width=".6" stroke-dasharray="3 2"/>
      <text class="lbl" x="600" y="282">Baseboard</text>
    </g>
    <!-- thermostat (round dial) -->
    <g class="part" data-p="tstat" tabindex="0">
      <rect class="hl" x="699" y="169" width="46" height="46" fill="transparent" stroke="none"/>
      ${bzTstatRound(722,192,"h_tstatTxt","h_tstatLamp")}
      <text class="lbl" x="722" y="232" text-anchor="middle">Thermostat</text>
    </g>
    <!-- boiler: jacket cut away to show the cast-iron sections and the water -->
    <g class="part" data-p="boiler" tabindex="0" id="h_boilerG">
      <rect class="hl" x="120" y="180" width="160" height="220" rx="6" fill="transparent" stroke="none"/>
      ${bzJacket(120,180,160,220)}
      <rect x="126" y="186" width="148" height="159" fill="#1b1f22"/>
      ${bzSections(128,188,144,155,6)}
      <rect id="h_bGlow" x="126" y="186" width="148" height="0" fill="#ff5a1f" opacity="0"/>
      <rect id="h_bWater" x="126" y="186" width="148" height="159" fill="var(--cold)" opacity=".45"/>
      <g id="h_bSteam" opacity="0" fill="none" stroke="#fff" stroke-width="1.5"><circle cx="150" cy="300" r="3"/><circle cx="235" cy="320" r="4"/><circle cx="190" cy="335" r="3"/><circle cx="262" cy="290" r="2.5"/></g>
      <rect x="126" y="345" width="148" height="50" fill="#121517"/>
      <line x1="120" x2="280" y1="218" y2="218" stroke="#ff6a5a" stroke-dasharray="3 3" opacity=".9"/>
      <text x="276" y="214" text-anchor="end" font-family="var(--display)" font-size="9" fill="#ffb0a6">LWCO TRIP LEVEL</text>
      <line x1="120" x2="280" y1="281" y2="281" stroke="#ffc35a" stroke-dasharray="3 3" opacity=".9"/>
      <text x="276" y="292" text-anchor="end" font-family="var(--display)" font-size="9" fill="#ffd27a">DRY FIRE BELOW</text>
      <text class="valD" id="h_bLvl" x="128" y="358" font-size="10" fill="#e9ecee">Water 100%</text>
      <text class="lbl" x="128" y="198" style="fill:#e9ecee">Boiler</text>
    </g>
    <!-- burner -->
    <g class="part" data-p="burner" tabindex="0">
      <rect class="hl" x="140" y="374" width="120" height="14" rx="3" fill="transparent" stroke="none"/>
      ${bzBurner(140,376,120)}
      ${bzFlame("h_flame")}
      <path id="h_spark" d="M196 372 l6 -8 -4 0 6 -8" stroke="#f5c400" stroke-width="2" fill="none" opacity="0"/>
      <text class="lbl" x="200" y="414" text-anchor="middle">Burner</text>
    </g>
    <!-- gas valve -->
    <g class="part" data-p="gas" tabindex="0">
      <path d="M20 381 H130" class="pipe" stroke="#3a3f44" stroke-width="6"/>
      <rect class="hl" x="54" y="358" width="34" height="38" fill="transparent" stroke="none"/>
      ${bzGasValve(54,367,"h_gasLamp")}
      <text class="lbl" x="71" y="414" text-anchor="middle">Gas valve</text>
    </g>
    <!-- tridicator -->
    <g class="part" data-p="gauge" tabindex="0">
      <circle class="hl" cx="200" cy="246" r="36" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1.2" filter="url(#zShadow)"/>
      <circle cx="200" cy="246" r="31" fill="#fbfbf8" stroke="#8a6a22"/>
      ${Array.from({length:11},(_,i)=>{const a=(-135+i*27)*Math.PI/180;return `<line x1="${(200+27*Math.sin(a)).toFixed(1)}" y1="${(246-27*Math.cos(a)).toFixed(1)}" x2="${(200+(i%5?24:22)*Math.sin(a)).toFixed(1)}" y2="${(246-(i%5?24:22)*Math.cos(a)).toFixed(1)}" stroke="#1d2327" stroke-width="1"/>`}).join("")}
      <path d="M181 265 A27 27 0 0 1 219 265" fill="none" stroke="#2f6fd6" stroke-width="2" opacity=".6"/>
      <line id="h_needle" x1="200" y1="246" x2="200" y2="226" stroke="#c0281c" stroke-width="2.5" stroke-linecap="round"/>
      <circle cx="200" cy="246" r="3" fill="#1d2327"/>
      <text class="valD" id="h_gPsi" x="200" y="263" text-anchor="middle" style="font-size:8px" fill="#1d2327">12 psi</text>
      <text class="valD" id="h_gTemp" x="200" y="272" text-anchor="middle" style="font-size:8px" fill="#1d2327">150°F</text>
    </g>
    <!-- aquastat + manual high limit -->
    <g class="part" data-p="aquastat" tabindex="0">
      <rect class="hl" x="146" y="300" width="50" height="34" rx="3" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="150" y="304" width="42" height="12" rx="2" fill="#2a2f33"/>
      <text x="171" y="313" text-anchor="middle" font-family="var(--display)" font-size="8" fill="#e9ecee">AQUASTAT</text>
      <circle id="h_aqLamp" cx="171" cy="325" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>
    </g>
    <g class="part" data-p="mrhl" tabindex="0">
      <rect class="hl" x="204" y="300" width="50" height="34" rx="3" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="208" y="304" width="42" height="12" rx="2" fill="#2a2f33"/>
      <text x="229" y="313" text-anchor="middle" font-family="var(--display)" font-size="8" fill="#e9ecee">HI LIMIT</text>
      <circle cx="244" cy="325" r="4" fill="#c0281c" stroke="#5a0b07"/>
      <circle id="h_mrLamp" cx="222" cy="325" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>
    </g>
    <!-- LWCO -->
    <g class="part" data-p="lwco" tabindex="0">
      <rect x="114" y="266" width="8" height="10" fill="url(#zBrass)"/>
      <rect class="hl" x="86" y="256" width="30" height="30" rx="3" fill="url(#zPlasticDk)" stroke="#000" stroke-width="1.2" filter="url(#zShadow)"/>
      <circle id="h_lwLamp" cx="101" cy="267" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>
      <circle cx="94" cy="279" r="2.6" fill="#c0281c"/><circle cx="108" cy="279" r="2.6" fill="#c4cacf"/>
      <text class="lbl" x="101" y="302" text-anchor="middle">LWCO</text>
    </g>
    <!-- relief valve -->
    <g class="part" data-p="relief" tabindex="0">
      <rect x="256" y="152" width="8" height="28" fill="url(#zBrass)" stroke="#6a4a12" stroke-width=".7"/>
      <rect class="hl" x="248" y="128" width="24" height="26" rx="6" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1.2" filter="url(#zShadow)"/>
      <rect x="252" y="131" width="16" height="4" rx="2" fill="rgba(255,255,255,.35)"/>
      <rect id="h_reliefLever" x="254" y="118" width="12" height="10" rx="2" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width=".7"/>
      <text class="lbl" x="214" y="124">Relief</text>
    </g>
    <g id="h_wreck" opacity="0">
      <g fill="url(#bzIron)" stroke="#111" stroke-width="1"><polygon points="118,200 160,186 150,240 112,250"/><polygon points="230,170 288,190 276,232 240,214"/><polygon points="96,330 140,318 132,372 90,360"/><polygon points="250,330 300,316 306,368 262,380"/><polygon points="176,150 208,140 214,168 182,176"/></g>
      <g fill="var(--paper)" opacity=".85"><circle cx="200" cy="270" r="70"/><circle cx="150" cy="220" r="48"/><circle cx="255" cy="225" r="52"/><circle cx="200" cy="175" r="44"/><circle cx="140" cy="320" r="40"/><circle cx="265" cy="320" r="44"/></g>
    </g>
  `;

const STEAM_SVG=`<defs>${BZ_DEFS}</defs><line x1="10" y1="452" x2="790" y2="452" stroke="var(--line)" stroke-dasharray="2 4"/>
<g class="part" data-p="room" tabindex="0"><rect class="hl" x="450" y="140" width="335" height="232" fill="rgba(233,228,214,.25)" stroke="var(--line)" stroke-width="1.5" stroke-dasharray="6 4"/><text class="lbl" x="636" y="160">Heated room</text><text class="val" id="s_room" x="636" y="178">66.0°F</text></g>
<text class="lbl" id="s_outTxt" x="750" y="132" text-anchor="end">Outside 25°F</text>
<path d="M308 128 H338 V444" class="pipe" stroke="#9aa3a9" stroke-width="5"/>
<rect x="326" y="446" width="24" height="6" fill="var(--line)"/>
<g id="s_svPuff" opacity="0" fill="var(--paper)" stroke="var(--line)"><circle cx="338" cy="436" r="6"/><circle cx="328" cy="428" r="4"/><circle cx="348" cy="426" r="5"/></g>
<g class="part" data-p="ret" tabindex="0">
  <path id="s_retA" d="M760 92 V436 H405 V299 H370" class="pipe" stroke="#6b8fc9"/>
  <path id="s_retB" d="M760 92 V436 H405 V392 H370" class="pipe" stroke="#6b8fc9" opacity="0"/>
  <path id="s_retA2" d="M760 92 V364 H464 V436 H405 V299 H370" class="pipe" stroke="#6b8fc9" opacity="0"/>
  <path id="s_retB2" d="M760 92 V364 H464 V436 H405 V392 H370" class="pipe" stroke="#6b8fc9" opacity="0"/>
  <path id="s_fRet" d="M760 92 V436 H405 V299 H370" class="flow"/>
  <text class="lbl" id="s_wetLbl" x="560" y="428">Wet return</text>
  <g id="s_leak" opacity="0"><circle cx="600" cy="446" r="3" fill="var(--cold)"/><circle cx="612" cy="448" r="2" fill="var(--cold)"/><circle cx="590" cy="448" r="2.5" fill="var(--cold)"/><text class="tag" x="600" y="462" text-anchor="middle" fill="var(--bad)">BROKEN</text></g>
</g>
<rect x="164" y="128" width="22" height="42" fill="url(#zSteel)" stroke="#5f686d"/>
<path id="s_header" d="M190 170 V80 H370 V392 H310" class="pipe" stroke="var(--line)"/>
<path d="M370 80 L760 92" class="pipe" stroke="var(--line)"/>
<path id="s_mainSteam" d="M370 80 L760 92" class="pipe" pathLength="100" stroke-dasharray="0 100" style="stroke-linecap:butt"/>
<text class="lbl" x="520" y="74">Steam main</text>
<text class="lbl" x="200" y="74">Header</text>
<g class="part" data-p="hartford" tabindex="0">
  <rect class="hl" x="352" y="270" width="64" height="134" rx="6" fill="transparent" stroke="none"/>
  <circle cx="370" cy="299" r="6" fill="url(#zSteel)" stroke="#3f474c"/>
  <text class="lbl" x="378" y="252">Equalizer /</text>
  <text class="lbl" x="378" y="266">Hartford loop</text>
  <text class="tag" x="380" y="284" fill="var(--muted)">CLOSE NIPPLE ↓</text>
</g>
<g class="part" data-p="mainvent" tabindex="0" id="s_mvG">
  <path d="M748 92 V76" class="pipe" stroke="#9aa3a9" stroke-width="5"/>
  <rect class="hl" x="738" y="52" width="20" height="26" rx="5" fill="url(#zSteel)" stroke="#4d555a" stroke-width="1.2" filter="url(#zShadow)"/>
  <ellipse cx="748" cy="52" rx="10" ry="3" fill="url(#zAluTop)" stroke="#4d555a" stroke-width=".7"/><rect x="745" y="45" width="6" height="7" fill="url(#zSteel)"/>
  <g id="s_ventPuff" opacity="0" fill="none" stroke="var(--muted)"><circle cx="748" cy="38" r="4"/><circle cx="756" cy="28" r="3"/></g>
  <text class="lbl" x="732" y="50" text-anchor="end">Main vent</text>
</g>
<g class="part" data-p="rad" tabindex="0">
  <path d="M480 83 V342 H492" class="pipe" stroke="#9aa3a9" stroke-width="7"/>
  <path d="M628 87 V342 H640" class="pipe" stroke="#9aa3a9" stroke-width="7"/>
  <rect class="hl" id="s_rad1" x="492" y="280" width="74" height="68" rx="5" fill="var(--panel)" stroke="#5a5f57" stroke-width="1.5" filter="url(#zShadow)"/>
  <rect class="hl" id="s_rad2" x="640" y="280" width="74" height="68" rx="5" fill="var(--panel)" stroke="#5a5f57" stroke-width="1.5" filter="url(#zShadow)"/>
  ${[492,640].map(x0=>Array.from({length:6},(_,i)=>`<rect x="${x0+2+i*12}" y="282" width="10" height="64" rx="5" fill="url(#bzRad)" stroke="rgba(0,0,0,.35)" stroke-width=".7"/>`).join("")+`<rect x="${x0+4}" y="348" width="6" height="8" fill="#5a5f57"/><rect x="${x0+64}" y="348" width="6" height="8" fill="#5a5f57"/>`).join("")}
  <g id="s_radVents">${bzVentCap(567,270,10,13)}${bzVentCap(715,270,10,13)}</g>
  <text class="lbl" x="492" y="272">Radiator</text>
</g>
<!-- two-pipe parts: supply valves, radiator traps, F&T trap at the end of the main, dry return and its vent -->
<g id="s_two" opacity="0">
 <text class="lbl" x="560" y="388">Dry return</text>
 <text class="tag" x="474" y="430" fill="var(--muted)">WET RETURN</text>
 ${[480,628].map(x=>`<rect x="${x-6}" y="300" width="12" height="16" rx="2" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width=".8"/><path d="M${x} 300 V292" stroke="#4d555a" stroke-width="2"/><ellipse cx="${x}" cy="291" rx="8" ry="2.6" fill="url(#bzRed)" stroke="#5a1410" stroke-width=".6"/>`).join("")}
</g>
<g class="part" data-p="trap" tabindex="0" id="s_trapG" opacity="0">
 ${[566,714].map((x,i)=>`<path d="M${x} 342 H${x+12} V364" class="pipe" stroke="#6b8fc9" stroke-width="5"/><rect class="hl" x="${x+4}" y="334" width="16" height="16" rx="7" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1" filter="url(#zShadow)"/><rect x="${x+8}" y="330" width="8" height="5" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width=".6"/><circle id="s_trap${i}" cx="${x+12}" cy="342" r="3" fill="var(--lamp-off)" stroke="#000" stroke-width=".5"/>`).join("")}
</g>
<g class="part" data-p="ft" tabindex="0" id="s_ftG" opacity="0">
 <rect class="hl" x="746" y="296" width="28" height="34" rx="5" fill="url(#zShell)" stroke="#111" stroke-width="1.1" filter="url(#zShadow)"/>
 <circle id="s_ftLamp" cx="760" cy="313" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".5"/>
 <text class="tag" x="778" y="304" fill="var(--muted)">F&amp;T</text><text class="tag" x="778" y="314" fill="var(--muted)">TRAP</text>
</g>
<g class="part" data-p="rvent" tabindex="0" id="s_rvG" opacity="0">
 <path d="M464 364 V350" class="pipe" stroke="#9aa3a9" stroke-width="4"/>
 ${bzVentCap(464,336,12,15)}
 <g id="s_rvPuff" opacity="0" fill="var(--paper)" stroke="var(--muted)"><circle cx="464" cy="326" r="4"/><circle cx="472" cy="318" r="3"/></g>
 <text class="tag" x="456" y="333" text-anchor="end" fill="var(--muted)">VENT</text>
</g>
<g class="part" data-p="tstat" tabindex="0">
  <rect class="hl" x="725" y="172" width="44" height="44" fill="transparent" stroke="none"/>
  ${bzTstatRound(747,194,"s_tstatTxt","s_tstatLamp")}
  <text class="lbl" x="747" y="232" text-anchor="middle">Thermostat</text>
</g>
<g class="part" data-p="lwco" tabindex="0">
  <path d="M94 236 H150 M94 336 H150" class="pipe" stroke="#3a3f44" stroke-width="5"/>
  <rect class="hl" x="60" y="226" width="34" height="122" rx="12" fill="url(#zShell)" stroke="#111" stroke-width="1.2" filter="url(#zShadow)"/>
  <rect x="64" y="236" width="26" height="104" rx="8" fill="#e9eef2" opacity=".9"/>
  <circle id="s_float" cx="77" cy="249" r="9" fill="url(#zAluTop)" stroke="#3f474c" stroke-width="1.2"/>
  <rect x="58" y="200" width="38" height="26" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><text x="77" y="223" text-anchor="middle" font-family="var(--display)" font-size="7" fill="#c4cacf">M&amp;M 67</text>
  <rect x="74.5" y="348" width="5" height="16" fill="url(#zBrass)"/><rect x="68" y="362" width="18" height="5" rx="1" fill="#c0281c"/>
  <g id="s_blowJet" opacity="0"><circle cx="77" cy="374" r="3" fill="var(--cold)"/><circle cx="72" cy="384" r="2" fill="var(--cold)"/><circle cx="82" cy="388" r="2.5" fill="var(--cold)"/></g>
  <text class="lbl" x="56" y="300" text-anchor="end">LWCO</text>
  <circle id="s_lw1Lamp" cx="77" cy="210" r="5" fill="var(--ok)" stroke="#000" stroke-width=".6"/>
</g>
<!-- feeder: piped into the wet return, below the Hartford loop's close nipple -->
<g class="part" data-p="feeder" tabindex="0">
  ${bzHop(430,436)}
  <path d="M430 386 V428 a8 8 0 0 1 0 16 V447 H476" class="pipe" stroke="var(--cold)" stroke-width="4"/>
  <text class="tag" x="480" y="450" fill="var(--muted)">COLD WATER</text>
  <path d="M414 374 H409" class="pipe" stroke="var(--cold)" stroke-width="4"/>
  <rect class="hl" x="414" y="360" width="34" height="28" rx="4" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width="1.2" filter="url(#zShadow)"/>
  <rect x="420" y="340" width="22" height="20" rx="3" fill="url(#zPlasticDk)" stroke="#000"/>
  <circle id="s_feedLamp" cx="431" cy="350" r="4.5" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>
  <line id="s_feedX" x1="410" y1="338" x2="452" y2="392" stroke="var(--bad)" stroke-width="3" opacity="0"/>
  <text class="lbl" x="452" y="398">Feeder</text>
</g>
<g class="part" data-p="boiler" tabindex="0" id="s_boilerG">
  <rect class="hl" x="150" y="170" width="160" height="230" rx="6" fill="transparent" stroke="none"/>
  ${bzJacket(150,170,160,230,"url(#bzJacketS)")}
  <rect x="156" y="176" width="148" height="184" fill="#1b1f22"/>
  ${bzSections(158,178,144,180,6)}
  <rect id="s_glow" x="156" y="176" width="148" height="0" fill="#ff5a1f" opacity="0"/>
  <rect id="s_water" x="156" y="250" width="148" height="110" fill="var(--cold)" opacity=".5"/>
  <g id="s_bub" opacity="0" fill="none" stroke="#fff" stroke-width="1.5"><circle cx="180" cy="330" r="3"/><circle cx="240" cy="345" r="4"/><circle cx="215" cy="310" r="3"/><circle cx="280" cy="325" r="2.5"/><circle cx="200" cy="290" r="2"/></g>
  <rect x="156" y="360" width="148" height="34" fill="#121517"/>
  <line x1="150" x2="310" y1="249.6" y2="249.6" stroke="#8fc3ff" stroke-dasharray="4 3"/>
  <text x="304" y="246" text-anchor="end" class="tag" fill="#8fc3ff">NORMAL WATER LINE</text>
  <line x1="150" x2="310" y1="277" y2="277" stroke="#ff6a5a" stroke-dasharray="3 3" opacity=".9"/>
  <text x="304" y="273" text-anchor="end" class="tag" fill="#ffb0a6">LWCO CUTOFF</text>
  <line x1="150" x2="310" y1="314" y2="314" stroke="#ffc35a" stroke-dasharray="3 3" opacity=".9"/>
  <text x="304" y="326" text-anchor="end" class="tag" fill="#ffd27a">CROWN SHEET</text>
  <text class="lbl" x="158" y="190" style="fill:#e9ecee">Boiler</text>
  <text class="valD" id="s_lvl" x="158" y="206" font-size="11" fill="#e9ecee">Water 60% full</text>
</g>
<g class="part" data-p="glass" tabindex="0">
  <rect x="126" y="201.5" width="24" height="5" fill="url(#zBrassH)"/><rect x="126" y="311.5" width="24" height="5" fill="url(#zBrassH)"/>
  ${bzNut(122,204,6)}${bzNut(122,314,6)}
  <rect class="hl" x="117" y="208" width="10" height="102" rx="3" fill="rgba(220,238,250,.9)" stroke="#5f686d" stroke-width="1.2"/>
  <rect id="s_glassW" x="118" y="250" width="8" height="64" fill="var(--cold)" opacity=".75"/>
  <rect x="119" y="210" width="2" height="98" fill="rgba(255,255,255,.7)"/>
</g>
<g class="part" data-p="lwco2" tabindex="0">
  <rect class="hl" x="310" y="285" width="18" height="12" rx="2" fill="url(#zPlasticDk)" stroke="#000" stroke-width="1"/>
  <circle id="s_lw2Lamp" cx="319" cy="291" r="3" fill="var(--ok)"/>
</g>
<g class="part" data-p="trycocks" tabindex="0">
  <rect class="hl" x="308" y="214" width="28" height="70" fill="transparent" stroke="none"/>
  <rect x="310" y="220" width="12" height="4" fill="url(#zBrassH)"/><rect x="310" y="248" width="12" height="4" fill="url(#zBrassH)"/><rect x="310" y="275" width="12" height="4" fill="url(#zBrassH)"/>
  <rect x="321" y="217" width="5" height="10" rx="1" fill="#7a5414"/><rect x="321" y="245" width="5" height="10" rx="1" fill="#7a5414"/><rect x="321" y="272" width="5" height="10" rx="1" fill="#7a5414"/>
  <circle id="s_puff" cx="334" cy="250" r="6" opacity="0" fill="var(--paper)" stroke="var(--line)"/>
</g>
<g class="part" data-p="burner" tabindex="0">
  <rect class="hl" x="170" y="374" width="120" height="14" rx="3" fill="transparent" stroke="none"/>
  ${bzBurner(170,376,120)}
  ${bzFlame("s_flame",30)}
  <path id="s_spark" d="M226 372 l6 -8 -4 0 6 -8" stroke="#f5c400" stroke-width="2" fill="none" opacity="0"/>
  <text class="lbl" x="230" y="416" text-anchor="middle">Burner</text>
</g>
<g class="part" data-p="gas" tabindex="0">
  <path d="M20 400 H120 V381 H160" class="pipe" stroke="#3a3f44" stroke-width="6"/>
  <rect class="hl" x="34" y="378" width="34" height="38" fill="transparent" stroke="none"/>
  ${bzGasValve(34,386,"s_gasLamp")}
  <text class="lbl" x="51" y="430" text-anchor="middle">Gas valve</text>
</g>
<g class="part" data-p="hl" tabindex="0">
  ${bzPig(165,170,130)}
  <rect class="hl" x="148" y="104" width="34" height="26" rx="3" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2" filter="url(#zShadow)"/>
  <rect x="151" y="107" width="28" height="10" rx="1.5" fill="#2a2f33"/>
  <text x="165" y="115" text-anchor="middle" font-family="var(--display)" font-size="7" fill="#e9ecee">HI LIMIT</text>
  <circle id="s_hlLamp" cx="159" cy="123" r="3.5" fill="var(--ok)" stroke="#000" stroke-width=".5"/><circle cx="173" cy="123" r="3" fill="#c0281c"/>
</g>
<g class="part" data-p="ptrol" tabindex="0">
  ${bzPig(225,170,130)}
  <rect class="hl" x="207" y="104" width="36" height="26" rx="3" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2" filter="url(#zShadow)"/>
  <rect x="210" y="107" width="30" height="10" rx="1.5" fill="#2a2f33"/>
  <text x="225" y="115" text-anchor="middle" font-family="var(--display)" font-size="7" fill="#e9ecee">P-TROL</text>
  <circle id="s_ptLamp" cx="225" cy="123" r="3.5" fill="var(--ok)" stroke="#000" stroke-width=".5"/>
</g>
<g class="part" data-p="gauge" tabindex="0">
  ${bzPig(262,170,126)}
  <circle class="hl" cx="262" cy="108" r="19" fill="url(#zSteel)" stroke="#3f474c" stroke-width="1.2" filter="url(#zShadow)"/>
  <circle cx="262" cy="108" r="15" fill="#fbfbf8" stroke="#8a8f86"/>
  ${Array.from({length:7},(_,i)=>{const a=(-135+i*45)*Math.PI/180;return `<line x1="${(262+12*Math.sin(a)).toFixed(1)}" y1="${(108-12*Math.cos(a)).toFixed(1)}" x2="${(262+14*Math.sin(a)).toFixed(1)}" y2="${(108-14*Math.cos(a)).toFixed(1)}" stroke="#1d2327" stroke-width=".9"/>`}).join("")}
  <line id="s_needle" x1="262" y1="108" x2="262" y2="96" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/>
  <circle cx="262" cy="108" r="2" fill="#1d2327"/>
  <text class="val" id="s_gP" x="286" y="97" font-size="10">0.0 psi</text>
</g>
<g class="part" data-p="sv" tabindex="0">
  <rect x="294" y="146" width="8" height="24" fill="url(#zBrass)" stroke="#6a4a12" stroke-width=".7"/>
  <rect class="hl" x="288" y="122" width="20" height="26" rx="5" fill="url(#zBrass)" stroke="#6a4a12" stroke-width="1.2" filter="url(#zShadow)"/>
  <rect x="291" y="125" width="14" height="4" rx="2" fill="rgba(255,255,255,.35)"/>
  <rect id="s_svLever" x="293" y="116" width="10" height="6" rx="1.5" fill="url(#zBrassH)" stroke="#6a4a12" stroke-width=".6"/>
  <text class="lbl" x="312" y="112">Safety</text>
</g>
<g id="s_wreck" opacity="0">
  <g fill="url(#bzIron)" stroke="#111" stroke-width="1"><polygon points="148,200 190,186 180,240 142,250"/><polygon points="260,170 318,190 306,232 270,214"/><polygon points="126,330 170,318 162,372 120,360"/><polygon points="280,330 330,316 336,368 292,380"/><polygon points="206,150 238,140 244,168 212,176"/></g>
  <g fill="var(--paper)" opacity=".85"><circle cx="230" cy="270" r="70"/><circle cx="180" cy="220" r="48"/><circle cx="285" cy="225" r="52"/><circle cx="230" cy="175" r="44"/><circle cx="170" cy="320" r="40"/><circle cx="295" cy="320" r="44"/></g>
</g>
`;

/* ============ HOT WATER ============ */
const HYD={id:"hyd",p:"h_",name:"Hot water",
 svg:HYD_SVG,
 consts:{QB:22.8,CB:250,UAE:0.083,UAB:0.12,CR:900,VS:20,VT:4.4,RUPTURE:200},
 sliders:[
  {k:"tstat",l:"Thermostat",u:"°F",min:40,max:95,step:1,v:68,n:[60,75],note:"Normal 60–75°F"},
  {k:"out",l:"Outdoor temperature",u:"°F",min:-30,max:80,step:1,v:25},
  {k:"hi",l:"Aquastat high limit",u:"°F",min:100,max:300,step:5,v:180,n:[160,200],note:"Normal 160–200°F"},
  {k:"diff",l:"Aquastat differential",u:"°F",min:1,max:60,step:1,v:10,n:[5,15],note:"Normal 5–15°F",more:1},
  {k:"mr",l:"Manual-reset high limit",u:"°F",min:120,max:350,step:5,v:220,n:[200,240],note:"Normal 200–240°F, above the aquastat",more:1},
  {k:"rv",l:"Relief valve setting",u:" psi",min:5,max:250,step:5,v:30,n:[30,30],note:"Residential hot water: 30 psi",more:1},
  {k:"fill",l:"Fill pressure",u:" psi",min:0,max:60,step:1,v:12,n:[10,20],note:"About 12 psi in a house",more:1},
  {k:"pre",l:"Tank precharge",u:" psi",min:0,max:60,step:1,v:12,note:"Should equal fill pressure",bad:V=>Math.abs(V.pre-V.fill)>2,more:1}],
 faults:[["pumpFail","Circulator fails"],["waterlog","Expansion tank waterlogged"],["air","Air in system, vent stuck"],
  ["fillStuck","Fill valve stuck open"],["fillFail","Fill valve fails shut (no makeup water)"],["leak","Leak in the system"],
  ["aqStuck","Aquastat contacts stuck closed"],["gasStuck","Gas valve stuck open"],["mrFail","Manual-reset high limit fails closed"],["lwcoFail","LWCO fails (won't trip)"],
  ["flameRod","Dirty flame rod"],["weep","Relief valve weeping"],["reliefStuck","Relief valve stuck shut"]],
 hidden:["mrFail","lwcoFail","reliefStuck","fillFail"],
 scenarios:[{l:"Overheat: gas valve stuck open, relief valve stuck shut",f:["gasStuck","reliefStuck"]},{l:"Dry fire: leak, LWCO fails, no makeup water",f:["leak","lwcoFail","fillFail"]}],
 parts:{
  boiler:{n:"Boiler",s:"Cast-iron sections full of water, heated by the burner.",w:"A cast-iron sectional boiler. The burner heats the iron sections and the water inside them. In a residential hot water system the water stays liquid, typically 160 to 180°F supply, under about 12 psi cold. The drawing shows a cutaway of the water inside.",y:"The heat source for the whole loop. Every control on it exists to keep it from overheating, overpressurizing or firing without water.",f:"If the water drops below the hot surfaces and the burner keeps firing, the iron overheats and cracks. Adding water to a dry, hot boiler can make it explode.",src:["oep","md","hh"],faults:["leak"]},
  burner:BURNER, gas:GAS,
  aquastat:{n:"Aquastat (operating control)",s:"Starts burner and pump on a call; stops the burner at its high limit.",w:"A temperature control with a sensor bulb in a well in the boiler water. On a thermostat call it starts the burner and the circulator.",y:"When the water reaches the high limit setting the burner circuit opens, but the circulator keeps running while the thermostat still calls. The burner comes back on after the water falls by the differential (fixed at 8 to 15°F on many L8148 models).",f:"If its contacts stick closed, only the manual-reset high limit stops the burner. A temperature control can't protect against low water: once its well is out of the water it reads low and keeps the burner on.",src:["l8148","csd"],faults:["aqStuck"]},
  mrhl:{n:"Manual-reset high limit",s:"Backup temperature limit that needs a person to reset it.",w:"A second temperature limit with its own sensing element and switch, set above the operating control.",y:"Only matters when the operating control fails. Once it trips, the burner stays off until someone presses reset, so a person has to look at why.",f:"CSD-1 requires one on the hot water boilers it covers. Hot water boilers top out at 250°F.",src:["csd","md"],faults:["mrFail"]},
  lwco:{n:"Low water cutoff (LWCO)",s:"Shuts the burner off if the water drops too low.",w:"Shuts the burner off if the water in the boiler drops too low.",y:"Prevents dry firing, which can crack the sections or cause an explosion if cold water is then added.",f:"Required on all steam boilers; on hot water boilers over 400,000 BTU/h, or when the boiler sits above the lowest radiation. CSD-1 hot water boilers get one with manual reset and a test means. If it fails and the water keeps dropping, nothing else stops the burner.",src:["oep","csd","md","hh"],faults:["lwcoFail"]},
  relief:{n:"Relief valve",s:"Dumps water or steam if pressure reaches 30 psi.",w:"An ASME HV-rated valve that lifts at its set pressure (30 psi on residential hot water boilers) and dumps water to the drain.",y:"The last line of protection against overpressure. Its capacity must be at least the boiler's output. If the controls fail and the water passes boiling, it vents steam and holds its setting.",f:"Mounted with the spindle vertical. Discharge pipe ends 2 to 6 in. above a drain; never plug or valve it. A weeping valve often means a waterlogged expansion tank or too high a fill pressure. Stuck shut, nothing limits the pressure.",src:["oep","md","wm"],faults:["weep","reliefStuck"]},
  gauge:{n:"Tridicator gauge",s:"Pressure, altitude and temperature in one gauge.",w:"Shows system pressure in psi, altitude in feet of water (1 psi = 2.31 ft) and boiler water temperature.",y:"Your window into the system: cold fill pressure, how much pressure rises when hot, and how close you are to the relief setting.",f:"A pressure swing toward 30 psi on each firing cycle points at the expansion tank.",src:["oep"],faults:[]},
  tank:{n:"Expansion tank",s:"Air cushion that absorbs the water's expansion.",w:"A diaphragm tank with an air charge on one side. Water expands about 3 to 4% from 50 to 180°F; it pushes into the tank and compresses the air.",y:"Precharge should match the cold fill pressure (typically 12 psi), set before the tank sees water. The tank connection is the point of no pressure change.",f:"Waterlogged (lost its air charge): pressure spikes, often from 12 to 30 psi each firing cycle, and the relief valve lifts.",src:["oep"],faults:["waterlog"]},
  airsep:{n:"Air separator and vent",s:"Pulls air out of the water.",w:"Pulls air bubbles out of the water and lets them out through the automatic vent on top.",y:"Installed on the boiler supply, where the water is hottest and pressure lowest, ahead of the pump.",f:"Air in the system means noise, poor flow and cold radiation. A stuck vent lets air build up.",src:["oep"],faults:["air"]},
  pump:{n:"Circulator",s:"Moves the water around the loop.",w:"Pushes water around the loop. Here it pumps away from the expansion tank.",y:"The tank connection is the point of no pressure change, so pumping away from it adds pump head to the system pressure (12 psi fill plus 6 psi head gives 18 psi). Pumping toward it can drop suction pressure and pull in air.",f:"If it stops, heat stays in the boiler: the boiler cycles on its high limit while the room gets cold. Note: many packaged boilers ship with the circulator on the return, pumping into the boiler. With a small low-head circulator and correct fill pressure that works in most houses; pumping away from the tank is still the preferred layout, especially on taller or larger systems.",src:["oep","l8148"],faults:["pumpFail"]},
  fill:{n:"Fill valve",s:"Adds city water to hold fill pressure.",w:"A pressure-reducing valve. It lowers city water pressure and adds water whenever system pressure drops below its setting. Piping order: city water, backflow preventer, fill valve, then a tee into the expansion tank line under the air separator. That's the point of no pressure change, so the fill valve holds the pressure there.",y:"Fill pressure = system height × 0.433 psi per foot, plus 4 to 5 psi at the top. A typical house is about 12 psi.",f:"Stuck open or set too high: pressure creeps up until the relief valve lifts. Failed shut: nothing replaces water lost to a leak.",src:["oep"],faults:["fillStuck","fillFail"]},
  backflow:{n:"Backflow preventer",s:"Keeps boiler water out of the drinking water.",w:"Keeps boiler water from flowing back into the drinking water.",y:"Residential systems with no chemicals use an ASSE 1012 dual check. Glycol or commercial systems need a reduced pressure zone (RPZ) assembly, ASSE 1013.",f:"",src:["oep"],faults:[]},
  baseboard:{n:"Baseboard",s:"Finned tube that heats the room.",w:"Finned tube that passes heat from the water to the room air.",y:"Heat output depends on water temperature and flow. Less flow, cooler water or air in the tube means less heat.",f:"",src:["oep"],faults:["air"]},
  tstat:TSTAT, room:ROOM},
 init(){const V=this.V,c=this.consts;const S=Object.assign(baseState(),{Tw:150,lastTw:150,Troom:66,opOpen:false,mrTrip:false,lwTrip:false,n:(V.pre+ATM)*c.VT,vw:0,relief:false,L:1,p:V.fill,pPrev:V.fill,steam:false,pumpMode:"auto",fillOpen:true,pumpOn:false,ang:0,off:0,deficit:0,flow:1});
  S.vw=Math.max(0,c.VT-S.n/(V.fill+ATM))+c.VS*this.ex(150);return S},
 ex:T=>Math.max(0,T-50)*0.00027,
 pExp(){const S=this.S,c=this.consts;if(S.vw<=0)return 0;const g=c.VT-S.vw;return g<=0.001?999:Math.max(0,S.n/g-ATM)},
 setPre(){const S=this.S,c=this.consts;const p=S.p;S.n=this.F.waterlog?S.n:(this.V.pre+ATM)*c.VT;S.vw=c.VT-S.n/(p+ATM)},
 onFault(k,on){const S=this.S,c=this.consts;if(k==="waterlog"){const p=S.p;S.n=on?S.n*0.04:(this.V.pre+ATM)*c.VT;S.vw=c.VT-S.n/(p+ATM)}},
 onSlider(k){if(k==="pre"&&!this.F.waterlog)this.setPre()},
 switches:[
  {l:S=>`Service switch: ${S.svc?"on":"off"}`,on:S=>S.svc,act(sim){sim.S.svc=!sim.S.svc;log(sim,`Service switch ${sim.S.svc?"on":"off"}.`)}},
  {l:S=>`Pump: ${S.pumpMode}`,on:S=>S.pumpMode!=="auto",act(sim){const S=sim.S;S.pumpMode={auto:"on",on:"off",off:"auto"}[S.pumpMode];log(sim,`Circulator set to ${S.pumpMode}.`)}},
  {l:S=>`Fill valve: ${S.fillOpen?"open":"shut"}`,on:S=>S.fillOpen,act(sim){sim.S.fillOpen=!sim.S.fillOpen;log(sim,`Fill valve ${sim.S.fillOpen?"opened":"shut"}.`)}}],
 actions:[{id:"addWater",l:"Add cold water now",cls:"blue",show:S=>S.dry&&!S.dead,act(sim){log(sim,"Makeup water turned back on.","w");sim.S.fillOpen=true;setFault(sim,"fillFail",false)}}],
 resets(S){const r=[];
  if(S.lock)r.push(["Reset burner lockout",()=>{S.lock=false;S.tries=0;log(this,"Burner lockout reset.")}]);
  if(S.mrTrip)r.push(["Reset high limit",()=>{if(S.Tw<this.V.mr-5){S.mrTrip=false;log(this,"High limit reset.")}else log(this,"High limit won't reset until the water cools.","w")}]);
  if(S.lwTrip)r.push(["Reset LWCO",()=>{if(S.L>=0.8){S.lwTrip=false;log(this,"LWCO reset.")}else log(this,"LWCO won't reset with the water still low.","w")}]);
  return r},
 reads(S){return [["Boiler",`${Math.round(S.Tw)}°F`],["Pressure",`${S.p.toFixed(1)} psi`],["Room",`${S.Troom.toFixed(1)}°F`]]},
 step(dt){const sim=this,S=this.S,F=this.F,V=this.V,c=this.consts;S.t+=dt;
  thermostat(sim);
  const sensed=S.L<0.85?Math.min(S.Tw,120):S.Tw;
  if(S.L<0.85&&!S.wellDry){S.wellDry=true;log(sim,"Water is below the aquastat well. Temperature controls now read low.","w")}
  if(S.L>=0.85)S.wellDry=false;
  if(!F.aqStuck){
    if(!S.opOpen&&sensed>=V.hi){S.opOpen=true;log(sim,`Aquastat opened at ${Math.round(S.Tw)}°F. Burner off, pump keeps running.`)}
    else if(S.opOpen&&sensed<=V.hi-V.diff){S.opOpen=false;log(sim,`Aquastat closed at ${Math.round(S.Tw)}°F (differential ${V.diff}°F).`)}
  }else S.opOpen=false;
  if(!S.mrTrip&&!F.mrFail&&sensed>=V.mr){S.mrTrip=true;log(sim,`Manual-reset high limit tripped at ${Math.round(S.Tw)}°F. Press reset.`,"b")}
  // water and pressure
  const fillOK=S.fillOpen&&!F.fillFail;
  S.vw+=c.VS*(this.ex(S.Tw)-this.ex(S.lastTw));S.lastTw=S.Tw;
  if(F.leak)S.vw-=0.02*dt;
  if(F.weep)S.vw-=0.002*dt;
  if(F.fillStuck&&!F.fillFail)S.vw+=0.012*dt;
  const target=c.VT-S.n/(V.fill+ATM);
  if(fillOK&&S.vw<target){const add=Math.min(target-S.vw,0.5*dt);if(S.Tm>600&&S.L<0.6&&add>0.001){explode(sim,"flash");return}S.vw+=add}
  S.deficit=S.vw<0?-S.vw:0;
  S.L=1-clamp((S.deficit-1)/8,0,1);
  let p=this.pExp();const ps=psat(S.Tw);
  S.steam=S.Tw>212&&ps>p;if(S.steam)p=ps;
  if(S.deficit>0&&S.Tw>212){S.Tw=212;S.vw-=0.004*dt;S.steam=true;p=0}
  let rel=false;
  if(p>V.rv&&!F.reliefStuck){rel=true;if(S.steam){S.Tw=Math.min(S.Tw,tsat(V.rv));S.vw-=0.01*dt}else S.vw=c.VT-S.n/(V.rv+ATM);p=V.rv}
  if(rel&&!S.relief)log(sim,S.steam?`Relief valve lifted at ${V.rv} psi, venting steam.`:`Relief valve lifted at ${V.rv} psi. Water to drain.`,"b");
  if(S.steam&&!S.wasSteam&&S.deficit===0)log(sim,`Water passed boiling (${Math.round(S.Tw)}°F). Steam is forming inside the boiler.`,"b");
  S.wasSteam=S.steam;S.relief=rel;
  if(p>V.rv*0.9&&S.pPrev<=V.rv*0.9&&!rel)log(sim,`Pressure ${p.toFixed(1)} psi, near the relief setting.`,"w");
  if(p>60&&S.pPrev<=60)log(sim,`Pressure ${p.toFixed(0)} psi and climbing.${V.rv>60?` Relief valve is set at ${V.rv} psi.`:" Nothing is relieving it."}`,"b");
  S.pPrev=p;S.p=p;
  if(p>=c.RUPTURE){explode(sim,"pressure");return}
  if(!S.lwTrip&&!F.lwcoFail&&S.L<0.8){S.lwTrip=true;log(sim,"Low water. LWCO shut the burner off.","b")}
  if(S.L<0.4&&!S.dry)log(sim,"Water is below the hot surfaces. The boiler is dry firing.","b");
  S.limitsOk=S.svc&&!S.mrTrip&&!S.lwTrip;
  const fire=seq(sim,dt,S.calling&&!S.opOpen&&S.limitsOk&&!S.lock);
  S.pumpOn=S.svc&&(S.pumpMode==="on"||(S.pumpMode==="auto"&&S.calling));
  const airBound=S.deficit>0.3?Math.max(0,1-S.deficit/1.5):1;
  const flow=(S.pumpOn&&!F.pumpFail?(F.air?0.35:1):0.08)*airBound;
  const qb=fire*c.QB;
  const wet=S.L>0.4?1:S.L/0.4;S.dry=S.L<0.4;
  const qe=c.UAE*Math.min(1,flow*1.1)*(S.Tw-S.Troom);
  S.Tw+=(qb*wet-qe-0.003*(S.Tw-65))/(c.CB*(0.3+0.7*S.L))*dt;
  if(heatIron(sim,qb,wet,dt))return;
  S.Troom+=(qe-c.UAB*(S.Troom-V.out))/c.CR*dt;
  S.flow=flow;
 },
 draw(dt){const S=this.S,F=this.F,V=this.V,c=this.consts,p="h_";
  const Tret=S.Tw-(S.Tw-S.Troom)*Math.min(0.9,0.12/Math.max(S.flow,0.1));
  at(p+"pSup","stroke",tcol(S.Tw));at(p+"pTank","stroke",tcol(S.Tw-20));at(p+"pRet","stroke",tcol(Tret));
  S.off-=dt*S.flow*40;const fs=$(p+"fSup"),fr=$(p+"fRet");if(fs){fs.style.strokeDashoffset=S.off;fr.style.strokeDashoffset=S.off;fs.style.opacity=fr.style.opacity=S.flow>0.1?1:0.25}
  if(S.pumpOn&&!F.pumpFail)S.ang=(S.ang+dt*720)%360;
  at(p+"imp","transform",`rotate(${S.ang} 450 90)`);
  drawBurner(this);
  at(p+"aqLamp","fill",S.opOpen?"var(--warn)":"var(--ok)");at(p+"mrLamp","fill",S.mrTrip?"var(--bad)":"var(--ok)");at(p+"lwLamp","fill",S.lwTrip?"var(--bad)":"var(--ok)");
  at(p+"tstatLamp","fill",S.calling?"var(--ok)":"var(--lamp-off)");
  at(p+"reliefLever","y",S.relief?112:118);
  at(p+"drip","opacity",S.relief||F.weep?1:0);
  at(p+"bubbles","opacity",F.air?(blink(400)?1:.4):0);
  at(p+"fillX","opacity",S.fillOpen&&!F.fillFail?0:1);
  const wh=159*S.L;at(p+"bWater","y",345-wh);at(p+"bWater","height",wh);at(p+"bWater","fill",tcol(S.Tw));
  at(p+"bGlow","height",159-wh);at(p+"bGlow","opacity",clamp((S.Tm-300)/600,0,.85));
  at(p+"bSteam","opacity",S.steam?(blink(150)?1:.3):0);
  txt(p+"bLvl",`Water ${Math.round(S.L*100)}%`+(S.dry?` · iron ${Math.round(S.Tm)}°F`:""));
  const wfrac=clamp(S.vw/c.VT,0,1),h=82*wfrac,y=233-h;
  at(p+"tankWater","y",y);at(p+"tankWater","height",h);at(p+"tankDia","y1",y);at(p+"tankDia","y2",y);
  txt(p+"tankTxt",`air ${S.p.toFixed(0)} psi`);
  const ang=(-135+Math.min(75,S.p)/75*270)*Math.PI/180;
  at(p+"needle","x2",200+20*Math.sin(ang));at(p+"needle","y2",246-20*Math.cos(ang));
  txt(p+"gPsi",`${S.p.toFixed(1)} psi`);txt(p+"gTemp",`${Math.round(S.Tw)}°F`);
  txt(p+"tRoomTxt",`${S.Troom.toFixed(1)}°F`);txt(p+"tstatTxt",String(V.tstat));txt(p+"outTxt",`Outside ${V.out}°F`);
 },
 boom(kind){const F=this.F,S=this.S,V=this.V,c=this.consts;
  if(kind==="pressure")return{t:"Boiler explosion: overpressure",b:`<p>The burner kept firing with nothing to stop it. The water went far past 212°F but stayed liquid under pressure. When the vessel split, that water flashed to steam all at once.</p><ul>
    ${li(F.gasStuck,"Gas valve stuck open. The limits opened, but they act by closing this valve.","Gas valve.")}
    ${li(F.aqStuck,"Aquastat stuck closed.","Aquastat.")}
    ${li(F.mrFail,"Manual-reset high limit failed closed.","Manual-reset high limit.")}
    ${F.reliefStuck?li(1,"Relief valve stuck shut, so pressure had nowhere to go."):V.rv>=c.RUPTURE?`<li class="f"><b>Wrong part</b>Relief valve set at ${V.rv} psi, above what the boiler could take.</li>`:li(0,"","Relief valve.")}
    ${li(F.waterlog,"Expansion tank waterlogged.","Expansion tank.")}</ul>
    <p>The relief valve is the last line of defense when the controls or gas valve fail. That is why relief valves get tested and limits get checked.</p>
    <small>Simplified: the sim ruptures the vessel at ${c.RUPTURE} psi. A real boiler's failure point depends on its rating and condition.</small>`,wreck:1};
  if(kind==="flash")return{t:"Boiler explosion: cold water on a dry boiler",b:`<p>The boiler ran low and the burner kept firing, so the exposed iron reached ${Math.round(S.Tm)}°F. When makeup water hit the red-hot iron it flashed to steam faster than anything could relieve it.</p><ul>
    ${li(F.leak,"Leak drained the system.","No leak.")}
    ${li(F.lwcoFail,"LWCO failed, the burner kept firing with low water.","LWCO.")}
    <li class="f"><b>Failed</b>No makeup water while the leak ran. It came back on after the iron was red hot.</li></ul>
    <p>Never add water to a boiler that has run dry. Shut the burner off and let it cool first.</p>
    <small>Simplified: the sim triggers this when water reaches iron above 600°F.</small>`,wreck:1};
  return{t:"Boiler destroyed: cracked sections",b:`<p>The boiler dry fired until the exposed cast iron reached ${Math.round(S.Tm)}°F and cracked. It is scrap, and flue gas and water can now leak into the room.</p><ul>
    ${li(F.lwcoFail,"LWCO failed, the burner kept firing with low water.","LWCO.")}
    ${li(F.fillFail||!S.fillOpen,"No makeup water.","Makeup water.")}
    ${li(F.leak,"Leak drained the system.","No leak.")}</ul>
    <p>The aquastat and high limit can't save a dry boiler: their sensing wells were out of the water and read low.</p>
    <small>Simplified: the sim cracks the iron at 1000°F.</small>`,wreck:0};
 }
};

/* ============ STEAM ============ */
const lvY=L=>360-184*L; // boiler water height to drawing y
const STEAM={id:"steam",p:"s_",name:"Steam",
 svg:STEAM_SVG,
 consts:{QB:22.8,VB:16,UAR:0.09,UAB:0.18,CR:900,MS:6,KP:6,DELAY:180,RUPTURE:45},
 sliders:[
  {k:"tstat",l:"Thermostat",u:"°F",min:40,max:95,step:1,v:68,n:[60,75],note:"Normal 60–75°F"},
  {k:"out",l:"Outdoor temperature",u:"°F",min:-30,max:80,step:1,v:25},
  {k:"cutin",l:"Pressuretrol cut-in",u:" psi",min:0,max:15,step:0.5,v:0.5,n:[0.5,2],note:"Example setting 0.5 psi"},
  {k:"diff",l:"Pressuretrol differential",u:" psi",min:0.5,max:15,step:0.5,v:1.5,n:[1,2],note:"Cut-out = cut-in + differential (example 2.0 psi)"},
  {k:"hl",l:"High-limit pressuretrol",u:" psi",min:1,max:30,step:0.5,v:5,n:[5,10],note:"Normal 5–10 psi, at least 2 psi above cut-out",bad:V=>V.hl<5||V.hl>10||V.hl<V.cutin+V.diff+2,more:1},
  {k:"sv",l:"Safety valve setting",u:" psi",min:5,max:100,step:1,v:15,n:[15,15],note:"Low pressure steam: 15 psi",more:1}],
 faults:[["lwco1Fail","Primary LWCO float stuck (won't trip)"],["lwco2Fail","Secondary LWCO fails"],["feedFail","Feeder fails (no makeup water)"],["feedStuck","Feeder stuck open (floods boiler)"],
  ["returnLeak","Wet return broken"],["pigtail","Pigtail plugged (gauge and pressuretrol)"],["ptStuck","Pressuretrol contacts stuck closed"],["hlFail","High-limit pressuretrol fails closed"],
  ["mainVent","Main vent stuck shut"],["radVent","Radiator vents stuck shut"],["trapOpen","Radiator trap failed open (blowing steam)"],["trapShut","Radiator traps failed shut"],["ftFail","F&T trap stuck shut"],["glassShut","Gauge glass valves shut"],["gasStuck","Gas valve stuck open"],["svStuck","Safety valve stuck shut"],["flameRod","Dirty flame rod"]],
 hidden:["lwco1Fail","lwco2Fail","hlFail","svStuck","feedFail","glassShut"],
 scenarios:[{l:"Overpressure: gas valve stuck open, safety valve stuck shut",f:["gasStuck","svStuck"]},{l:"Dry fire: wet return broken, both LWCOs and feeder fail",f:["returnLeak","lwco1Fail","lwco2Fail","feedFail"]}],
 parts:{
  boiler:{n:"Steam boiler",s:"Boils water into steam at no more than 15 psi.",w:"A low pressure steam boiler (15 psi maximum). It is only partly full: water up to the normal water line (NWL), steam space above it. The drawing shows a cutaway.",y:"Steam rises into the header and main, gives up its heat in the radiators, condenses back to water and returns by gravity through the wet return.",f:"Low water is the big danger. The crown sheet (top of the heated surface) must stay covered. Dry firing cracks sections, and adding water to a dry, red-hot boiler can make it explode.",src:["md","hh","glass"],faults:["returnLeak"]},
  glass:{n:"Gauge glass",s:"Shows the water level.",w:"A glass tube connected to the steam space at the top and the water space at the bottom, so it shows the water level. Normal level is roughly a third to half up the glass.",y:"Your main way to see the water level. The feeder and cutoffs work off the same level.",f:"If its valves are shut or the connections plug, the glass shows a false level. Prove the level with the try cocks. The glass is flushed regularly to prove its connections are open.",src:["glass","wm"],faults:["glassShut"]},
  trycocks:{n:"Try cocks",s:"Backup check of the water level.",w:"Three small valves at different heights. Open one: steam means the water is below it, water means the water is above it.",y:"The backup level check when the glass can't be trusted. Top should give steam, bottom should give water, the middle depends on the level. Try them in Controls.",f:"",src:["glass"],faults:[]},
  gauge:{n:"Pressure gauge and pigtail",s:"Shows steam pressure; the pigtail protects it.",w:"Shows steam pressure in psi. It sits on a pigtail (siphon) that fills with condensed water, so live steam never reaches the gauge's Bourdon tube.",y:"Lets you watch pressure build and the pressuretrol cycle. Note that 1 psi of steam is already 215°F.",f:"A dry siphon or plugged line gives wrong or delayed readings. A plugged pigtail also blinds the pressuretrol on it.",src:["siphon"],faults:["pigtail"]},
  ptrol:{n:"Pressuretrol (operating control)",s:"Cycles the burner on steam pressure.",w:"A pressure switch. On the common additive type, the main scale is the cut-in and the differential adds to it: cut-in 0.5 psi plus differential 1.5 psi shuts the burner off at 2.0 psi.",y:"Cycles the burner to hold the system at low pressure while the thermostat calls.",f:"Stuck contacts or a plugged pigtail: the burner keeps firing until the high-limit pressuretrol trips.",src:["oep","hunker","wm"],faults:["ptStuck","pigtail"]},
  hl:{n:"High-limit pressuretrol",s:"Backup pressure limit, manual reset.",w:"A second pressure control with manual reset, set above the operating pressuretrol (5 to 10 psi, at least 2 psi above it) and below the 15 psi safety valve.",y:"Only acts if the operating control fails. A person has to reset it.",f:"Required on steam boilers covered by CSD-1 and by many state rules. If it fails too, only the safety valve is left.",src:["csd","oep","wm","md"],faults:["hlFail"]},
  lwco:{n:"Primary low water cutoff",s:"Float that cuts the burner on low water and runs the feeder.",w:"A float in a chamber piped to the boiler. When the water drops to the cutoff level the float drops and cuts power to the burner. It resets itself when the water comes back.",y:"Keeps the burner off whenever the water is too low. It also runs the feeder here.",f:"Sediment can jam the float. It is blown down at least weekly with the burner on: the burner should shut off. If it doesn't, shut the boiler down and fix it (McDonnell & Miller 67 manual). Try Blow down in Controls.",src:["mm67","csd","md"],faults:["lwco1Fail"]},
  lwco2:{n:"Secondary low water cutoff",s:"Lower backup cutoff, manual reset.",w:"A probe set a little lower than the primary cutoff. If the water reaches it, the burner locks off until someone resets it.",y:"Backup for the primary. CSD-1 requires two cutoffs on steam boilers, the lower one manual reset.",f:"If both cutoffs fail, nothing stops the burner from dry firing.",src:["csd","md","wm"],faults:["lwco2Fail"]},
  feeder:{n:"Automatic water feeder",s:"Adds water when the level drops.",w:"A valve that adds water when the level drops to its feed point, just above the cutoff. Its outlet is piped into the wet return below the Hartford loop's close nipple, so cold makeup water mixes with returning condensate instead of hitting hot sections directly.",y:"Makes up water lost to leaks and venting. In a tight system it should hardly run.",f:"Fails shut: no makeup, the level keeps falling. Stuck open: the boiler floods, water gets into the steam main, and you get water hammer and wet steam.",src:["mm67"],faults:["feedFail","feedStuck"]},
  sv:{n:"Safety valve",s:"Pops at 15 psi and vents steam.",w:"An ASME V-rated valve that pops at its set pressure (15 psi on a low pressure steam boiler) and vents steam.",y:"The last line of protection against overpressure. Spindle vertical; discharge piped near the floor, rated for the heat, never plugged or valved.",f:"Stuck shut, nothing limits the pressure if the controls or gas valve fail.",src:["oep","md","wm"],faults:["svStuck"]},
  hartford:{n:"Hartford loop",s:"Keeps a broken return from draining the boiler.",w:"The equalizer drops from the header back into the bottom of the boiler. The wet return joins it through a close nipple about 2 in. below the lowest water line, above the crown sheet.",y:"Balances pressure between the steam side and the return so water stays in the boiler.",f:"If the wet return breaks, the boiler can only drain down to the close nipple, which leaves the crown sheet covered. Remove the loop (switch in Controls) and a broken return can drain the boiler dry. It backs up the LWCO; it doesn't replace it.",src:["hh"],faults:["returnLeak"]},
  trap:{n:"Radiator steam trap (thermostatic)",s:"Lets air and condensate out of a two-pipe radiator, holds steam in.",w:"A small thermostatic trap on the radiator's outlet, at the bottom on the far end from the supply valve. Its bellows or disc is open when cool, so air and water drain into the dry return, and closes when steam reaches it.",y:"Keeps steam in the radiator until it condenses. On a two-pipe system the radiators have no air vents: the air leaves through the traps into the dry return and out the return vent.",f:"Failed open (the common failure): steam blows into the dry return, heats it, and causes water hammer and uneven heat. Failed shut: the radiator fills with water and air and stays cold at the bottom.",src:["hh","vent"],faults:["trapOpen","trapShut"]},
  ft:{n:"F&amp;T trap (end of main)",s:"Drains the end of the steam main into the dry return.",w:"A float and thermostatic trap: the float drains condensate, and a thermostatic element vents air. Installed where the main drips into the return.",y:"Drains the water that forms in the main and lets the main's air out, while keeping steam out of the return.",f:"Stuck shut: the main can't drain or vent, steam arrives slowly and water builds up in the main (water hammer).",src:["hh"],faults:["ftFail"]},
  rvent:{n:"Return vent",s:"Lets air out of the dry return on a two-pipe gravity system.",w:"An air vent at the top of the dry return, just before it drops below the water line into the wet return.",y:"All the air pushed through the traps leaves here, so steam can fill the main and radiators.",f:"Spitting steam means a trap upstream has failed open.",src:["vent"],faults:[]},
  ret:{n:"Returns (dry and wet)",s:"Bring condensate back to the boiler.",w:"The wet return runs below the boiler water line and is always full of water. On a two-pipe system the traps drain into a dry return above the water line, which drops into the wet return near the boiler.",y:"Closes the loop: the water that left as steam comes back here.",f:"A break can drain the boiler unless a Hartford loop is in place.",src:["hh"],faults:["returnLeak"]},
  mainvent:{n:"Main vent",s:"Lets air out of the main so steam can get in.",w:"A large air vent at the end of the steam main, after the last radiator. It lets air out fast while the system fills, then closes when steam reaches it.",y:"Steam can only move into space the air has left. Good main venting gets steam to the radiators sooner.",f:"Stuck shut: air stays trapped, steam reaches the radiators slowly, pressure builds early and the pressuretrol short-cycles the burner while rooms stay cold. Some small systems skip the main vent and rely on the radiator vents alone, but a main vent is standard on residential one-pipe steam. Two-pipe systems are different: the end of each main drains through a float and thermostatic (F&amp;T) trap into the return, and air leaves through vents on the dry return. That trap comes later with a two-pipe steam sim.",src:["vent"],faults:["mainVent"]},
  rad:{n:"Radiators",s:"Where steam gives up its heat.",w:"Cast-iron radiators. Steam enters, gives up its heat and condenses. One-pipe: the water runs back out the same pipe, and an air vent on each radiator lets the air out. Two-pipe: steam enters through a supply valve and the water and air leave through a trap into the dry return.",y:"The radiators heat the room. The water they make returns to the boiler.",f:"Stuck vents keep the radiators from filling with steam, so they stay cool.",src:["vent"],faults:["radVent"]},
  burner:BURNER, gas:GAS, tstat:TSTAT, room:ROOM},
 init(){return Object.assign(baseState(),{two:true,Tw:195,P:0,fs:0,L:0.6,Troom:66,ptOpen:false,hlTrip:false,lw2Trip:false,low1:false,blow:0,feedValve:true,hartford:true,queue:[],pFrozen:0,glassFrozen:0.6,m:0,venting:false,relief:false,feeding:false,flood:false,off:0,puff:null})},
 switches:[
  {l:S=>`Service switch: ${S.svc?"on":"off"}`,on:S=>S.svc,act(sim){sim.S.svc=!sim.S.svc;log(sim,`Service switch ${sim.S.svc?"on":"off"}.`)}},
  {l:S=>`Feeder supply: ${S.feedValve?"open":"shut"}`,on:S=>S.feedValve,act(sim){sim.S.feedValve=!sim.S.feedValve;log(sim,`Feeder supply valve ${sim.S.feedValve?"opened":"shut"}.`)}},
  {l:S=>`Piping: ${S.two?"two-pipe (traps)":"one-pipe"}`,on:S=>S.two,act(sim){sim.S.two=!sim.S.two;log(sim,sim.S.two?"Two-pipe system: steam in one pipe, condensate out through a trap on each radiator into a dry return. Air leaves through the traps and the return vent.":"One-pipe system: steam and condensate share one pipe. Each radiator and the main have air vents; no traps.")}},
  {l:S=>`Hartford loop: ${S.hartford?"installed":"removed"}`,on:S=>S.hartford,act(sim){sim.S.hartford=!sim.S.hartford;log(sim,sim.S.hartford?"Hartford loop installed.":"Hartford loop removed. The wet return now enters at the bottom of the boiler.","w")}}],
 actions:[
  {id:"blow",l:"Blow down LWCO",show:S=>!S.dead,act(sim){const S=sim.S;S.blow=10;S.blowFailLogged=false;log(sim,S.flame?"Blowing down the LWCO with the burner on.":"Blowing down the LWCO. (Do it with the burner on to prove it shuts the burner off.)")}},
  {id:"tcTop",l:"Try cock: top",show:S=>!S.dead,act(sim){sim.tryCock(0.75,"top")}},
  {id:"tcMid",l:"Try cock: middle",show:S=>!S.dead,act(sim){sim.tryCock(0.6,"middle")}},
  {id:"tcBot",l:"Try cock: bottom",show:S=>!S.dead,act(sim){sim.tryCock(0.45,"bottom")}},
  {id:"addWater",l:"Add cold water now",cls:"blue",show:S=>S.dry&&!S.dead,act(sim){log(sim,"Makeup water turned back on.","w");sim.S.feedValve=true;setFault(sim,"feedFail",false)}}],
 na(k){return this.S.two?["radVent","mainVent"].includes(k):["trapOpen","trapShut","ftFail"].includes(k)},
 tryCock(lv,name){const S=this.S;const out=S.L>lv?(S.Tw>=211?"water, flashing as it leaves":"water"):(S.Tw>=211?"steam":"air: the boiler isn't steaming yet");
  S.puff={y:lvY(lv),water:S.L>lv,until:S.t+6};log(this,`${name[0].toUpperCase()+name.slice(1)} try cock: ${out}.`+(this.F.glassShut&&Math.abs(S.glassFrozen-S.L)>0.05?" That doesn't match the gauge glass.":""),this.F.glassShut&&Math.abs(S.glassFrozen-S.L)>0.05?"w":"")},
 resets(S){const r=[];
  if(S.lock)r.push(["Reset burner lockout",()=>{S.lock=false;S.tries=0;log(this,"Burner lockout reset.")}]);
  if(S.hlTrip)r.push(["Reset high limit",()=>{if(S.P<this.V.hl-1){S.hlTrip=false;log(this,"High-limit pressuretrol reset.")}else log(this,"High limit won't reset until the pressure drops.","w")}]);
  if(S.lw2Trip)r.push(["Reset 2nd LWCO",()=>{if(S.L>=0.38){S.lw2Trip=false;log(this,"Secondary LWCO reset.")}else log(this,"Secondary LWCO won't reset with the water still low.","w")}]);
  return r},
 reads(S){const pg=this.F.pigtail?S.pFrozen:S.P,gl=this.F.glassShut?S.glassFrozen:S.L;return [["Gauge",`${pg.toFixed(1)} psi`],["Glass",gl<0.25?"empty":gl>0.85?"full":`${Math.round((gl-.25)/.6*100)}%`],["Room",`${S.Troom.toFixed(1)}°F`]]},
 step(dt){const sim=this,S=this.S,F=this.F,V=this.V,c=this.consts;S.t+=dt;
  thermostat(sim);
  const pS=F.pigtail?S.pFrozen:S.P;
  if(!F.ptStuck){
    if(!S.ptOpen&&pS>=V.cutin+V.diff){S.ptOpen=true;log(sim,`Pressuretrol opened at ${pS.toFixed(1)} psi (cut-in ${V.cutin} + differential ${V.diff}).`)}
    else if(S.ptOpen&&pS<=V.cutin){S.ptOpen=false;log(sim,`Pressuretrol closed at ${pS.toFixed(1)} psi.`)}
  }else S.ptOpen=false;
  if(!S.hlTrip&&!F.hlFail&&S.P>=V.hl){S.hlTrip=true;log(sim,`High-limit pressuretrol tripped at ${S.P.toFixed(1)} psi. Press reset.`,"b")}
  const low1=!F.lwco1Fail&&(S.L<0.45||S.blow>0);
  if(low1&&!S.low1)log(sim,S.blow>0?"Blowdown: the float dropped and the LWCO cut the burner. It works.":"Low water. Primary LWCO cut the burner.",S.blow>0?"":"b");
  if(!low1&&S.low1)log(sim,S.blow>0||S.L>=0.45?"Primary LWCO reset itself.":"");
  if(S.blow>0&&F.lwco1Fail&&S.flame&&!S.blowFailLogged){S.blowFailLogged=true;log(sim,"Blowdown: the burner kept running. The LWCO failed its test. Shut the boiler off.","b")}
  S.low1=low1;if(S.blow>0)S.blow-=dt;
  if(!S.lw2Trip&&!F.lwco2Fail&&S.L<0.38){S.lw2Trip=true;log(sim,"Secondary LWCO tripped. Manual reset needed.","b")}
  S.limitsOk=S.svc&&!S.hlTrip&&!S.lw2Trip&&!low1;
  const fire=seq(sim,dt,S.calling&&!S.ptOpen&&S.limitsOk&&!S.lock);
  const qin=fire*c.QB;
  const wet=S.L>0.25?1:Math.max(0,S.L/0.25);
  if(S.L<0.25&&!S.dry)log(sim,"Water is below the crown sheet. The boiler is dry firing.","b");
  S.dry=S.L<0.25;
  let w=S.L*c.VB;const C=w*8.33+150,Ts=tsat(S.P),sb=0.004*(S.Tw-65);
  let m=0;
  if(S.Tw<Ts-0.3){S.Tw+=(qin*wet-sb)/C*dt;if(S.Tw>Ts)S.Tw=Ts}
  else{S.Tw=Ts;m=Math.max(0,qin*wet-sb)/970;if(qin===0)S.Tw-=sb/C*dt}
  if(m>0&&!S.boiling)log(sim,"Water is boiling. Steam is pushing air out of the main.");
  S.boiling=m>0;S.m=m;
  const two=S.two,rv=!two&&F.radVent,tS=two&&F.trapShut,tO=two&&F.trapOpen,ftS=two&&F.ftFail;
  const qrad=c.UAR*S.fs*Math.max(0,Ts-S.Troom)*(S.flood?0.5:1)*(rv?0.5:1)*(tS?0.35:1);
  const cond=qrad/970+0.0004*S.fs+(tO?0.0035*S.fs:0);S.trapBlow=tO&&S.fs>0.7;
  let left=m;S.venting=false;
  if(S.fs<1&&m>0){const vent=two?(1/200)*(tS?0.4:1)*(ftS?0.5:1):(F.mainVent?1/2400:1/200)*(rv?0.6:1);const dF=Math.min(m*dt/c.MS,vent*dt,1-S.fs);S.fs+=dF;left=m-dF*c.MS/dt;S.venting=dF>0;S.queue.push([S.t+c.DELAY,dF*c.MS/8.33])}
  if(S.fs>=0.999&&!S.filled){S.filled=true;log(sim,two?"Steam reached the end of the main and every radiator. The traps closed on steam.":"Steam reached the main vent. The system is full of steam.")}
  if(S.trapBlow&&!S.trapBlowLog){S.trapBlowLog=true;log(sim,"A radiator trap is blowing steam into the dry return. The return pipe is hot and the return vent spits steam; expect water hammer in the return.","w")}if(!S.trapBlow)S.trapBlowLog=false;
  if(S.fs<0.9)S.filled=false;
  S.P+=(left-cond)*c.KP*dt;
  if(S.P<0){S.fs=Math.max(0,S.fs+S.P/c.KP/c.MS);S.P=0}
  let rel=false;
  if(S.P>V.sv&&!F.svStuck){S.P=V.sv;rel=true}
  if(rel&&!S.relief)log(sim,`Safety valve popped at ${V.sv} psi, venting steam.`,"b");
  S.relief=rel;
  if(S.P>20&&!S.p20){S.p20=true;log(sim,`Pressure ${S.P.toFixed(0)} psi, above the 15 psi limit for a low pressure boiler.`,"b")}
  if(S.P>=c.RUPTURE){explode(sim,"pressure");return}
  // water
  w-=m*dt/8.33;
  S.queue.push([S.t+c.DELAY,cond*dt/8.33]);
  let back=0;while(S.queue.length&&S.queue[0][0]<=S.t)back+=S.queue.shift()[1];
  if(!F.returnLeak)w+=back;
  if(F.returnLeak){const to=S.hartford?0.33:0;if(w/c.VB>to)w-=0.03*dt;S.draining=w/c.VB>to}else S.draining=false;
  let add=0;
  if(S.feedValve&&!F.feedFail&&S.L<0.5&&!F.lwco1Fail)add+=0.04*dt;
  if(S.feedValve&&F.feedStuck)add+=0.02*dt;
  if(add>0&&S.Tm>600&&S.dry){explode(sim,"flash");return}
  if(add>0&&!S.feeding&&!(S.t-(S.feedLogT||-1e9)<60)){S.feedLogT=S.t;log(sim,"Feeder adding water.")}
  S.feeding=add>0;w+=add;
  S.L=clamp(w/c.VB,0,1.05);
  const flood=S.L>0.95;if(flood&&!S.flood)log(sim,"Boiler flooded. Water is getting into the steam main: water hammer and wet steam.","b");S.flood=flood;
  if(heatIron(sim,qin,wet,dt))return;
  S.Troom+=(qrad-c.UAB*(S.Troom-V.out))/c.CR*dt;
  if(!F.pigtail)S.pFrozen=S.P;
  if(!F.glassShut)S.glassFrozen=S.L;
  S.back=back;
 },
 draw(dt){const S=this.S,F=this.F,V=this.V,p="s_";
  const Ts=tsat(S.P);
  const wl=clamp(S.L,0,1),wy=lvY(wl);
  at(p+"water","y",wy);at(p+"water","height",360-wy);at(p+"water","fill",tcol(S.Tw));
  at(p+"glow","height",Math.max(0,wy-176));at(p+"glow","opacity",clamp((S.Tm-300)/600,0,.85));
  at(p+"bub","opacity",S.m>0?(blink(150)?1:.35):0);
  txt(p+"lvl",`Water ${Math.round(S.L*100)}% full`+(S.dry?` · iron ${Math.round(S.Tm)}°F`:""));
  const gl=F.glassShut?S.glassFrozen:S.L,gy=314-clamp((gl-.25)/.6,0,1)*110;
  at(p+"glassW","y",gy);at(p+"glassW","height",314-gy);
  const fy=F.lwco1Fail?S.floatStuckY??(S.floatStuckY=clamp(wy,240,338)):(S.blow>0?338:clamp(wy,240,338));if(!F.lwco1Fail)S.floatStuckY=undefined;
  at(p+"float","cy",fy);at(p+"lw1Lamp","fill",S.low1?"var(--bad)":"var(--ok)");
  at(p+"blowJet","opacity",S.blow>0?(blink(120)?1:.5):0);
  at(p+"lw2Lamp","fill",S.lw2Trip?"var(--bad)":"var(--ok)");
  at(p+"feedLamp","fill",S.feeding?"var(--cold)":"var(--lamp-off)");
  at(p+"ptLamp","fill",S.ptOpen?"var(--warn)":"var(--ok)");at(p+"hlLamp","fill",S.hlTrip?"var(--bad)":"var(--ok)");
  const steamCol=tcol(Ts+20),airCol="var(--line)";
  at(p+"mainSteam","stroke-dasharray",`${(S.fs*100).toFixed(2)} 100`);at(p+"mainSteam","stroke",steamCol);
  at(p+"header","stroke",S.boiling||S.P>0?steamCol:airCol);
  const two=S.two;["rad1","rad2"].forEach(r=>at(p+r,"fill",S.fs>0.75?tcol(lerp(S.Troom,Ts,clamp((S.fs-.75)*4,0,1))*((two?F.trapShut:F.radVent)?0.85:1)):"var(--panel)"));
  ["two","trapG","ftG","rvG"].forEach(k=>at(p+k,"opacity",two?1:0));at(p+"radVents","opacity",two?0:1);at(p+"mvG","opacity",two?0:1);
  at(p+"retA","opacity",!two&&S.hartford?1:0);at(p+"retB","opacity",!two&&!S.hartford?1:0);at(p+"retA2","opacity",two&&S.hartford?1:0);at(p+"retB2","opacity",two&&!S.hartford?1:0);
  {const fr=$(p+"fRet");if(fr)fr.setAttribute("d",(two?"M760 92 V364 H464 V436 H405 ":"M760 92 V436 H405 ")+(S.hartford?"V299 H370":"V392 H370"))}
  at(p+"wetLbl","opacity",two?0:1);
  [0,1].forEach(i=>at(p+"trap"+i,"fill",F.trapShut?"var(--bad)":F.trapOpen&&i===1?(blink(200)?"#ff5a3a":"var(--warn)"):S.back>0?"var(--cold)":"var(--lamp-off)"));
  at(p+"ftLamp","fill",F.ftFail?"var(--bad)":S.back>0?"var(--cold)":"var(--lamp-off)");
  at(p+"rvPuff","opacity",two&&(S.venting||S.trapBlow)?(blink(250)?1:.3):0);
  if(two){const rc=S.trapBlow?tcol(Ts):"#6b8fc9";["retA2","retB2"].forEach(k=>at(p+k,"stroke",rc))}
  at(p+"ventPuff","opacity",S.venting&&!F.mainVent?(blink(250)?1:.3):0);
  at(p+"svPuff","opacity",S.relief?(blink(120)?1:.4):0);at(p+"svLever","y",S.relief?110:116);
  S.off-=dt*(S.back>0?25:0);const fr=$(p+"fRet");if(fr){fr.style.strokeDashoffset=S.off;fr.style.opacity=S.back>0&&!F.returnLeak?1:0}
  at(p+"leak","opacity",F.returnLeak?(blink(300)?1:.5):0);
  at(p+"feedX","opacity",S.feedValve&&!F.feedFail?0:1);
  const pg=F.pigtail?S.pFrozen:S.P;const ang=(-135+Math.min(30,pg)/30*270)*Math.PI/180;
  at(p+"needle","x2",262+12*Math.sin(ang));at(p+"needle","y2",108-12*Math.cos(ang));txt(p+"gP",`${pg.toFixed(1)} psi`);
  if(S.puff&&S.t<S.puff.until){at(p+"puff","opacity",1);at(p+"puff","cy",S.puff.y);at(p+"puff","fill",S.puff.water?"var(--cold)":"var(--paper)")}else at(p+"puff","opacity",0);
  drawBurner(this);
  txt(p+"room",`${S.Troom.toFixed(1)}°F`);txt(p+"tstatTxt",String(V.tstat));at(p+"tstatLamp","fill",S.calling?"var(--ok)":"var(--lamp-off)");txt(p+"outTxt",`Outside ${V.out}°F`);
 },
 boom(kind){const F=this.F,S=this.S,V=this.V,c=this.consts;
  if(kind==="pressure")return{t:"Boiler explosion: overpressure",b:`<p>The burner kept firing and the steam had nowhere to go. A low pressure steam boiler is built for 15 psi. When it split, the water inside, far above 212°F, flashed to steam all at once.</p><ul>
    ${li(F.gasStuck,"Gas valve stuck open. The pressure controls opened, but they act by closing this valve.","Gas valve.")}
    ${li(F.ptStuck||F.pigtail,F.ptStuck?"Pressuretrol stuck closed.":"Pigtail plugged, so the pressuretrol never saw the pressure.","Pressuretrol.")}
    ${li(F.hlFail,"High-limit pressuretrol failed closed.","High-limit pressuretrol.")}
    ${F.svStuck?li(1,"Safety valve stuck shut."):V.sv>=c.RUPTURE?`<li class="f"><b>Wrong part</b>Safety valve set at ${V.sv} psi, above what the boiler could take.</li>`:li(0,"","Safety valve.")}</ul>
    <p>The safety valve is the last line of defense. That's why it gets tested.</p>
    <small>Simplified: the sim ruptures the boiler at ${c.RUPTURE} psi, three times its 15 psi limit. A real boiler's failure point depends on its condition.</small>`,wreck:1};
  if(kind==="flash")return{t:"Boiler explosion: cold water on a dry boiler",b:`<p>The water dropped below the crown sheet and the burner kept firing, so the exposed iron reached ${Math.round(S.Tm)}°F. When feed water hit the red-hot iron it flashed to steam faster than anything could relieve it.</p><ul>
    ${li(F.returnLeak,"Wet return broken, water lost.","Wet return.")}
    ${li(F.lwco1Fail,"Primary LWCO stuck.","Primary LWCO.")}
    ${li(F.lwco2Fail,"Secondary LWCO failed.","Secondary LWCO.")}
    <li class="f"><b>Failed</b>No feed water while the level fell. It came back on after the iron was red hot.</li></ul>
    <p>Never add water to a boiler that has run dry. Shut the burner off and let it cool first.</p>
    <small>Simplified: the sim triggers this when water reaches iron above 600°F.</small>`,wreck:1};
  return{t:"Boiler destroyed: cracked sections",b:`<p>The boiler dry fired until the exposed iron reached ${Math.round(S.Tm)}°F and cracked. It's scrap.</p><ul>
    ${li(F.lwco1Fail,"Primary LWCO stuck.","Primary LWCO.")}
    ${li(F.lwco2Fail,"Secondary LWCO failed.","Secondary LWCO.")}
    ${li(F.feedFail||!S.feedValve,"No feed water.","Feeder.")}
    ${li(F.returnLeak,"Wet return broken.","Wet return.")}
    ${li(!S.hartford,"No Hartford loop, so the broken return drained the boiler.","Hartford loop held the water at the close nipple.")}</ul>
    <small>Simplified: the sim cracks the iron at 1000°F.</small>`,wreck:0};
 }
};

/* ============ ENGINE AND UI ============ */
const SIMS={hyd:HYD,steam:STEAM};
for(const sim of Object.values(SIMS)){sim.V={};sim.sliders.forEach(s=>sim.V[s.k]=s.v);sim.logs=[];reset(sim,true)}
function reset(sim,quiet){sim.F={};sim.faults.forEach(f=>sim.F[f[0]]=false);sim.mystery=null;sim.call=null;sim.S=sim.init();sim.logs=[];
  log(sim,`${sim.name} system started. Thermostat calling.`);
  if(sim===cur&&!quiet){$("log").innerHTML="";sim.logs.forEach(([t,m,c])=>{const d=document.createElement("div");d.innerHTML=`<time>${t}</time><span class="${c}">${m}</span>`;$("log").append(d)});$("boom").hidden=true;$("drawing").classList.remove("shake");at(sim.p+"boilerG","opacity",1);at(sim.p+"wreck","opacity",0);renderAll()}}
function setFault(sim,k,on,quiet){if(sim.F[k]===on)return;sim.F[k]=on;sim.onFault&&sim.onFault(k,on);
  if(!quiet)log(sim,`${on?"Fault on":"Fault cleared"}: ${sim.faults.find(f=>f[0]===k)[1]}.`,on?"w":"");syncFaults()}
function explode(sim,kind){const S=sim.S;S.dead=kind;const r=sim.boom(kind);log(sim,r.t+".","b");
  if(sim!==cur)return;
  $("boomT").textContent=r.t;$("boomB").innerHTML=r.b;$("boom").hidden=false;
  if(r.wreck){at(sim.p+"boilerG","opacity",.15);at(sim.p+"wreck","opacity",1)}
  const d=$("drawing");d.classList.remove("shake");void d.offsetWidth;d.classList.add("shake")}

const LAMP_ON=S=>({call:S.calling,limits:S.limitsOk,prepurge:S.st==="prepurge",ign:S.st==="ign",flame:S.flame,post:S.st==="post",lock:S.lock});
$("lamps").innerHTML=LAMPS.map(l=>`<div class="lamp ${l[2]}" id="L_${l[0]}"><i></i><span>${l[1]}</span></div>`).join("");

function sliderRow(sim,s){const v=sim.V[s.k];return `<div class="row" id="row_${s.k}"><label for="sl_${s.k}">${s.l}</label><output id="o_${s.k}">${v}${s.u}</output><input type="range" id="sl_${s.k}" data-k="${s.k}" min="${s.min}" max="${s.max}" step="${s.step}" value="${v}">${s.note?`<small>${s.note}</small>`:""}</div>`}
function outside(sim,s){const V=sim.V;if(s.bad)return s.bad(V);return s.n?V[s.k]<s.n[0]||V[s.k]>s.n[1]:false}
function renderControls(){const sim=cur;
  const main=sim.sliders.filter(s=>!s.more),more=sim.sliders.filter(s=>s.more);
  $("p-controls").innerHTML=`
   <div class="group"><h3>Switches</h3><div class="btns" id="switches">${sim.switches.map((w,i)=>`<button class="btn" data-sw="${i}"></button>`).join("")}</div>
   <div class="btns" id="actions">${sim.actions.map(a=>`<button class="btn ${a.cls||""}" data-act="${a.id}" hidden>${a.l}</button>`).join("")}</div></div>
   <div class="group"><h3>Settings</h3><p>Sliders go well past normal so you can see what a wrong setting or wrong part does. They turn red outside the normal range.</p>${main.map(s=>sliderRow(sim,s)).join("")}</div>
   <details id="more"><summary>More settings</summary><div class="group">${more.map(s=>sliderRow(sim,s)).join("")}</div></details>`;
  sim.sliders.forEach(s=>markRow(sim,s));syncSwitches();
}
function markRow(sim,s){const r=$("row_"+s.k);if(r)r.classList.toggle("out",outside(sim,s))}
function syncSwitches(){const S=cur.S;document.querySelectorAll("[data-sw]").forEach(b=>{const w=cur.switches[+b.dataset.sw];b.textContent=w.l(S);b.setAttribute("aria-pressed",w.on(S))})}
// ---- Service call mode: a customer complaint hides one fault; the trainee diagnoses it ----
// Each entry: [what the customer says, optional setup {v:sliders, s:state}]
const COMPLAINTS={
 split:{
  leak:["Customer: \"It runs all day and never gets cold. Somebody topped it off last summer.\"",{v:{charge:72}}],
  filter:["Customer: \"Barely any air out of the vents, and I think I saw ice on the copper line.\""],
  blower:["Customer: \"Outside unit is running but nothing comes out of the vents.\""],
  dirtyCond:["Customer: \"It's 100 out and the house won't cool. The outside unit is next to the dryer vent.\"",{v:{out:100}}],
  condFan:["Customer: \"The outside unit hums and the top isn't spinning. Then it shuts off for a while.\""],
  drier:["Customer: \"Cooling has been getting weaker. A tech replaced the compressor last year.\""],
  txvShut:["Customer: \"Air coming out is just warm. The big copper line outside isn't cold at all.\"",{s:{meter:"txv"}}],
  txvBulb:["Customer: \"It cools, but the big line is sweating all the way back to the outside unit.\"",{s:{meter:"txv"}}],
  comp:["Customer: \"It's 12 years old. It runs constantly and the house creeps up every afternoon.\""],
  noncond:["Customer: \"A handyman put in a new line set himself. Since then it barely cools.\""],
  cap:["Customer: \"The outside unit makes a loud hum and clicks off. The fan spins but the house is warm.\""],
  contactor:["Customer: \"The outside unit never shuts off, even with the thermostat turned off.\""]},
 hp:{
  leak:["Customer: \"The heat pump runs nonstop and the strips are kicking on even when it's mild.\"",{v:{charge:72}}],
  filter:["Customer: \"Very little air from the registers. I can't remember when I changed the filter.\""],
  blower:["Customer: \"The outside unit runs but no air comes out inside.\""],
  dirtyCond:["Customer: \"The heat is weak this winter. The outdoor unit sits under the big cottonwood tree.\""],
  condFan:["Customer: \"The outside fan isn't turning. The unit runs a bit and shuts off.\""],
  rvStuck:["Customer: \"It's set to heat but cold air is blowing out of the vents.\""],
  rvLeak:["Customer: \"It runs and runs and the house barely warms up. It was bad last summer too.\""],
  dfFail:["Customer: \"The outside unit is a solid block of ice.\"",{v:{out:28}}],
  auxFail:["Customer: \"On the coldest nights the house drops below the setpoint and won't catch up.\"",{v:{out:10}}],
  comp:["Customer: \"It's old, runs all the time, and the electric bill doubled.\""],
  cap:["Customer: \"The outside unit buzzes, then clicks off. The fan spins.\""],
  contactor:["Customer: \"The outdoor unit keeps running even with the thermostat off.\""]},
 cooler:{
  leak:["Manager: \"The box keeps creeping up and the unit outside runs nonstop. Someone found oil on a fitting.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Box is warm on hot afternoons. The condenser is on the roof by the kitchen exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The condensing unit trips off and comes back. One fan isn't turning.\""],
  efan:["Manager: \"Box is warm and the fans inside are silent. Coil looks frosted.\""],
  door:["Manager: \"The door doesn't close tight anymore and the coil is a block of frost.\""],
  llsStuck:["Manager: \"The box is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles all night. It starts every few minutes.\""],
  drier:["Manager: \"Box temperature slowly crept up over the week. A tech worked on it last month.\""],
  moist:["Manager: \"It cools for a while, then stops cooling, then works again later.\""],
  txvShut:["Manager: \"Unit runs but the coil inside is warm and the box is climbing.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"There's frost on the suction line going back to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"The coil keeps icing up solid. Nobody has touched the clock in years.\""],
  cch:["Manager: \"On cold mornings the compressor knocks loudly when it starts.\"",{v:{out:30}}],
  comp:["Manager: \"Unit runs all the time and still can't hold temperature.\""],
  noncond:["Manager: \"Ever since the condenser was replaced, the box runs warm.\""],
  contactor:["Manager: \"The condensing unit never stops. The product near the coil is freezing.\""]},
 freezer:{
  leak:["Manager: \"The freezer keeps warming up and the ice cream is getting soft.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Freezer warms up every afternoon. The condenser is next to the fryer exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The outside unit shuts off and restarts. One of the fans is stopped.\""],
  efan:["Manager: \"No air moving inside the freezer and the box is warming up.\""],
  door:["Manager: \"There's frost all over the coil and a line of ice around the door frame.\""],
  llsStuck:["Manager: \"The freezer is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles even when the box is cold.\""],
  drier:["Manager: \"Box slowly getting warmer since the last service.\""],
  moist:["Manager: \"It works fine, then stops cooling for a while, then works again.\""],
  txvShut:["Manager: \"Unit runs, but the coil isn't cold.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"Suction line frosted all the way to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"Coil is a solid block of ice. It used to defrost on its own.\""],
  heater:["Manager: \"Coil ices up even though I hear the timer click into defrost.\""],
  term:["Manager: \"Coil frosts up badly, and defrosts take forever.\""],
  drainH:["Manager: \"Water is dripping out the bottom of the coil and icing on the floor.\""],
  cch:["Manager: \"Loud knocking from the compressor on cold-morning starts.\"",{v:{out:30}}],
  comp:["Manager: \"Runs nonstop and can't pull the box down.\""],
  noncond:["Manager: \"Since the outdoor unit was replaced the freezer never gets cold enough.\""],
  contactor:["Manager: \"The condensing unit never shuts off. Product near the coil is rock hard.\""]},
 furnace:{
  filter:["Customer: \"The furnace runs a while, shuts off and comes back. Airflow is weak.\""],
  blower:["Customer: \"I hear the burners light, then everything shuts down. No air comes out.\""],
  bcap:["Customer: \"Air from the vents seems weak and the furnace cuts out sometimes.\""],
  ign:["Customer: \"The furnace hums, clicks a few times and then gives up. No heat.\""],
  fsDirty:["Customer: \"The burners light for a few seconds, go out, and it tries again.\""],
  ground:["Customer: \"It lights then drops out. The furnace was just reinstalled.\""],
  gv:["Customer: \"I can see the igniter glow, but the burners never light.\""],
  gasLow:["Customer: \"Heat is weak, and the gas company was digging out front.\""],
  inducer:["Customer: \"The furnace never lights. I don't even hear the little fan on top start up.\""],
  psStuck:["Customer: \"Nothing at all happens when it calls for heat. The furnace just sits there.\""],
  psHose:["Customer: \"The small fan runs, but the furnace never tries to light.\""],
  vent:["Customer: \"Sometimes it works, sometimes the burners shut off early. Snow drifted over the pipes.\""],
  ventFull:["Customer: \"A bird was on the roof pipe last week. Now the furnace won't light.\""],
  trap:["Customer: \"Water on the floor by the furnace and now it won't light.\"",{s:{type:96}}],
  hxBlock:["Customer: \"Furnace runs hot and shuts off on its own. It hasn't been serviced in 10 years.\""],
  crack:["Customer: \"My CO alarm went off twice this week when the furnace runs.\""]},
 oil:{
  empty:["Customer: \"No heat this morning. I forgot to call for an oil delivery.\""],
  ofilter:["Customer: \"Burner starts, sputters and goes out. The filter canister looks old.\""],
  leak:["Customer: \"It lights, runs rough and sometimes locks out. The oil line runs under the floor.\""],
  nozzle:["Customer: \"House is slow to heat and there's a bit of smoke out the chimney.\""],
  drip:["Customer: \"Every time the burner shuts off I hear a rumble and smell oil.\""],
  coupling:["Customer: \"The burner motor whirs but there's no flame, then it locks out.\""],
  motorOL:["Customer: \"Burner is totally silent. The reset button didn't do anything.\""],
  igniter:["Customer: \"The burner runs about 15 seconds and locks out. I smell oil.\""],
  gap:["Customer: \"The burner is slow to light and sometimes thumps on start-up.\""],
  cad:["Customer: \"Burner runs a short time and locks out, but I can see a flame through the peephole.\""],
  cadLight:["Customer: \"Burner motor won't even start. The control just sits there.\""],
  water:["Customer: \"The tank is outside and it's been sputtering since the rain.\""],
  chimney:["Customer: \"There's smoke in the basement and the CO alarm chirped.\""],
  baro:["Customer: \"The flue damper on the pipe flaps open all the time and the furnace is slow to heat.\""],
  soot:["Customer: \"Furnace hasn't been cleaned in years. Heat is weak and the stack gets really hot.\""],
  blower:["Customer: \"The burner runs then shuts off. No air ever comes out of the registers.\""],
  afilter:["Customer: \"Very weak airflow from the vents, and the burner shuts off on its own.\""]},
 ahu:{
  zvMotor:["Customer: \"The air handler fan never comes on and the house is cold.\""],
  endSw:["Customer: \"The thermostat calls, I hear the valve move, but the boiler never fires.\""],
  circ:["Customer: \"Boiler fires and gets hot, but no heat in the house. The pump is warm and silent.\""],
  air:["Customer: \"A plumber drained the system to fix a leak. Now I hear gurgling and get no heat.\""],
  lowP:["Customer: \"The boiler gauge is reading near zero and the pipes keep gurgling.\""],
  strainer:["Customer: \"Heat has been getting weaker every year. The water looks black when we drain it.\""],
  boiler:["Customer: \"No heat. The boiler has a red light on.\""],
  coilDirty:["Customer: \"The house is slow to heat. We have two dogs and never clean the coil.\""],
  afilter:["Customer: \"Weak airflow and the air coming out is really hot.\""],
  blower:["Customer: \"The pipes get hot but nothing blows out of the vents.\""],
  fdelay:["Customer: \"The boiler runs and the coil gets hot, but the fan never starts.\""]},
 pneu:{
  comp:["Building engineer: \"The tank pressure keeps dropping and the zones are drifting.\""],
  psw:["Building engineer: \"The compressor never stops. The relief valve keeps popping.\""],
  leakMain:["Building engineer: \"The compressor runs way more than it used to. I can hear hissing above the ceiling.\""],
  drain:["Building engineer: \"There's water spitting out of the thermostats.\""],
  dryer:["Building engineer: \"Water and oil are showing up at the far devices.\""],
  prv:["Building engineer: \"The main gauge reads way high and the thermostats are acting strange.\""],
  restr:["Building engineer: \"One zone won't respond to its thermostat at all.\""],
  brLeak:["Building engineer: \"Room is cold. The branch gauge never gets above a few psi.\""],
  cal:["Tenant: \"It's always cold in here, even with the thermostat set to 72.\""],
  hDia:["Tenant: \"It's roasting in here even with the thermostat turned down. The heating valve never closes.\""],
  cStuck:["Tenant: \"It's stuffy and warm every summer afternoon, and turning the thermostat down does nothing.\"",{v:{load:70,out:88}}],
  mixRev:["Building engineer: \"The heating valve bangs and chatters when it gets close to shut. A contractor just replaced it.\""],
  hwOff:["Tenant: \"No heat on our floor this morning. The valve is wide open.\""],
  chwOff:["Tenant: \"It's warm in here. The cooling valve is open but nothing changes.\"",{v:{load:70}}]},
 ddc:{
  rsOpen:["Building engineer: \"The BAS shows a crazy room temperature and the heating is wide open.\""],
  rsShort:["Building engineer: \"The BAS reads a crazy hot room and the cooling is wide open.\""],
  rsDrift:["Tenant: \"It's freezing in here every afternoon. The sensor is on the window wall.\""],
  ao010:["Building engineer: \"The valve should be shut but it's cracked open. We just replaced the actuator.\""],
  hHand:["Tenant: \"It's hot in here no matter what. A tech was in the panel yesterday.\""],
  hStuck:["Building engineer: \"The controller commands the heating valve but the temperature never moves.\""],
  pwr24:["Building engineer: \"All the actuators went limp at once. The dampers fell shut.\""],
  belt:["Building engineer: \"The fan shows commanded on, but there's no airflow. The motor amps are low.\""],
  fanStat:["Building engineer: \"The BAS keeps throwing fan failure alarms but I can hear the fan.\""],
  filter:["Building engineer: \"Airflow is down and the fan amps dropped. When did we change the filters?\""],
  oaStuck:["Building engineer: \"On cold mornings the freezestat trips the unit.\"",{v:{out:-5}}],
  comm:["Building engineer: \"The BAS shows the controller grayed out and the values aren't updating.\""],
  hwOff:["Tenant: \"No heat. The BAS shows the heating valve at 100%.\""],
  chwOff:["Tenant: \"Warm in here. The BAS shows the cooling valve wide open.\"",{v:{load:70}}]},
 vfd:{
  fuse:["Operator: \"The drive keeps tripping and the motor sounds rough under load.\""],
  brown:["Operator: \"The lights flicker in the mechanical room and the drive shows a lower DC bus than it used to.\""],
  caps:["Operator: \"This drive is 12 years old. The DC bus reading is jumpy and it hums louder than the others.\""],
  hsfan:["Operator: \"The drive trips on overheat on hot afternoons. It sounds quieter than it used to.\"",{v:{amb:104,load:100}}],
  igbt:["Operator: \"There was a pop and the drive trips on overcurrent the instant it starts.\""],
  lead:["Operator: \"The motor growls and trips. Someone was in the motor box last week.\""],
  gnd:["Operator: \"The drive trips on ground fault right when it starts. The motor sat in water.\""],
  turn:["Operator: \"This motor runs hotter than its twin next to it, and the amps aren't even across the legs.\""],
  bearing:["Operator: \"There's a grinding whine from the motor that's getting louder.\""],
  jam:["Operator: \"The drive trips on overload and the fan is hard to turn by hand.\""],
  swap:["Operator: \"An electrician replaced the motor and now the airflow is weak.\""]},
 air:{
  filterDirty:["Customer: \"Airflow from the vents is weak and the system runs a lot longer than it used to.\""],
  coilDirty:["Customer: \"It doesn't cool like it used to. We never had the inside coil cleaned.\""],
  wheelDirty:["Customer: \"Weak air out of every vent. The blower sounds normal. We did a remodel last year.\""],
  capWeak:["Customer: \"The blower seems slower than it used to be and the air is weak.\"",{s:{motor:"psc"}}],
  wrongTap:["Customer: \"Ever since the new furnace went in, the air conditioning blows gently and the coil sweats a lot.\"",{s:{motor:"psc"}}],
  ecmSet:["Customer: \"The new variable-speed furnace is quiet, but the AC never keeps up.\"",{s:{motor:"ecm"}}],
  returnBlock:["Customer: \"We rearranged the living room and now the system whistles and the air is weak.\""],
  crushed:["Customer: \"The back bedroom is always hot. A cable guy was in the attic last month.\""],
  disc:["Customer: \"Bed 1 gets no air at all, and the whole house is warmer than it should be.\""],
  closedRegs:["Customer: \"The spare bedrooms are always cold and the system sounds louder than it used to. We've been trying to save money on the bill.\""],
  supplyLeak:["Customer: \"The AC runs all afternoon, every room is a bit warm, and it's dusty.\""],
  returnLeak:["Customer: \"It runs and runs and the house feels sticky, even though the air coming out is cool.\"",{v:{dew:68}}]},
 gas:{
  svcDroop:["Customer: \"Everything runs fine by itself, but when the furnace, water heater, dryer and range all go at once, the burners shrink.\"",{s:{on:{furn:true,wh:true,dryer:true,range:true}}}],
  lockup:["Customer: \"When the house has been quiet a while, the stove burners roar and flare when we first light them.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  leak:["Customer: \"Our gas bill went up, and now and then I catch a faint gas smell in the basement.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  csst:["Customer: \"Ever since we pushed the new range back against the wall, its burners are weak with the oven on.\"",{s:{on:{furn:false,wh:false,dryer:false,range:true}}}],
  cock:["Customer: \"The furnace lights, but it hasn't heated well since the last tune-up.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  screen:["Customer: \"The furnace runs weak. The gas company says the pressure at the meter is fine.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  lpLow:["Customer: \"It's below zero. The furnace flames look small and the dryer takes forever.\"",{s:{fuel:"lp",on:{furn:true,wh:true,dryer:true,range:true}}}]},
 burn:{
  ventPartial:["Customer: \"On mild days the furnace shuts itself off a few minutes after it lights. Birds were all over the chimney in the spring.\"",{v:{out:60}}],
  ventBlock:["Customer: \"The furnace shuts off a couple of minutes after it lights, every single time. The chimney is old.\""],
  connLoose:["Customer: \"The basement smells like exhaust when the furnace runs, but it never shuts off.\""],
  soot:["Customer: \"The furnace shut off by itself and won't come back on. There's black soot around the burner door.\""],
  lint:["Customer: \"The flames look yellow and floppy lately. The furnace is right next to the dryer.\""],
  regHigh:["Customer: \"The furnace roars, the vent pipe is too hot to touch, and the house heats up fast.\""],
  bigOrif:["Customer: \"One flame is taller than the others and licks the metal. The last guy cleaned the orifices.\""],
  bvssJump:["Customer: \"A tech said a switch on the furnace kept tripping, so he fixed it. Now it smells like exhaust when the kitchen fan runs.\"",{v:{out:70,tight:1400},s:{fans:{k:true,b:true,d:true}}}],
  coldChim:["Customer: \"Every time the furnace starts, exhaust puffs out around it for a few minutes, worst in the fall. The chimney is on an outside wall.\"",{v:{out:50}}]},
 chill:{
  condFoul:["Customer: \"Our energy bills keep creeping up every summer, and the chiller's head pressure is higher than it used to be on hot days.\"",{v:{load:100,wb:78}}],
  evapFoul:["Customer: \"The building is fine, but the operator's log shows the evaporator approach doubled since last year. Nobody has opened the evaporator in ages.\""],
  lowCharge:["Customer: \"Suction pressure has been drifting down for a few weeks. The chiller still holds setpoint.\""],
  noncond:["Customer: \"Head pressure jumped the day after the contractor replaced a gasket on the condenser.\""],
  vanes:["Customer: \"It's a hot day and the building keeps getting warmer, but the chiller is only pulling about a third of its amps.\"",{v:{load:90}}],
  sensor:["Customer: \"On mild days the chiller trips on low chilled water temperature, but the panel never shows the water below setpoint.\"",{v:{load:20,sp:40}}],
  towerFan:["Customer: \"The chiller keeps making a loud whooshing noise, then it shut itself off. It's not even that hot out.\"",{v:{load:40,wb:66}}],
  fill:["Customer: \"Head pressure runs high every afternoon. The tower fan is at 100% and the water coming off the tower is warm.\"",{v:{load:100,wb:78}}],
  strainer:["Customer: \"The water leaving the condenser is much hotter than usual, but the tower is cooling fine.\""],
  makeup:["Customer: \"The tower basin looks low and the condenser pump is making a gravel noise.\"",{s:{level:34}}],
  blowdown:["Customer: \"The water treatment rep says our tower water is way too concentrated, and there's white crust on the tower.\"",{s:{cnd:2300}}],
  chwPump:["Customer: \"The chiller tripped on low chilled water flow. The pump motor is running.\""]},
 hyd:{
  pumpFail:["Customer: \"The boiler keeps firing and shutting off, but the radiators are cold.\""],
  waterlog:["Customer: \"The relief valve drips every time the boiler heats up, and the gauge swings a lot.\""],
  air:["Customer: \"I hear gurgling in the pipes and the upstairs radiators stay cold.\""],
  fillStuck:["Customer: \"The pressure gauge keeps climbing and the relief valve dribbles water.\""],
  leak:["Customer: \"There's a wet spot on the ceiling under a pipe and the boiler gauge keeps dropping.\""],
  aqStuck:["Customer: \"Whenever the heat is on, the pipes get scalding hot and the gauge climbs.\""],
  gasStuck:["Customer: \"The boiler is roaring, the gauge is way up and the thermostat is turned down.\""],
  flameRod:["Customer: \"The burner lights for a few seconds, goes out and tries again.\""],
  weep:["Customer: \"There's a puddle under the pipe coming off the side of the boiler.\""]},
 steam:{
  feedStuck:["Customer: \"The radiators spit water and the pipes bang. The water glass is almost full.\""],
  returnLeak:["Customer: \"There's water on the basement floor and the auto feeder runs a lot.\""],
  pigtail:["Customer: \"The steam gauge never moves off zero, but the burner runs long and the pipes knock.\""],
  ptStuck:["Customer: \"The boiler never cycles off on pressure. Only the high limit stops it.\""],
  mainVent:["Customer: \"Steam takes forever to reach the radiators and the boiler short-cycles.\"",{s:{two:false}}],
  radVent:["Customer: \"The radiators are only hot at the inlet end, and they never hiss anymore.\"",{s:{two:false}}],
  gasStuck:["Customer: \"The boiler won't stop firing and the gauge is climbing fast.\""],
  flameRod:["Customer: \"The burner lights, drops out and relights over and over.\""],
  trapOpen:["Customer: \"The return pipes bang, and the vent on the return pipe spits steam.\"",{s:{two:true}}],
  trapShut:["Customer: \"One radiator is cold at the bottom and hot only at the top.\"",{s:{two:true}}],
  ftFail:["Customer: \"Banging in the main, and steam takes a long time to get to the far rooms.\"",{s:{two:true}}]}
};
function svcPool(sim){return sim.faults.filter(f=>!(sim.hidden||[]).includes(f[0]))}
function svcOpts(sim){return svcPool(sim).filter(f=>!(sim.na&&sim.na(f[0])))}
function svcBest(sim){try{return +localStorage.getItem("bt-svc-"+sim.id)||0}catch(e){return 0}}
function svcStart(sim,force){
  const pool=svcPool(sim);const f=pool.find(x=>x[0]===force)||pool[Math.floor(Math.random()*pool.length)];
  const c=(COMPLAINTS[sim.id]||{})[f[0]]||["The customer says it isn't working right."];
  const set=c[1]||{};
  sim.sliders.forEach(s=>sim.V[s.k]=s.v);Object.assign(sim.V,set.v||{});
  reset(sim);if(sim.svcS)Object.assign(sim.S,sim.svcS);if(set.s)Object.assign(sim.S,JSON.parse(JSON.stringify(set.s)));if(sim.txvOnly&&sim.txvOnly.includes(f[0]))sim.S.meter="txv";
  setFault(sim,f[0],true,true);sim.mystery=f;sim.revealed=null;
  sim.call={f,text:c[0],t0:sim.S.t,wrong:0,hints:0,guesses:[],done:null};
  log(sim,"Service call: "+c[0],"b");running=true;$("run").textContent="Pause";renderAll();showTab("failures")}
function svcHint(sim){const c=sim.call;if(!c||c.done)return;
  const parts=Object.values(sim.parts).filter(p=>(p.faults||[]).includes(c.f[0]));
  if(c.hints>=2)return;c.hints++;const p=parts[0];
  const h=!p?"Check every reading against its normal range.":c.hints===1?`Look at the ${p.n.toLowerCase()}.`:p.f;
  c.hint=h;log(sim,"Hint: "+h,"w");syncFaults()}
function svcScore(c){return Math.max(0,100-25*c.wrong-15*c.hints)}
function svcGuess(sim,k){const c=sim.call;if(!c||c.done||!k)return;
  const g=sim.faults.find(f=>f[0]===k);
  if(k===c.f[0]){c.done="won";const sc=svcScore(c);const best=svcBest(sim);if(sc>best)try{localStorage.setItem("bt-svc-"+sim.id,sc)}catch(e){}
    c.score=sc;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];setFault(sim,k,false,true);
    log(sim,`Correct: ${c.f[1]}. Repaired. Score ${sc}.`,"b")}
  else{c.wrong++;c.guesses.push(k);log(sim,`Not it: ${g?g[1]:k}. Keep checking.`,"w")}
  syncFaults()}
function svcGiveUp(sim){const c=sim.call;if(!c||c.done)return;c.done="lost";c.score=0;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];log(sim,`The fault was: ${c.f[1]}.`,"w");syncFaults()}
function svcHTML(sim){const c=sim.call;if(!c)return "";
  const opts=svcOpts(sim).slice().sort((a,b)=>a[1].localeCompare(b[1]));
  const t=clock(Math.max(0,(c.done?c.time:sim.S.t-c.t0)));
  if(c.done)return `<div class="ticket"><b>Ticket</b><p>${c.text}</p><p class="${c.done==="won"?"good":"mystery"}">${c.done==="won"?"Solved":"Gave up"}: ${c.f[1]}.</p><p>Score ${c.score} · ${c.wrong} wrong · ${c.hints} hint${c.hints===1?"":"s"} · sim time ${t} · best ${svcBest(sim)}</p></div>`;
  return `<div class="ticket"><b>Ticket</b><p>${c.text}</p>${c.hint?`<p class="hint">Hint: ${c.hint}</p>`:""}
   <label for="svcPick">Your diagnosis</label><select id="svcPick"><option value="">Choose the fault…</option>${opts.map(f=>`<option value="${f[0]}"${c.guesses.includes(f[0])?" disabled":""}>${f[1]}</option>`).join("")}</select>
   <div class="btns"><button class="btn" id="svcGo">Submit</button>${c.hints<2?'<button class="btn" id="svcHint">Hint (−15)</button>':""}<button class="btn" id="svcQuit">Give up</button></div>
   <p class="svcmeta">Score now ${svcScore(c)} · wrong guesses −25 · sim time ${t}</p></div>`}
function renderFailures(){const sim=cur;
  $("p-failures").innerHTML=`
   <div class="group"><h3>Service call</h3><p>A customer calls with a complaint and one hidden fault. Read the gauges and the log, open the parts, then pick your diagnosis. Wrong guesses cost 25 points and hints cost 15.</p>
     <div class="btns"><button class="btn" id="svcNew">${sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}</button></div>
     <div id="svcBox">${svcHTML(sim)}</div><p class="svcmeta">Best score on this tab: ${svcBest(sim)}</p></div>
   <div class="group"><h3>Catastrophe scenarios</h3><p>Each one stacks failures that a single working safety would have caught. Runs at 60x.</p>
     <div class="btns">${sim.scenarios.map((s,i)=>`<button class="btn danger" data-sc="${i}">${s.l}</button>`).join("")}</div></div>
   <div class="group"><h3>Failures</h3><div class="checks">${sim.faults.map(f=>`<label><input type="checkbox" data-f="${f[0]}"> ${f[1]}</label>`).join("")}</div>
     <div class="btns"><button class="btn" id="clearF">Clear all failures</button></div></div>`;
  syncFaults()}
function syncFaults(){const sim=cur;document.querySelectorAll("input[data-f]").forEach(i=>{i.checked=!!sim.F[i.dataset.f]&&!(sim.mystery&&sim.mystery[0]===i.dataset.f);i.disabled=!!sim.mystery});
  const sb=$("svcBox");if(sb)sb.innerHTML=svcHTML(sim);const sn=$("svcNew");if(sn)sn.textContent=sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}
let boxes={};
function computeBoxes(){boxes={};const svg=$("svg");
  for(const k of Object.keys(cur.parts)){const gs=svg.querySelectorAll(`.part[data-p="${k}"]`);if(!gs.length)continue;
    let x1=1e9,y1=1e9,x2=-1e9,y2=-1e9;gs.forEach(g=>{const b=g.getBBox();x1=Math.min(x1,b.x);y1=Math.min(y1,b.y);x2=Math.max(x2,b.x+b.width);y2=Math.max(y2,b.y+b.height)});
    let w=x2-x1,h=y2-y1,cx=(x1+x2)/2,cy=(y1+y2)/2;w=Math.max(w+40,h*4/3+40,120);h=w*3/4;boxes[k]=[cx-w/2,cy-h/2,w,h]}}
const thumb=(k,cls="")=>{const b=boxes[k];return b?`<svg class="${cls}" viewBox="${b.map(v=>v.toFixed(1)).join(" ")}" aria-hidden="true"><use href="#draw-${cur.id}"/></svg>`:""};
function renderParts(){const sim=cur;
  $("p-parts").innerHTML=`<p class="photoNote">Tap a part for what it does, where it sits in the system, how it fails, a link to a real product photo, and the sources.</p>
   <div class="parts">${Object.entries(sim.parts).map(([k,p])=>`<button class="pcard" data-part="${k}">${ill(sim.id,k)||thumb(k)}<b>${p.n}</b><span>${p.s}</span></button>`).join("")}</div>`}
function partHTML(k){const sim=cur,d=sim.parts[k];const im=ill(sim.id,k);let h=im?im+`<div class="illNote">Drawing of a typical part. Real photo link below.</div><h4>Where it is</h4>`+thumb(k,"thumb"):thumb(k,"thumb");
  h+=`<h4>What it is</h4><p>${d.w}</p><h4>In the system</h4><p>${d.y}</p>`;
  if(d.f)h+=`<h4>When it goes wrong</h4><p>${d.f}</p>`;
  if(d.faults.length)h+=`<h4>Simulate a failure</h4><div class="checks">${d.faults.map(f=>`<label><input type="checkbox" data-f="${f}"> ${sim.faults.find(x=>x[0]===f)[1]}</label>`).join("")}</div>`;
  const ph=(PHOTOS[sim.id][k]||PHOTOS.shared[k]||[]);
  if(ph.length)h+=`<h4>See it</h4><ul>${ph.map(([l,u])=>`<li><a href="${u}" target="_blank" rel="noopener">${l}</a> <span style="color:var(--muted)">(${new URL(u).hostname.replace("www.","")})</span></li>`).join("")}</ul>`;
  if(d.src.length)h+=`<h4>Sources</h4><ul>${d.src.map(s=>`<li><a href="${SRC[s][1]}" target="_blank" rel="noopener">${SRC[s][0]}</a></li>`).join("")}</ul>`;
  return h}
function openPart(k){if(!cur.parts[k])return;openKey=k;$("sheetT").textContent=cur.parts[k].n;$("sheetB").innerHTML=partHTML(k);$("sheet").hidden=false;syncFaults()}
function closeSheet(){$("sheet").hidden=true;openKey=null}
function renderLog(){$("log").innerHTML=cur.logs.map(([t,m,c])=>`<div><time>${t}</time><span class="${c}">${m}</span></div>`).join("")}
function renderAll(){renderControls();renderFailures();renderParts();renderLog();lastAlerts=null}
function switchSim(id){cur=SIMS[id];$("svg").innerHTML=`<g id="draw-${id}">${cur.svg}</g>`;bzPipes($("svg"));
  $("simHyd").setAttribute("aria-pressed",id==="hyd");$("simSteam").setAttribute("aria-pressed",id==="steam");
  computeBoxes();renderAll();closeSheet();
  const d=cur.S.dead;$("boom").hidden=!d;if(d){const r=cur.boom(d);$("boomT").textContent=r.t;$("boomB").innerHTML=r.b;if(r.wreck){at(cur.p+"boilerG","opacity",.15);at(cur.p+"wreck","opacity",1)}}
  try{localStorage.setItem("bt-sim",id)}catch(e){}
  cur.draw(0)}
function showTab(t){tab=t;document.querySelectorAll("[data-tab]").forEach(b=>b.setAttribute("aria-selected",b.dataset.tab===t));["controls","failures","parts","log"].forEach(x=>$("p-"+x).hidden=x!==t);try{localStorage.setItem("bt-tab",t)}catch(e){}}
function setSpeed(s){speed=s;$("speed").value=String(s)}
let lastAlerts=null;
function syncStrip(){const S=cur.S;
  $("reads").innerHTML!==undefined;
  const rd=cur.reads(S).map(([a,b])=>`<div><span>${a}</span><b>${b}</b></div>`).join("");if($("reads").innerHTML!==rd)$("reads").innerHTML=rd;
  const on=LAMP_ON(S);LAMPS.forEach(l=>$("L_"+l[0]).classList.toggle("on",!!on[l[0]]));
  const rs=cur.resets(S),sig=rs.map(r=>r[0]).join("|");
  if(sig!==lastAlerts){lastAlerts=sig;$("alerts").innerHTML=rs.map((r,i)=>`<button class="btn red" data-reset="${i}">${r[0]}</button>`).join("")}
  document.querySelectorAll("[data-act]").forEach(b=>{const a=cur.actions.find(x=>x.id===b.dataset.act);b.hidden=!a.show(S)});
}

// events
document.addEventListener("click",e=>{const t=e.target.closest("button,.part");if(!t)return;
  if(t.classList.contains("part")){openPart(t.dataset.p);return}
  if(t.dataset.sw){cur.switches[+t.dataset.sw].act(cur);syncSwitches();return}
  if(t.dataset.act){cur.actions.find(a=>a.id===t.dataset.act).act(cur);return}
  if(t.dataset.reset){const r=cur.resets(cur.S)[+t.dataset.reset];r&&r[1]();lastAlerts="x";return}
  if(t.dataset.sc){const sc=cur.scenarios[+t.dataset.sc];reset(cur);sc.f.forEach(k=>setFault(cur,k,true));log(cur,`Scenario: ${sc.l}.`,"b");setSpeed(60);running=true;$("run").textContent="Pause";return}
  if(t.dataset.part){openPart(t.dataset.part);return}
  if(t.dataset.tab){showTab(t.dataset.tab);return}
  switch(t.id){
    case "svcNew":svcStart(cur);break;
    case "svcGo":svcGuess(cur,$("svcPick").value);break;
    case "svcHint":svcHint(cur);break;
    case "svcQuit":svcGiveUp(cur);break;
    case "clearF":if(cur.call&&!cur.call.done)svcGiveUp(cur);cur.mystery=null;cur.revealed=null;cur.faults.forEach(f=>setFault(cur,f[0],false));syncFaults();break;
    case "run":if(cur.S.dead)break;running=!running;t.textContent=running?"Pause":"Run";break;
    case "restart":case "boomReset":reset(cur);running=true;$("run").textContent="Pause";break;
    case "theme":{const r=document.documentElement;const dark=r.dataset.theme?r.dataset.theme==="dark":matchMedia("(prefers-color-scheme:dark)").matches;r.dataset.theme=dark?"light":"dark";try{localStorage.setItem("bt-theme",r.dataset.theme)}catch(e){}break}
    case "simHyd":switchSim("hyd");break;
    case "simSteam":switchSim("steam");break;
    case "sheetX":closeSheet();break;
  }
});
document.addEventListener("keydown",e=>{const t=e.target.closest&&e.target.closest(".part");if(t&&(e.key==="Enter"||e.key===" ")){e.preventDefault();openPart(t.dataset.p)}if(e.key==="Escape")closeSheet()});
document.addEventListener("change",e=>{const i=e.target;if(i.id==="speed"){speed=+i.value;return}if(i.dataset&&i.dataset.f){if(cur.mystery){i.checked=!!cur.F[i.dataset.f]&&cur.mystery[0]!==i.dataset.f;return}setFault(cur,i.dataset.f,i.checked)}
  if(i.dataset&&i.dataset.k){const s=cur.sliders.find(x=>x.k===i.dataset.k);log(cur,`${s.l} set to ${cur.V[s.k]}${s.u}${outside(cur,s)?" (outside normal range)":""}.`,outside(cur,s)?"w":"")}});
document.addEventListener("input",e=>{const i=e.target;if(i.dataset&&i.dataset.k){const k=i.dataset.k,s=cur.sliders.find(x=>x.k===k);cur.V[k]=+i.value;$("o_"+k).textContent=i.value+s.u;cur.sliders.forEach(x=>markRow(cur,x));cur.onSlider&&cur.onSlider(k)}});

try{const t=localStorage.getItem("bt-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}
let startSim="hyd",startTab="controls";try{startSim=localStorage.getItem("bt-sim")||"hyd";startTab=localStorage.getItem("bt-tab")||"controls"}catch(e){}
cur=SIMS[startSim]||HYD;switchSim(cur.id);showTab(startTab);setSpeed(10);

let last=performance.now();
function frame(now){const real=Math.min(0.1,(now-last)/1000);last=now;
  if(running){for(const sim of Object.values(SIMS)){if(sim!==cur&&sim.S.t>0)continue;let t=real*speed;while(t>0&&!sim.S.dead){const d=Math.min(0.5,t);sim.step(d);t-=d}}}
  cur.draw(running?real:0);bzFollow($("svg"));syncStrip();if(tab==="controls")syncSwitches();
  requestAnimationFrame(frame)}
requestAnimationFrame(frame);

// Feedback goes to a Google Form. Fill in FEEDBACK to turn the button on.
const FEEDBACK={form:"https://docs.google.com/forms/d/e/1FAIpQLScaqpadGdwDY_CanACDH3X_ZAQ44LzrCwDYcaxIuaxYk6A5UA/viewform",entry:"entry.249128714"};
const DISC_VER="1";
function openModal(id){$(id).hidden=false}
function closeModal(id){$(id).hidden=true}
function fbContext(){return `${cur.id==="hyd"?"Hot water":"Steam"} sim, t=${Math.round(cur.S.t)}s, faults: ${Object.keys(cur.F).filter(k=>cur.F[k]).join(", ")||"none"}, ${navigator.userAgent}`}
// FB-Enable: on claude.ai, the owner's feedback goes straight to Claude as a comment on this page.
// Everywhere else (classmates, the public site) it goes to the Google Form.
let CM=null,cmState="off";
(async()=>{try{if(window.claude&&window.claude.use){CM=await window.claude.use("comments");if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}}}catch(e){CM=null}})();
async function refreshFbMode(){if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}
  const toClaude=CM&&cmState==="available";$("fbTo").textContent=toClaude?"Sends straight to Claude as a comment on this page. Claude replies in the comment thread and in your project.":"No sign-in needed.";$("fbSend").textContent=toClaude?"Send to Claude":"Send";return toClaude}
async function sendFeedback(){
  const msg=$("fbMsg").value.trim();if(!msg){$("fbStatus").textContent="Please write something first.";return}
  const name=$("fbName").value.trim();const text=`[${$("fbType").value}] ${msg}\n\nFrom: ${name||"anonymous"}\nContext: ${fbContext()}`;
  $("fbSend").disabled=true;$("fbStatus").textContent="Sending...";
  try{
    if(CM&&cmState==="available"){
      try{const anchor=await CM.anchorFor($("drawing"));await CM.sendToClaude({anchor,text:text.slice(0,3900)});
        $("fbStatus").textContent="Sent to Claude. The reply shows up in the comment thread.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1600);return}
      catch(e){if(e&&e.code==="consent_required"){$("fbStatus").textContent="Not sent: allow comments for this page when asked, then press Send again.";return}
        if(e&&e.code!=="claude_unavailable"&&e.code!=="capability_removed"&&e.code!=="forbidden"){$("fbStatus").textContent=`Couldn't send to Claude (${e.code||"error"}). Press Send again to use the feedback form instead.`;cmState="off";return}
        cmState="off"}}
    const body=new URLSearchParams();body.append(FEEDBACK.entry,"[Boiler] "+text);
    await fetch(FEEDBACK.form.replace(/\/viewform.*$/,"/formResponse"),{method:"POST",mode:"no-cors",body});
    $("fbStatus").textContent="Thanks, it was sent.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1200)}
  catch(e){$("fbStatus").innerHTML=`Couldn't send from here. <a href="${FEEDBACK.form}" target="_blank" rel="noopener">Open the feedback form</a> instead.`}
  finally{$("fbSend").disabled=false}}
document.addEventListener("click",e=>{const id=e.target.id;
  if(id==="discOk"){closeModal("disc");try{localStorage.setItem("bt-disc",DISC_VER)}catch(_){}}
  else if(id==="about")openModal("disc");
  else if(id==="feedback"){$("fbStatus").textContent="";refreshFbMode();openModal("fb");$("fbMsg").focus()}
  else if(id==="fbCancel")closeModal("fb");
  else if(id==="fbSend")sendFeedback();});
document.addEventListener("keydown",e=>{if(e.key==="Escape"&&!$("fb").hidden)closeModal("fb")});
if(!FEEDBACK.form)$("feedback").hidden=true;
{let seen=null;try{seen=localStorage.getItem("bt-disc")}catch(_){}if(seen!==DISC_VER)openModal("disc")}
window.__rt={SIMS,svc:{start:svcStart,guess:svcGuess,hint:svcHint,quit:svcGiveUp,C:COMPLAINTS},cur:()=>cur,step:(n,dt=0.5)=>{for(let i=0;i<n&&!cur.S.dead;i++)cur.step(dt)}};
})();
</script>
<script>
/* Feedback "About" line: says which trainer, tab and part the feedback is about.
   Added to every trainer page by build_all.py. Works with each page's own sender,
   which reads #fbMsg synchronously at the start of its Send click handler. */
(()=>{
const $=id=>document.getElementById(id);
const fb=$("fb"),msg=$("fbMsg");if(!fb||!msg)return;
const TRAINER=(document.title||"Trainer").replace(/\s*FB-Enable\s*$/,"");
let lastPart="";
const watch=id=>{const el=$(id);if(!el)return;
  new MutationObserver(()=>{const t=el.textContent.trim();if(t)lastPart=t}).observe(el,{childList:true,characterData:true,subtree:true})};
["sheetT"].forEach(watch);
// Ladder Builder shows the selected part in #elSheet
const es=$("elSheet");if(es)new MutationObserver(()=>{const h=es.querySelector("h3");if(h&&!es.hidden)lastPart=h.textContent.trim().replace(/\s+/g," ")}).observe(es,{childList:true,subtree:true});
const tabName=()=>{const b=document.querySelector('[data-sim][aria-pressed="true"],#simHyd[aria-pressed="true"],#simSteam[aria-pressed="true"]');return b?b.textContent.trim().replace(/\s+/g," "):""};
// the About picker sits above the message box
const lab=document.createElement("label");lab.htmlFor="fbAbout";lab.textContent="About";
const sel=document.createElement("select");sel.id="fbAbout";
const msgLabel=document.querySelector('label[for="fbMsg"]')||msg;
msgLabel.parentNode.insertBefore(lab,msgLabel);msgLabel.parentNode.insertBefore(sel,msgLabel);
function fill(){
  const opts=[];const tab=tabName();
  if(lastPart)opts.push(["part",`Part: ${lastPart}`+(tab?` (${tab})`:"")]);
  if(tab)opts.push(["tab",`${tab} tab`]);
  opts.push(["page",`The whole ${TRAINER}`]);
  sel.innerHTML=opts.map(([v,t])=>`<option value="${v}">${t.replace(/</g,"&lt;")}</option>`).join("");
}
document.addEventListener("click",e=>{
  const t=e.target.closest&&e.target.closest("button");if(!t)return;
  if(t.id==="feedback")setTimeout(fill,0);
  if(t.id==="fbSend"){
    const orig=msg.value;if(!orig.trim())return;
    const about=sel.options[sel.selectedIndex]?sel.options[sel.selectedIndex].text:TRAINER;
    const tagged=`About: ${sel.value==="page"?TRAINER:TRAINER+", "+about}\n${orig}`;
    msg.value=tagged;
    setTimeout(()=>{if(msg.value===tagged)msg.value=orig},0);
  }
},true);
})();
</script>

</body>
</html>
