<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Evaporator approach | HVAC Lessons</title>
  <meta name="claude:viewport-fit-sides" content="cover">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@500&display=swap">
  <style>
/* Layout: phone first. Drawing and gauges on top, tabs (Controls, Failures, Parts, Log) below. Side by side on wide screens. */
:root{
  --bg:#e7e9ea; --paper:#f7f8f6; --panel:#d3d8db; --panel-edge:#b7bec3; --ink:#1d2327; --muted:#5b666d; --line:#9aa5ab;
  --brass:#9a6f1f; --plate:#2b3236; --plate-ink:#e9ecee;
  --hot:#d23a26; --cold:#2f6fd6; --lamp-off:#8d979c; --ok:#1e9a4a; --warn:#c77f0a; --bad:#d0312d;
  --display:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}
[hidden]{display:none!important}
html,body{height:100%}
.ill{display:block;width:100%;aspect-ratio:4/3;height:auto;background:#eef0ee;border-radius:6px}
.sheet .ill,.sheet .thumb{max-height:190px}
.illNote{font-size:12px;color:var(--muted);margin-top:4px}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;margin:0}
.wrap{padding-left:max(12px,env(safe-area-inset-left,0px));padding-right:max(12px,env(safe-area-inset-right,0px));padding-block:10px 24px;display:flex;flex-direction:column;gap:10px;max-width:1320px;margin:0 auto}
@media (min-width:600px){.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}}
header{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
h1{font-family:var(--display);font-weight:700;font-size:24px;letter-spacing:.04em;text-transform:uppercase;margin:0;line-height:1}
.seg{display:flex;border:1px solid var(--panel-edge);border-radius:6px;overflow:hidden}
.seg button{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;background:var(--panel);color:var(--muted);padding:8px 14px;cursor:pointer;min-height:40px}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.tools{display:flex;flex-wrap:wrap;gap:6px;margin-left:auto}
.btn{font-family:var(--display);font-weight:600;font-size:15px;letter-spacing:.05em;text-transform:uppercase;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);border-radius:6px;padding:8px 12px;cursor:pointer;min-height:40px}
.btn:hover{border-color:var(--brass)}
.btn[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate)}
.btn.red{background:var(--bad);color:#fff;border-color:var(--bad)}
.btn.danger{border-color:var(--bad);color:var(--bad);text-align:left}
.btn.blue{background:var(--cold);color:#fff;border-color:var(--cold)}
:focus-visible{outline:2px solid var(--brass);outline-offset:2px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.65fr) minmax(330px,1fr);align-items:start}.stage{position:sticky;top:max(10px,env(safe-area-inset-top,0px))}}
.stage{display:flex;flex-direction:column;gap:8px;min-width:0}
.drawing{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;position:relative;overflow:hidden}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
.scroller svg{display:block;width:100%;min-width:640px;height:auto}
.hint{font-size:12px;color:var(--muted);padding:0 10px 6px}
.part{cursor:pointer}
.part:hover .hl,.part:focus .hl,.part.flash .hl{stroke:var(--brass);stroke-width:3}
.lbl{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.val{font-family:var(--mono);font-size:13px;fill:var(--ink)}
.tag{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em}
.pipe{fill:none;stroke-width:9;stroke-linecap:round;stroke-linejoin:round}
.flow{fill:none;stroke:rgba(255,255,255,.75);stroke-width:2.5;stroke-dasharray:4 12;stroke-linecap:round}
.body{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.strip{background:var(--plate);color:var(--plate-ink);border-radius:8px;padding:8px 10px;display:flex;flex-direction:column;gap:8px}
.reads{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px}
.reads div{display:flex;flex-direction:column;gap:1px;min-width:0}
.reads span{font-family:var(--display);font-size:12px;letter-spacing:.1em;text-transform:uppercase;opacity:.7}
.reads b{font-family:var(--mono);font-weight:500;font-size:19px;font-variant-numeric:tabular-nums;white-space:nowrap}
@media (max-width:560px){.reads b{white-space:normal;overflow-wrap:anywhere;font-size:17px;line-height:1.15}}
.lamps{display:flex;flex-wrap:wrap;gap:6px 12px}
.lamp{display:flex;align-items:center;gap:5px}
.lamp i{width:11px;height:11px;border-radius:50%;background:var(--lamp-off);flex:none}
.lamp span{font-family:var(--display);font-size:12px;letter-spacing:.06em;text-transform:uppercase;opacity:.8}
.lamp.on i{background:currentColor;box-shadow:0 0 6px 1px currentColor}
.lamp.g{color:var(--ok)}.lamp.a{color:var(--warn)}.lamp.r{color:var(--bad)}
.lamp span{color:var(--plate-ink)}
.alerts{display:flex;flex-wrap:wrap;gap:6px}
.alerts:empty{display:none}
.tabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px}
.tabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:40px}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink)}
.tabpanel{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px;display:flex;flex-direction:column;gap:12px;margin-top:8px}
.group{display:flex;flex-direction:column;gap:10px}
.group h3{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);margin:0}
.group p{margin:0;font-size:13px;color:var(--muted);line-height:1.4}
.row{display:grid;grid-template-columns:1fr auto;align-items:center;gap:2px 8px}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:14px;font-variant-numeric:tabular-nums}
.row input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--brass);height:28px;margin:0}
.row small{grid-column:1/-1;font-size:12px;color:var(--muted);margin-top:-4px}
.row.out output,.row.out small{color:var(--bad);font-weight:600}
details{border-top:1px solid var(--panel-edge);padding-top:10px}
summary{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);cursor:pointer;min-height:28px}
details[open] summary{margin-bottom:10px}
details .group{gap:10px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.checks{display:flex;flex-direction:column;gap:2px}
.checks label{display:flex;gap:10px;align-items:center;font-size:14px;cursor:pointer;min-height:34px}
.checks input{accent-color:var(--bad);width:18px;height:18px;flex:none}
.mystery{font-size:14px;color:var(--bad);font-weight:600}
.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(140px,1fr));gap:8px}
.pcard{display:flex;flex-direction:column;gap:4px;text-align:left;background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:6px;cursor:pointer;color:var(--ink);font:inherit}
.pcard:hover{border-color:var(--brass)}
.pcard svg{display:block;width:100%;aspect-ratio:4/3;height:auto;background:var(--paper);border-radius:4px;pointer-events:none}
.pcard b{font-family:var(--display);font-size:15px;letter-spacing:.04em;text-transform:uppercase;line-height:1.1}
.pcard span{font-size:12px;color:var(--muted);line-height:1.3}
.photoNote{font-size:12px;color:var(--muted);margin:0}
.log{font-family:var(--mono);font-size:12px;line-height:1.55;max-height:420px;overflow:auto}
.log div{display:flex;gap:10px}.log time{color:var(--muted);flex:none}
.log .w{color:var(--warn)}.log .b{color:var(--bad)}
.sheet{position:fixed;left:max(8px,env(safe-area-inset-left,0px));right:max(8px,env(safe-area-inset-right,0px));bottom:calc(8px + env(safe-area-inset-bottom,0px));max-height:72vh;overflow:auto;background:var(--paper);border:1px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 10px 30px rgba(0,0,0,.3);z-index:20}
@media (min-width:700px){.sheet{left:auto;width:420px;right:max(16px,env(safe-area-inset-right,0px));bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
.sheet h2{font-family:var(--display);font-size:22px;letter-spacing:.04em;text-transform:uppercase;margin:0 70px 8px 0}
.sheet h4{font-family:var(--display);font-size:13px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:12px 0 2px}
.sheet p{margin:0;line-height:1.45}
.sheet ul{margin:4px 0 0;padding-left:18px;font-size:13px}
.sheet a{color:var(--cold)}
.sheet .x{position:absolute;top:10px;right:10px}
.sheet .thumb{display:block;width:100%;max-height:200px;aspect-ratio:16/9;background:var(--bg);border-radius:6px;pointer-events:none}
.boom{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;padding:10px;background:rgba(0,0,0,.25)}
.boomCard{width:min(460px,100%);max-height:100%;overflow:auto;background:var(--paper);border:2px solid var(--bad);border-radius:8px;padding:12px 14px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.boomCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;color:var(--bad);margin:0 0 6px;font-size:21px;line-height:1.1}
.boomCard p{margin:0 0 8px;line-height:1.4;font-size:14px}
.boomCard ul{margin:0 0 8px;padding:0;list-style:none;display:flex;flex-direction:column;gap:3px;font-size:14px}
.boomCard li b{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:12px;margin-right:6px}
.boomCard .f{color:var(--bad)}.boomCard .k{color:var(--ok)}
.boomCard small{display:block;color:var(--muted);font-size:12px;margin-bottom:8px}
@keyframes shake{0%,100%{transform:translate(0,0)}20%{transform:translate(-8px,4px)}40%{transform:translate(7px,-5px)}60%{transform:translate(-5px,-3px)}80%{transform:translate(4px,5px)}}
.drawing.shake svg{animation:shake .12s 6}
@keyframes flick{0%,100%{transform:scaleY(1)}50%{transform:scaleY(.82)}}
.flame{transform-box:fill-box;transform-origin:50% 100%;animation:flick .18s infinite}
@media (prefers-reduced-motion:reduce){.flame,.drawing.shake svg{animation:none}}
.modal{position:fixed;inset:0;z-index:40;display:flex;align-items:center;justify-content:center;padding:16px;background:rgba(0,0,0,.45)}
.modalCard{width:min(480px,100%);max-height:90vh;overflow:auto;background:var(--paper);border:2px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.modalCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;margin:0 0 8px;font-size:21px;line-height:1.1}
.modalCard p,.modalCard li{line-height:1.45;font-size:14px}
.modalCard ul{padding-left:18px;margin:0 0 10px}
.modalCard label{display:block;font-size:13px;color:var(--muted);margin:8px 0 3px}
.modalCard select,.modalCard textarea,.modalCard input{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--bg);border:1px solid var(--panel-edge);border-radius:6px;padding:8px}
.modalCard textarea{min-height:110px;resize:vertical}
.modalRow{display:flex;gap:8px;justify-content:flex-end;margin-top:12px;flex-wrap:wrap}
.modalCard .note{font-size:12px;color:var(--muted)}
.ticket{border:1px solid var(--line);border-left:4px solid var(--brass);border-radius:8px;padding:10px 12px;margin-top:8px;background:var(--paper)}
.ticket p{margin:6px 0}.ticket select{width:100%;margin:4px 0 8px}.ticket .hint{color:var(--warn);font-weight:600}
.ticket .good{color:var(--ok);font-weight:700}.svcmeta{font-size:12px;color:var(--muted)}
/* System tabs: separate raised buttons so it is obvious there is more than one page */
.seg{gap:6px;border:0;border-radius:0;overflow:visible;flex-wrap:wrap;align-items:center}
.seg[aria-label="Simulator"]::before{content:"Systems:";font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.seg button{border:1.5px solid var(--line);border-radius:7px;background:var(--paper);color:var(--ink);box-shadow:0 2px 0 var(--panel-edge)}
.seg button:hover{border-color:var(--brass)}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
.tabs button{background:var(--paper);color:var(--ink);border:1px solid var(--panel-edge);box-shadow:0 1px 0 var(--panel-edge)}
.tabs button:hover{border-color:var(--brass)}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
/* reversing valve card: on phones it shrinks to a bar so the main drawing stays visible */
.rvBar .rvMore{display:none}
.sheet.mini{max-height:none;padding:8px 12px}
.sheet.mini h2{font-size:15px;margin-bottom:4px}
.sheet.mini #sheetB>*:not(.rvBar){display:none}
.sheet.mini .rvBar .rvMore{display:inline-block}
/* Result of a check button, shown right under the buttons */
.actRes{margin-top:8px;padding:8px 10px;border:1px solid var(--panel-edge);border-left:4px solid var(--ok);border-radius:6px;background:var(--paper);font-size:14px;line-height:1.4}
.actRes b{display:block;font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;font-size:12px;color:var(--muted)}
.actRes.w{border-left-color:var(--warn)}
.actRes.flash{animation:actFlash .7s ease-out}
@keyframes actFlash{from{background:color-mix(in srgb,var(--brass) 35%,var(--paper))}to{background:var(--paper)}}
@media (prefers-reduced-motion:reduce){.actRes.flash{animation:none}}
/* Lesson pages: Learn / See it / Try it / On the job */
.lsWrap{max-width:1100px}
.lsTop{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
.lsCrumb{font-family:var(--display);font-size:14px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);text-decoration:none}
.lsCrumb:hover{color:var(--brass)}
.lsHead h1{font-size:30px;margin:2px 0 6px}
.lsHead p{margin:0;color:var(--muted);line-height:1.45;max-width:70ch}
.lsTabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px;position:sticky;top:0;z-index:5}
.lsTabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:42px}
.lsTabs button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.lsPanel{display:flex;flex-direction:column;gap:12px}
.lsLearn{display:grid;grid-template-columns:1fr;gap:12px}
@media (min-width:900px){.lsLearn{grid-template-columns:minmax(0,1.7fr) minmax(320px,1fr);align-items:start}}
.lsText{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:14px 16px;display:flex;flex-direction:column;gap:8px}
.lsText p,.lsText li{line-height:1.55;font-size:15.5px;margin:0}
.lsText ul{margin:0;padding-left:20px;display:flex;flex-direction:column;gap:6px}
.lsStepNo{font-family:var(--display);font-size:13px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass)}
.lsText h2{font-family:var(--display);font-size:24px;letter-spacing:.02em;margin:0;line-height:1.1}
.lsText details{border-top:1px solid var(--panel-edge);padding-top:8px}
.lsText summary{cursor:pointer;font-family:var(--display);font-weight:600;letter-spacing:.06em;text-transform:uppercase;color:var(--brass)}
.lsMathB{font-size:14.5px;line-height:1.55;margin-top:6px}
.lsMathB code,.lsText code{font-family:var(--mono);font-size:13.5px;background:var(--bg);padding:1px 4px;border-radius:4px}
.lsCtl{background:var(--bg);border-radius:6px;padding:8px 10px}
.lsNav{display:flex;align-items:center;gap:8px;margin-top:4px}
.lsNav .btn{min-width:96px}
.lsDots{display:flex;gap:6px;flex:1;justify-content:center;flex-wrap:wrap}
.lsDot{width:14px;height:14px;border-radius:50%;border:2px solid var(--line);background:transparent;padding:0;cursor:pointer}
.lsDot.seen{background:var(--line)}
.lsDot.on{background:var(--brass);border-color:var(--brass)}
.lsPage .scroller svg{min-width:0}
.lsPage .drawing{padding:4px}
/* drawing text */
.lsL{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.05em;fill:var(--ink);text-transform:uppercase}
.lsL.bad{fill:var(--bad)}.lsL.v{fill:var(--brass)}
.lsG{font-family:var(--body);font-size:14px;fill:var(--muted);text-anchor:middle}
.lsGn{font-family:var(--mono);font-size:10px;fill:#1d2327;text-anchor:middle}
.lsLcd{font-family:var(--mono);font-size:17px;fill:#7CFFB2;text-anchor:middle}
.lsBig{font-family:var(--display);font-size:24px;font-weight:700;fill:var(--ink);text-anchor:middle}
.lsKey{font-family:var(--body);font-size:13px;fill:var(--muted)}
@keyframes lsPulse{0%,100%{opacity:.25}50%{opacity:.9}}
.lsPulse{animation:lsPulse 1.6s ease-in-out infinite}
@keyframes lsRise{from{transform:translateY(0);opacity:.9}to{transform:translateY(-26px);opacity:0}}
.lsBub{animation:lsRise 1.8s linear infinite;transform-box:fill-box}
@keyframes lsDash{to{stroke-dashoffset:-40}}
.lsFlow{animation:lsDash 1.2s linear infinite}
@media (prefers-reduced-motion:reduce){.lsPulse,.lsBub,.lsFlow{animation:none}}
/* See it */
.lsSee,.lsCase{display:grid;grid-template-columns:1fr;gap:12px}
@media (min-width:900px){.lsSee,.lsCase{grid-template-columns:minmax(0,1.6fr) minmax(280px,1fr);align-items:start}}
.lsSide{display:flex;flex-direction:column;gap:12px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px}
.lsReads{grid-template-columns:repeat(2,minmax(0,1fr))}
.lsChk{display:flex;gap:8px;align-items:center;font-size:14px;min-height:32px}
.lsChk input{width:20px;height:20px;accent-color:var(--brass)}
.lsTbl{border-collapse:collapse;width:100%;font-size:14px}
.lsTbl th,.lsTbl td{border-bottom:1px solid var(--panel-edge);padding:5px 6px;text-align:left;vertical-align:top}
.lsTbl th{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:13px;color:var(--muted)}
.lsTbl td{font-variant-numeric:tabular-nums}
.note{font-size:12.5px;color:var(--muted);margin:0;line-height:1.4}
/* Try it */
.lsIntro{margin:0;line-height:1.5}
.lsTask{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px}
.lsTask h3{display:flex;align-items:center;gap:8px;font-size:16px;color:var(--ink);letter-spacing:.06em}
.lsTk{display:inline-flex;align-items:center;justify-content:center;width:26px;height:26px;border-radius:50%;background:var(--plate);color:var(--plate-ink);font-family:var(--mono);font-size:13px;flex:none}
.lsTk.ok{background:var(--ok);color:#fff}
.lsTask>p{color:var(--ink);font-size:14.5px}
.lsPick{display:flex;flex-direction:column;gap:6px;margin:8px 0}
.lsPick label{display:flex;gap:8px;align-items:flex-start;font-size:14.5px;background:var(--paper);border:1px solid var(--panel-edge);border-radius:6px;padding:8px 10px;cursor:pointer}
.lsPick input{margin-top:3px;accent-color:var(--brass)}
.lsRes{margin:6px 0 0;padding:8px 10px;border-radius:6px;font-size:14.5px;line-height:1.45}
.lsRes.ok{background:color-mix(in srgb,var(--ok) 16%,transparent);border-left:4px solid var(--ok)}
.lsRes.no{background:color-mix(in srgb,var(--bad) 13%,transparent);border-left:4px solid var(--bad)}
.lsHist{display:block;width:100%;height:auto;margin:6px 0}
/* On the job */
.lsJob{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:14px 16px}
.lsJob h3{font-family:var(--display);font-size:17px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:14px 0 6px}
.lsJob h3:first-child{margin-top:0}
.lsJob p,.lsJob li{line-height:1.55;font-size:15px}
.lsJob ol,.lsJob ul{padding-left:20px}
.lsSrc a{color:var(--cold)}
@media (max-width:560px){.lsHead h1{font-size:25px}.lsTabs button{font-size:14px;letter-spacing:.03em}}
p.lsKey{font-weight:600;border-left:4px solid var(--brass);padding:6px 10px;background:var(--bg);border-radius:4px}
.lsText ol{margin:0;padding-left:22px;display:flex;flex-direction:column;gap:6px}
.lsCase select,.lsSide select{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--paper);border:1px solid var(--panel-edge);border-radius:6px;padding:8px;min-height:42px}
.lsCase .row{margin-top:8px}
.lsCase label{font-size:14px}
.lsJob .lsJob{border:0;padding:0;background:none}
.lsJob table{margin-bottom:10px}
.lsJob p{margin:0 0 8px}
@keyframes lsSpin{to{transform:rotate(360deg)}}
.lsSpin{animation:lsSpin .8s linear infinite}
@keyframes lsSpinS{0%{transform:rotate(0)}40%{transform:rotate(200deg)}55%{transform:rotate(150deg)}100%{transform:rotate(360deg)}}
.lsSpinS{animation:lsSpinS 1.1s ease-in-out infinite}
@keyframes lsSpinY{0%{transform:scaleX(1)}50%{transform:scaleX(-1)}100%{transform:scaleX(1)}}
.lsSpinY{animation:lsSpinY .6s linear infinite}
@keyframes lsDrip{from{transform:translateY(0);opacity:.9}to{transform:translateY(14px);opacity:0}}
.lsDrip{animation:lsDrip 1.4s linear infinite;transform-box:fill-box}
@keyframes lsFallK{to{stroke-dashoffset:-20}}
.lsFall{animation:lsFallK .7s linear infinite}
@media (prefers-reduced-motion:reduce){.lsSpin,.lsSpinS,.lsSpinY,.lsDrip,.lsFall{animation:none}}
/* tool pages: P-H calculator and tables */
.phCalc{display:grid;gap:12px}
.phGrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:10px;margin:6px 0 10px}
.phF{display:flex;flex-direction:column;gap:4px;font-size:14px;min-width:0}
.phF span:first-child{font-family:var(--display);font-size:13px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.phIn{display:flex;align-items:center;gap:6px}.phIn input{width:100%;min-width:0;font:500 17px var(--mono);padding:7px 9px;border:1px solid var(--panel-edge);border-radius:6px;background:var(--paper);color:var(--ink)}
.phIn em{font-style:normal;font-family:var(--mono);font-size:13px;color:var(--muted);min-width:34px}
.phCalc h4{margin:8px 0 0;font:700 15px var(--display);letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.phSheet td:nth-child(3){color:var(--muted);font-size:13px}
.phF select{font:500 15px var(--body);padding:8px 9px;border:1px solid var(--panel-edge);border-radius:6px;background:var(--paper);color:var(--ink);min-height:40px}
.phChart{max-width:820px}
.phScroll{overflow-x:auto;max-height:70vh}
.phWhyM{margin-top:10px;font-size:14px}.phWhyM summary{cursor:pointer;font-weight:600}
@media (max-width:560px){.phSheet{font-size:13px}.phSheet td,.phSheet th{padding:4px 3px}}
.lsJob .group{overflow-x:auto}
</style>
</head>
<body>

<div class="wrap lsWrap lsPage" id="lsMain">
<div class="lsTop">
  <a class="lsCrumb" id="lsSec" href="#">Section</a>
  <div class="tools">
    <button class="btn" id="theme">Theme</button>
    <button class="btn" id="about">About</button>
    <button class="btn" id="feedback">Feedback</button>
  </div>
</div>
<div class="lsHead"><h1 id="lsH1"></h1><p id="lsLead"></p></div>
<nav class="lsTabs" role="group" aria-label="Lesson parts">
  <button data-ltab="learn" aria-pressed="true">Learn</button>
  <button data-ltab="see" aria-pressed="false">See it</button>
  <button data-ltab="try" aria-pressed="false">Try it</button>
  <button data-ltab="job" aria-pressed="false">On the job</button>
</nav>
<section class="lsPanel" id="tab-learn">
  <div class="lsLearn">
    <div class="drawing"><div class="scroller"><svg id="lsSvg" viewBox="0 0 720 380" role="img" aria-label="Lesson drawing"></svg></div></div>
    <div class="lsText">
      <div class="lsStepNo" id="lsStepNo"></div>
      <h2 id="lsStepT"></h2>
      <div id="lsStepB" class="lsText" style="border:0;padding:0;background:none"></div>
      <div class="lsCtl" id="lsCtl" hidden></div>
      <details id="lsMath" hidden><summary>The math</summary><div class="lsMathB" id="lsMathB"></div></details>
      <div class="lsNav"><button class="btn" id="lsBack">← Back</button><div class="lsDots" id="lsDots"></div><button class="btn blue" id="lsNext">Next →</button></div>
    </div>
  </div>
</section>
<section class="lsPanel" id="tab-see" hidden><div id="lsSee"></div></section>
<section class="lsPanel" id="tab-try" hidden><div id="lsTry" class="lsPanel"></div></section>
<section class="lsPanel" id="tab-job" hidden><div id="lsJob" class="lsJob"></div></section>
</div>
<div class="modal" id="disc" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="discT">
  <h2 id="discT">Training aid only</h2>
  <p>These pages explain how equipment works in plain language, with simplified drawings and a simple model. They are not a substitute for the manufacturer's manual, your plant's procedures, or your instructor.</p>
  <ul><li>Numbers are typical values for learning. Your machine's real numbers are on its startup sheet and in its manual.</li>
  <li>Real equipment runs on high voltage, holds refrigerant, water or steam under pressure, and may burn gas. Follow lockout/tagout and your site's safety rules.</li></ul>
  <p class="note">Spot something wrong? Use Feedback (top bar) to report it.</p>
  <div class="modalRow"><button class="btn" id="discOk">I understand</button></div></div></div>
<div class="modal" id="fb" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="fbT">
  <h2 id="fbT">Feedback</h2><p>Report a bug, suggest an idea, or flag something that isn't accurate. <span id="fbTo">No sign-in needed.</span></p>
  <label for="fbType">Type</label><select id="fbType"><option>Bug</option><option>Suggestion</option><option>Accuracy problem</option><option>Other</option></select>
  <label for="fbMsg">What happened or what would you like?</label><textarea id="fbMsg" maxlength="3000"></textarea>
  <label for="fbName">Name (optional)</label><input id="fbName" maxlength="80" autocomplete="name">
  <p class="note" id="fbStatus"></p><div class="modalRow"><button class="btn" id="fbCancel">Cancel</button><button class="btn" id="fbSend">Send</button></div></div></div>
<script>
(()=>{
/* ============ REALISTIC PARTS LIBRARY (shared by every trainer) ============ */
// Gradients, filters and patterns live in one hidden <svg> so every drawing and part card can use them.
const RZ_DEFS=`<defs>
<linearGradient id="zShell" x1="0" x2="1"><stop offset="0" stop-color="#1b1f22"/><stop offset=".22" stop-color="#4d555b"/><stop offset=".36" stop-color="#6b747a"/><stop offset=".6" stop-color="#363c41"/><stop offset="1" stop-color="#15181a"/></linearGradient>
<radialGradient id="zDome" cx=".4" cy=".35" r=".8"><stop offset="0" stop-color="#7a838a"/><stop offset=".5" stop-color="#3c4348"/><stop offset="1" stop-color="#181b1e"/></radialGradient>
<linearGradient id="zCuH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zCuV" x1="0" x2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zBrass" x1="0" x2="1"><stop offset="0" stop-color="#6a4a12"/><stop offset=".3" stop-color="#e8cd78"/><stop offset=".55" stop-color="#b8902e"/><stop offset="1" stop-color="#5e400e"/></linearGradient>
<linearGradient id="zBrassH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e8cd78"/><stop offset=".45" stop-color="#c9a240"/><stop offset="1" stop-color="#6a4a12"/></linearGradient>
<linearGradient id="zSteel" x1="0" x2="1"><stop offset="0" stop-color="#8b949a"/><stop offset=".3" stop-color="#f1f4f6"/><stop offset=".6" stop-color="#b9c1c6"/><stop offset="1" stop-color="#7d868c"/></linearGradient>
<linearGradient id="zSteelH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9edf0"/><stop offset=".5" stop-color="#b3bbc0"/><stop offset="1" stop-color="#6f787e"/></linearGradient>
<linearGradient id="zAlu" x1="0" x2="1"><stop offset="0" stop-color="#8f979d"/><stop offset=".25" stop-color="#e3e8eb"/><stop offset=".45" stop-color="#f7f9fa"/><stop offset=".7" stop-color="#b6bec3"/><stop offset="1" stop-color="#7e868b"/></linearGradient>
<radialGradient id="zAluTop" cx=".42" cy=".4" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".7" stop-color="#cfd5d9"/><stop offset="1" stop-color="#99a1a6"/></radialGradient>
<linearGradient id="zPlastic" x1="0" x2="1"><stop offset="0" stop-color="#bdb6a6"/><stop offset=".2" stop-color="#ece7dc"/><stop offset=".5" stop-color="#f6f3ec"/><stop offset=".85" stop-color="#d6cfc0"/><stop offset="1" stop-color="#a9a291"/></linearGradient>
<linearGradient id="zPlasticDk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#4a4f54"/><stop offset="1" stop-color="#22262a"/></linearGradient>
<linearGradient id="zBlue" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#7fa3c4"/><stop offset=".25" stop-color="#4f7699"/><stop offset=".7" stop-color="#2e4b66"/><stop offset="1" stop-color="#1a2d3f"/></linearGradient>
<linearGradient id="zGreen" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3f7a4a"/><stop offset="1" stop-color="#1f4a2a"/></linearGradient>
<linearGradient id="zCab" x1="0" x2="1"><stop offset="0" stop-color="#c3cacf"/><stop offset=".5" stop-color="#e2e6e9"/><stop offset="1" stop-color="#b4bcc1"/></linearGradient>
<linearGradient id="zCabIn" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9dee1"/><stop offset="1" stop-color="#c2c9ce"/></linearGradient>
<linearGradient id="zTan" x1="0" x2="1"><stop offset="0" stop-color="#b9a578"/><stop offset=".5" stop-color="#e3d3a6"/><stop offset="1" stop-color="#a8956a"/></linearGradient>
<linearGradient id="zLcd" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#cfe0d2"/><stop offset="1" stop-color="#a9c2ad"/></linearGradient>
<linearGradient id="zWireBk" x1="0" x2="1"><stop offset="0" stop-color="#050505"/><stop offset=".35" stop-color="#55595c"/><stop offset="1" stop-color="#0b0b0b"/></linearGradient>
<linearGradient id="zWireRd" x1="0" x2="1"><stop offset="0" stop-color="#5a0b07"/><stop offset=".35" stop-color="#e2554a"/><stop offset="1" stop-color="#6a100a"/></linearGradient>
<linearGradient id="zWireYl" x1="0" x2="1"><stop offset="0" stop-color="#7a5a00"/><stop offset=".35" stop-color="#ffe26a"/><stop offset="1" stop-color="#8a6800"/></linearGradient>
<linearGradient id="zWireBl" x1="0" x2="1"><stop offset="0" stop-color="#0b2a6a"/><stop offset=".35" stop-color="#6c9ef0"/><stop offset="1" stop-color="#0e2f78"/></linearGradient>
<radialGradient id="zScrew" cx=".38" cy=".35" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".5" stop-color="#b9c1c6"/><stop offset="1" stop-color="#5f686d"/></radialGradient>
<radialGradient id="zInside" cx=".5" cy=".5" r=".7"><stop offset="0" stop-color="#3a3f43"/><stop offset="1" stop-color="#121416"/></radialGradient>
<linearGradient id="zWinding" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e3a05e"/><stop offset=".5" stop-color="#b8692f"/><stop offset="1" stop-color="#6e3a14"/></linearGradient>
<linearGradient id="zLam" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9aa3a9"/><stop offset=".5" stop-color="#5c656b"/><stop offset="1" stop-color="#2e3438"/></linearGradient>
<linearGradient id="zMotor" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d86ad"/><stop offset=".35" stop-color="#3b6287"/><stop offset="1" stop-color="#1c3149"/></linearGradient>
<radialGradient id="zFlame" cx=".5" cy=".85" r=".9"><stop offset="0" stop-color="#9fd0ff"/><stop offset=".35" stop-color="#3d7de0"/><stop offset=".8" stop-color="#f0a040" stop-opacity=".7"/><stop offset="1" stop-color="#f0a040" stop-opacity="0"/></radialGradient>
<filter id="zShadow" x="-20%" y="-20%" width="140%" height="150%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-color="#000" flood-opacity=".3"/></filter>
<filter id="zSoft"><feGaussianBlur stdDeviation="3"/></filter>
<filter id="zGlow" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="2.5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="zFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
<pattern id="zFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
<pattern id="zGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="none"/><path d="M0 3 H6 M3 0 V6" stroke="#2a2f33" stroke-width="1"/></pattern>
<pattern id="zLouver" width="10" height="7" patternUnits="userSpaceOnUse"><rect width="10" height="7" fill="#c3cacf"/><rect y="4" width="10" height="2" fill="#6f787e"/></pattern>
<pattern id="zPleat" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#f4f1ea"/><path d="M0 0 L6 6" stroke="#cdc6b6" stroke-width="1.4"/></pattern>
<pattern id="zWind" width="6" height="4" patternUnits="userSpaceOnUse"><rect width="6" height="4" fill="url(#zWinding)"/><path d="M0 2 H6" stroke="#5a2e10" stroke-width=".6" opacity=".6"/></pattern>
<pattern id="zBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern>
</defs>`;
function rzEnsureDefs(){if(document.getElementById("rzDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rzDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML=RZ_DEFS;document.body.prepend(s)}
// Copper tube look: dark copper edge behind each refrigerant line and a highlight along it. The line color still shows the refrigerant state.
function rzTubes(root){rzEnsureDefs();const NS="http://www.w3.org/2000/svg";
  root.querySelectorAll("path.rpipe:not([data-z]),path.ins:not([data-z]),path.wpipe:not([data-z])").forEach(p=>{p.setAttribute("data-z","1");const w=+(p.getAttribute("stroke-width")||6),d=p.getAttribute("d");
    const ins=p.classList.contains("ins");
    const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+(ins?2:3));back.setAttribute("stroke",ins?"#0d0f10":"#5a2a12");
    p.parentNode.insertBefore(back,p);
    const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*(ins?.22:.28)).toFixed(1));
    hi.setAttribute("transform",`translate(${(-w*.2).toFixed(1)} ${(-w*.2).toFixed(1)})`);if(ins)hi.setAttribute("stroke","rgba(255,255,255,.13)");
    p.parentNode.insertBefore(hi,p.nextSibling)})}
const RZ_CSS=`.zTubeO,.zTubeH{fill:none;stroke-linecap:round;stroke-linejoin:round;pointer-events:none}.zTubeH{stroke:rgba(255,255,255,.42)}
.ins{stroke:#25292c}.zl{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:#3b4449;text-transform:uppercase}
.zt{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em;fill:#3b4449}
.zw{fill:#eef1f3}.valD{font-family:var(--mono);font-size:11px}.zlead{stroke:#4a5257;stroke-width:1;fill:none}
@keyframes zorb{0%{transform:translate(3px,0)}25%{transform:translate(0,2px)}50%{transform:translate(-3px,0)}75%{transform:translate(0,-2px)}100%{transform:translate(3px,0)}}
@keyframes zspin{to{transform:rotate(360deg)}}@keyframes zdash{to{stroke-dashoffset:-32}}@keyframes zslide{to{transform:translateX(8px)}}@keyframes zbub{to{transform:translateY(12px)}}@keyframes zbob{0%,100%{transform:translateY(0)}50%{transform:translateY(-3px)}}
.zOrb{animation:zorb .9s linear infinite}.zSpin{animation:zspin 1.2s linear infinite;transform-box:fill-box;transform-origin:center}.zFlow{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round;animation:zdash 1s linear infinite}.zBob{animation:zbob 1.6s ease-in-out infinite}.zSlide{animation:zslide .35s linear infinite}.zBub{animation:zbub .9s linear infinite}
@media (prefers-reduced-motion:reduce){.zOrb,.zSpin,.zFlow,.zBob,.zSlide,.zBub{animation:none}}
.ill{background:#eef1f3;border-radius:6px}#reads b small{display:block;font-size:12px;opacity:.75;font-weight:500;font-family:var(--mono)}`;
(function(){try{const st=document.createElement("style");st.textContent=RZ_CSS;document.head.appendChild(st)}catch(e){}})();

// ---- small builders (main drawing scale) ----
const zScrew=(x,y,r=3)=>`<circle cx="${x}" cy="${y}" r="${r}" fill="url(#zScrew)" stroke="#4d555a" stroke-width=".6"/><path d="M${x-r*.6} ${y-r*.2} L${x+r*.6} ${y+r*.2}" stroke="#3a3f43" stroke-width="${(r*.25).toFixed(2)}"/>`;
const zShade=(cx,cy,rx,ry=4)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="#000" opacity=".22" filter="url(#zSoft)"/>`;
const zHex=(x,y,r,fill="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${fill}" stroke="#5e400e" stroke-width=".8"/>`;
const zCuStubV=(x,y1,y2,w=6)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".6"/>`;
const zCuStubH=(x1,x2,y,w=6)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".6"/>`;
// leader-line label
const zLead=(x1,y1,x2,y2,tx,ty,t,anchor="start",cls="zt")=>`<path class="zlead" d="M${x1} ${y1} L${x2} ${y2}"/><circle cx="${x1}" cy="${y1}" r="1.8" fill="#4a5257"/><text class="${cls}" x="${tx}" y="${ty}" text-anchor="${anchor}">${t}</text>`;
// hermetic compressor shell; ids optional
function zCompressor(x,y,w,h,o={}){const cx=x+w/2,r=w/2,ry=Math.max(3,w*.12);
  return `${rSh(cx,y+h+3,w*.66,5)}
  <path d="M${x-4} ${y+h-6} L${x-8} ${y+h+1} H${x+w+8} L${x+w+4} ${y+h-6} Z" fill="url(#r_blackV)"/>${[x-6,x+w-6].map(fx=>`<rect x="${fx}" y="${y+h-1}" width="12" height="4" rx="1.5" fill="#1a1d20"/>`).join("")}
  <path class="hl" d="M${x} ${y+r*.8} Q${x} ${y} ${cx} ${y} Q${x+w} ${y} ${x+w} ${y+r*.8} V${y+h-8} A${r} ${ry} 0 0 1 ${x} ${y+h-8} Z" fill="url(#r_blackV)" filter="url(#rGrain)"/>
  <path d="M${x+w*.18} ${y+r*.8} Q${x+w*.2} ${y+w*.12} ${cx} ${y+w*.08}" fill="none" stroke="#fff" stroke-opacity=".22" stroke-width="3" stroke-linecap="round"/>
  <path d="M${x} ${y+h*.42} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42}" fill="none" stroke="#000" stroke-opacity=".6" stroke-width="2.4"/><path d="M${x} ${y+h*.42+2} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42+2}" fill="none" stroke="#fff" stroke-opacity=".12" stroke-width="1"/>
  ${o.term?`${rBox(x+w-4,y+h*.5,10,16,5,"black",{r:2})}`:""}`}

// pressure switch on a tube (lamp shows state)
const zPswitch=(x,y,lampId,w=24,h=20)=>`${rHexV(x+w/2,y+h-1,5,4,"brass")}${rCylV(x+w/2,y+h+3,y+h+7,2.6,"brass",{top:false})}<g class="hl">${rBox(x,y,w,h,6,"black",{r:h/3})}</g><path d="M${x+3} ${y+3} q-6 -6 -10 -2" stroke="#e8e8e8" stroke-width="1.6" fill="none"/><circle id="${lampId}" cx="${x+w/2}" cy="${y+h/2}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// definite-purpose contactor; bar is the moving armature contact, seen through the window
const zContactor=(x,y,w,h,barId,lampId,barY)=>`${rSh(x+w/2,y+h+2,w*.6,3)}<g class="hl">${rBox(x,y,w,h,8,"black",{r:3})}</g>
  <rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="#0d0f10"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="url(#rGlass)" opacity=".4"/>
  <rect id="${barId}" x="${x+4}" y="${barY}" width="${w-8}" height="6" rx="1" fill="url(#r_chromeH)"/>
  ${rTermS(x+6,y+h*.55)}${rTermS(x+w-6,y+h*.55)}
  <rect x="${x+w/2-7}" y="${y+h*.66}" width="14" height="${h*.26}" rx="2" fill="url(#r_brassV)"/>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h*.79}" r="3.4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// dual run capacitor (bulgeId shows a swollen top)
const zCap=(x,y,w,h,bulgeId)=>`${rSh(x+w/2,y+h+2,w*.7,3)}<g class="hl">${rCylV(x+w/2,y+4,y+h-2,w/2,"al",{ry:Math.max(2,w*.14)})}</g>
  ${[0.25,0.5,0.75].map(f=>`<rect x="${x+w*f-2}" y="${y-2}" width="4" height="6" fill="url(#r_chromeV)"/>`).join("")}
  <rect x="${x+2}" y="${y+h*.45}" width="${w-4}" height="${h*.28}" fill="#f4f1ea"/><text x="${x+w/2}" y="${y+h*.63}" font-size="5.5" text-anchor="middle" font-family="sans-serif" fill="#333">45/5</text>
  <path id="${bulgeId}" d="M${x} ${y+6} Q${x+w/2} ${y-12} ${x+w} ${y+6}" fill="url(#r_alT)" stroke="var(--bad)" stroke-width="1.4" opacity="0"/>`;

// pull-out disconnect box; handle id changes color when pulled
const zDisc=(x,y,w,h,hId)=>`${rSh(x+w/2,y+h+8,w*.7,3)}<g class="hl">${rBox(x,y,w,h,6,"paint",{r:2,grain:true})}</g>
  <rect id="${hId}" x="${x+6}" y="${y+9}" width="${w-12}" height="${h-17}" rx="2" fill="var(--plate)" stroke="#000" stroke-width=".6"/><rect x="${x+w/2-4}" y="${y+h*.45}" width="8" height="4" rx="1" fill="url(#r_redV)"/>
  ${rCylV(x+w/2,y+h,y+h+7,3,"galv",{top:false})}`;

// liquid line filter drier
const zDrier=(x,y,w,h,frostId,dir=1)=>`${zCuStubH(x-6,x+2,y+h/2,5)}${zCuStubH(x+w-2,x+w+6,y+h/2,5)}<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#r_blueH)"/>
  ${dir===0?`<path d="M${x+w/2-7} ${y+h/2} h14 m-3 -3 l3 3 -3 3 M${x+w/2-4} ${y+h/2-3} l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:dir<0?`<path d="M${x+w*.4} ${y+h/2} l-6 0 m3 -3 l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:`<path d="M${x+w*.6} ${y+h/2} l6 0 m-3 -3 l3 3 -3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`}
  <rect id="${frostId}" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="var(--ice)" opacity="0"/>`;

// wall thermostat with an LCD
const zTstat=(x,y,w,h,txtId,lampId,init="74")=>`${rSh(x+w/2,y+h+3,w*.6,3)}<g class="hl">${rBox(x,y,w,h,5,"white",{r:8})}</g>
  <rect x="${x+5}" y="${y+6}" width="${w-10}" height="${h*.5}" rx="3" fill="#15181a"/><rect x="${x+6}" y="${y+7}" width="${w-12}" height="${h*.48-2}" rx="2" fill="url(#zLcd)"/>
  <text id="${txtId}" x="${x+w/2}" y="${y+7+h*.4}" text-anchor="middle" font-family="var(--mono)" font-size="15" fill="#1f2a22">${init}</text>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h-9}" r="3" fill="var(--lamp-off)" stroke="#777" stroke-width=".6"/>`;

// pleated filter seen edge-on
const zFilter=(x,y,w,h,dirtId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="1" fill="url(#zTan)" stroke="#7d6b45"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" fill="url(#zPleat)"/>
  <path d="M${x+3} ${y+4} ${Array.from({length:Math.floor((h-8)/5)},(_,i)=>`L${i%2?x+3:x+w-3} ${y+6+i*5}`).join(" ")}" fill="none" stroke="#b9b09c" stroke-width="1"/>
  <rect id="${dirtId}" x="${x}" y="${y}" width="${w}" height="${h}" fill="#6b5a3a" opacity="0"/>`;
// blower: scroll housing with squirrel-cage wheel (bladesId rotates around cx,cy)
const zBlower=(cx,cy,r,bladesId)=>`${zShade(cx,cy+r+6,r*1.05,4)}
  <path class="hl" d="M${cx+r*1.18} ${cy-r*1.32} V${cy} A${r*1.18} ${r*1.18} 0 1 1 ${cx} ${cy-r*1.18} Z" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>
  <circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#zInside)"/>
  <g id="${bladesId}">${Array.from({length:24},(_,i)=>{const a=i*15*Math.PI/180,x1=cx+r*.62*Math.cos(a),y1=cy+r*.62*Math.sin(a),x2=cx+r*.95*Math.cos(a+.25),y2=cy+r*.95*Math.sin(a+.25);return `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#b9c1c6" stroke-width="2"/>`}).join("")}
   <circle cx="${cx}" cy="${cy}" r="${r*.6}" fill="none" stroke="#7d868c" stroke-width="1.5"/><line x1="${cx-r*.55}" y1="${cy}" x2="${cx+r*.55}" y2="${cy}" stroke="#7d868c" stroke-width="2"/></g>
  <circle cx="${cx}" cy="${cy}" r="${r*.34}" fill="url(#zMotor)" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r*.1}" fill="url(#zScrew)"/>`;
// condenser fan seen from the side: wire guard on top, blade (ellipse id animates rx)
const zFanTop=(x,y,w,h,fbId,cx,cy,gId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zPlasticDk)" stroke="#111"/>
  <rect x="${x+3}" y="${y+2}" width="${w-6}" height="${h-4}" fill="url(#zGrille)" opacity=".9"/>
  <g id="${gId||fbId+"g"}"><ellipse id="${fbId}" cx="${cx}" cy="${cy}" rx="40" ry="4" fill="#3a4045" stroke="#111" stroke-width=".6"/></g>
  <rect x="${cx-7}" y="${y+h-1}" width="14" height="14" rx="2" fill="url(#zMotor)" stroke="#111"/>`;
// manifold gauge face
function zGauge(cx,cy,r,col,needleId,maxLbl){let t="";for(let i=0;i<=20;i++){const a=(-135+i*13.5)*Math.PI/180,l=i%5?4:8;t+=`<line x1="${(cx+(r-3)*Math.sin(a)).toFixed(1)}" y1="${(cy-(r-3)*Math.cos(a)).toFixed(1)}" x2="${(cx+(r-3-l)*Math.sin(a)).toFixed(1)}" y2="${(cy-(r-3-l)*Math.cos(a)).toFixed(1)}" stroke="#222" stroke-width="${i%5?.7:1.2}"/>`}
  return `${zShade(cx,cy+r+6,r*.8,3)}<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r+2}" fill="url(#zSteel)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf8" stroke="#888" stroke-width=".8"/>${t}`}

// ---- part-card drawings, 340x250 ----
const ZILL={};
const zillSvg=k=>ZILL[k]?`<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof ZILL[k]==="function"?ZILL[k]():ZILL[k]}</svg>`:"";

const zL=(x1,y1,x2,y2,tx,ty,t,anchor="start")=>{const w=String(t).length*6.6;if(anchor==="start"&&tx+w>336){anchor="end";tx=336}if(anchor==="end"&&tx-w<4){anchor="start";tx=4}const l=anchor==="end"?tx-w:tx,r=l+w;let ex="";{let px=x2,py=y2;if(x2<l-4){px=l-3;py=ty-4}else if(x2>r+4){px=r+3;py=ty-4}else if(y2<ty-13){py=ty-13}else if(y2>ty+4){py=ty+4}if(Math.hypot(px-x2,py-y2)>5)ex=` L${px} ${py}`}return `<path d="M${x1} ${y1} L${x2} ${y2}${ex}" stroke="#4a5257" stroke-width="1" fill="none"/><circle cx="${x1}" cy="${y1}" r="2" fill="#4a5257"/><text x="${tx}" y="${ty}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#2a3135" stroke="#fff" stroke-width="3" stroke-opacity=".85" paint-order="stroke" stroke-linejoin="round" text-anchor="${anchor}">${t}</text>`};
const zFA=(d,col)=>`<path d="${d}" stroke="${col}" class="zFlow"/>`;
function zSpiral(cx,cy,a0,turns,b,rot){let d="";for(let i=0;i<=turns*48;i++){const t=i/48*2*Math.PI,r=4+b*t,x=cx+r*Math.cos(t+a0+rot),y=cy+r*0.62*Math.sin(t+a0+rot);d+=(i?"L":"M")+x.toFixed(1)+" "+y.toFixed(1)}return d}
ZILL.compressor=`
 ${zShade(170,232,96)}
 <path d="M84 222 L256 222 L246 210 L94 210 Z" fill="url(#zPlasticDk)"/>
 ${[104,236].map(x=>`<ellipse cx="${x}" cy="216" rx="9" ry="4" fill="#111"/>`).join("")}
 <g filter="url(#zShadow)">
  <rect x="110" y="62" width="120" height="150" fill="url(#zShell)"/>
  <ellipse cx="170" cy="212" rx="60" ry="10" fill="#15181a"/>
  <path d="M110 62 Q110 22 170 22 Q230 22 230 62 Z" fill="url(#zDome)"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#0e1012" stroke-width="2"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#8a9399" stroke-width=".8" transform="translate(0,2)" opacity=".5"/>
  <rect x="126" y="34" width="9" height="176" rx="4" fill="#fff" opacity=".1"/>
 </g>
 <!-- discharge -->
 <rect x="164" y="2" width="12" height="24" fill="url(#zCuV)"/><rect x="161" y="18" width="18" height="6" rx="2" fill="url(#zBrass)"/>
 ${zFA("M170 30 V4","#ff4a3a","cDis")}
 <!-- suction -->
 <rect x="228" y="148" width="84" height="13" fill="url(#zCuH)"/><rect x="228" y="145" width="8" height="19" rx="2" fill="url(#zBrass)"/>
 ${zFA("M314 154 H232","#6fb3e8","cSuc")}
 <!-- terminal box -->
 <rect x="94" y="100" width="20" height="34" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle cx="104" cy="106" r="2" fill="url(#zScrew)"/><circle cx="104" cy="128" r="2" fill="url(#zScrew)"/>
 <!-- cutaway window -->
 <clipPath id="zc_cwin"><path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z"/></clipPath>
 <g clip-path="url(#zc_cwin)">
  <rect x="120" y="80" width="110" height="90" fill="url(#zInside)"/>
  <ellipse cx="172" cy="118" rx="42" ry="27" fill="#2a2f33" stroke="#555d62"/>
  
  <path d="${zSpiral(172,118,0,3.1,3.6,0)}" fill="none" stroke="#c9d0d4" stroke-width="3.2"/>
  <path class="zOrb" d="${zSpiral(172,118,Math.PI,3.1,3.6,0)}" fill="none" stroke="#f0a040" stroke-width="3.2"/>
  <circle cx="172" cy="118" r="3" fill="#ff4a3a"/>
 </g>
 <path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z" fill="none" stroke="#9aa3a9" stroke-width="2.2" stroke-linejoin="round"/>
 ${zL(140,130,60,160,6,164,"Fixed scroll")}${zL(196,104,262,90,258,84,"Orbiting scroll","start")}
 ${zL(104,116,40,96,6,92,"Terminals")}${zL(260,154,276,186,236,204,"Suction (cool vapor)")}${zL(176,12,214,12,218,15,"Discharge (hot gas)")}
`;


ZILL.txv=`
 ${zShade(170,236,120)}
 <!-- inlet liquid line -->
 <rect x="0" y="118" width="122" height="14" fill="url(#zCuH)"/>
 <polygon points="104,112 122,112 126,125 122,138 104,138 100,125" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M6 125 H98","#f08a2a","tLiq")}
 <!-- outlet -->
 <rect x="163" y="176" width="14" height="66" fill="url(#zCuV)"/>
 <polygon points="158,172 182,172 186,182 182,192 158,192 154,182" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M170 196 V240","#3d7de0","tMix")}
 <!-- body -->
 <g filter="url(#zShadow)">
  <rect x="122" y="100" width="96" height="74" rx="8" fill="url(#zBrass)" stroke="#5e400e"/>
  <rect x="126" y="70" width="88" height="26" rx="12" fill="url(#zSteel)" stroke="#5f686d"/>
  <rect x="134" y="94" width="72" height="8" fill="url(#zBrassH)"/>
  <rect x="200" y="160" width="40" height="8" fill="url(#zCuH)"/>
 </g>
 <!-- capillary + bulb -->
 <path d="M170 70 C170 40 200 30 230 40 C262 50 250 72 232 66 C214 60 226 44 246 50 C272 58 286 120 280 200" fill="none" stroke="#9aa3aa" stroke-width="2.4"/>
 <rect x="226" y="198" width="104" height="18" fill="url(#zCuH)"/>
 <rect x="262" y="194" width="42" height="12" rx="6" fill="url(#zSteelH)" stroke="#5f686d"/>
 <rect x="268" y="192" width="4" height="26" fill="#3a3f44"/><rect x="294" y="192" width="4" height="26" fill="#3a3f44"/>
 ${zFA("M232 207 H330","#6fb3e8","tSuc")}
 <!-- cutaway of body -->
 <clipPath id="zc_tcut"><path d="M132 106 H208 V166 H132 Z"/></clipPath>
 <g clip-path="url(#zc_tcut)">
  <rect x="128" y="100" width="90" height="72" fill="url(#zInside)"/>
  <path d="M128 120 H166 V132 H128 Z" fill="url(#zLiq)"/>
  <path d="M162 138 H178 V172 H162 Z" fill="url(#zMix)"/>
  <g class="zBub">${[0,1,2,3,4].map(i=>`<circle cx="${166+(i%2)*8}" cy="${142+i*6}" r="1.8" fill="#dfeeff"/>`).join("")}</g>
  <path d="M160 132 L170 140 L180 132 Z" fill="#7a5a1a"/>
  <g class="zBob"><rect x="167" y="104" width="6" height="30" fill="url(#zSteel)"/><path d="M167 134 L170 140 L173 134 Z" fill="#c9d0d4"/></g>
  <path d="M186 140 l6 4 l-6 4 l6 4 l-6 4 l6 4" stroke="#c9d0d4" stroke-width="2" fill="none"/>
 </g>
 <path d="M132 106 H208 V166 H132 Z" fill="none" stroke="#e8cd78" stroke-width="2"/>
 <path d="M132 84 Q170 88 208 84" stroke="#2a3135" stroke-width="2" fill="none"/>
 ${zL(144,126,60,96,6,92,"High-pressure liquid in")}${zL(170,112,96,54,20,50,"Pin and seat (orifice)")}${zL(150,84,110,24,40,20,"Diaphragm (power head)")}
 ${zL(174,214,110,226,6,230,"Low-pressure mix out")}${zL(300,214,300,230,206,244,"Bulb on suction line")}
`;


const zScrewL=(x,y)=>`<circle cx="${x}" cy="${y}" r="7" fill="url(#zScrew)" stroke="#4d555a"/><path d="M${x-4.5} ${y-1.5} L${x+4.5} ${y+1.5}" stroke="#3a3f43" stroke-width="1.6"/>`;
const zWireL=(x,y1,y2,grad)=>`<rect x="${x-5}" y="${y1}" width="10" height="${y2-y1}" rx="4" fill="url(#${grad})"/>`;
ZILL.contactor=`
 ${zShade(170,236,88)}
 ${zWireL(130,0,46,"zWireBk")}${zWireL(210,0,46,"zWireRd")}
 ${zWireL(130,206,250,"zWireBk")}${zWireL(210,206,250,"zWireRd")}
 <g filter="url(#zShadow)">
  <rect x="96" y="34" width="148" height="186" rx="10" fill="url(#zPlastic)" stroke="#8e8777"/>
  <rect x="100" y="38" width="140" height="36" rx="6" fill="url(#zPlasticDk)"/>
  <rect x="100" y="182" width="140" height="34" rx="6" fill="url(#zPlasticDk)"/>
 </g>
 <rect x="124" y="46" width="14" height="10" fill="#d48a52"/><rect x="204" y="46" width="14" height="10" fill="#d48a52"/>
 <rect x="124" y="192" width="14" height="10" fill="#d48a52"/><rect x="204" y="192" width="14" height="10" fill="#d48a52"/>
 ${zScrewL(130,58)}${zScrewL(210,58)}${zScrewL(130,198)}${zScrewL(210,198)}
 <text x="152" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L1</text><text x="176" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L2</text>
 <text x="152" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T1</text><text x="176" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T2</text>
 <!-- window showing contacts and armature -->
 <rect x="112" y="84" width="116" height="88" rx="6" fill="#1e2326" stroke="#6b7378"/>
 <rect x="120" y="92" width="100" height="10" rx="2" fill="#6b747a"/>
 <g>
  <rect x="122" y="104" width="96" height="10" rx="3" fill="url(#zSteelH)"/>
  <rect x="124" y="114" width="12" height="6" fill="#d9dee1"/><rect x="204" y="114" width="12" height="6" fill="#d9dee1"/>
  <rect x="160" y="114" width="20" height="18" fill="#7d868c"/>
 </g>
 <rect x="122" y="124" width="16" height="8" fill="#d9dee1"/><rect x="202" y="124" width="16" height="8" fill="#d9dee1"/>
 <g opacity="0"><path d="M130 120 l3 -4 l2 4 l3 -4" stroke="#9fd8ff" stroke-width="1.6" fill="none" filter="url(#zGlow)"/></g>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="url(#zWind)" stroke="#5a2e10"/>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="#ffd27a" opacity="0" filter="url(#zGlow)"/>
 <!-- coil terminals -->
 <rect x="240" y="124" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/><rect x="240" y="146" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/>
 <path d="M262 127 H300 C320 127 322 100 340 96" stroke="url(#zWireYl)" stroke-width="5" fill="none"/>
 <path d="M262 149 H300 C320 149 322 170 340 176" stroke="url(#zWireBl)" stroke-width="5" fill="none"/>
 <text x="244" y="120" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A1</text><text x="244" y="166" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A2</text>
 ${zL(124,108,60,96,6,92,"Moving contacts")}${zL(150,152,60,170,6,174,"24 V coil")}${zL(210,58,268,40,254,36,"Line in","start")}${zL(210,198,268,222,254,234,"Load out","start")}
 <text x="6" y="244" text-anchor="start" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#2a3135">PULLED IN</text>
`;


ZILL.cap=`
 ${zShade(170,236,64)}
 <g filter="url(#zShadow)">
  <rect x="116" y="50" width="108" height="176" rx="6" fill="url(#zAlu)"/>
  <ellipse cx="170" cy="226" rx="54" ry="9" fill="#7e868b"/>
  <ellipse cx="170" cy="50" rx="54" ry="11" fill="url(#zAluTop)" stroke="#8f979d"/>
  <rect x="116" y="96" width="108" height="92" fill="#f2f0e9" opacity=".92"/>
  <rect x="116" y="96" width="108" height="92" fill="url(#zAlu)" opacity=".28"/>
 </g>
 <ellipse cx="170" cy="46" rx="30" ry="6" fill="#2f3337"/>
 ${[[140,"HERM"],[170,"C"],[200,"FAN"]].map(([x,t])=>`${[-6,0,6].map(d=>`<rect x="${x+d-2}" y="26" width="4" height="18" fill="url(#zSteel)" stroke="#6f787e" stroke-width=".5"/>`).join("")}`).join("")}
 <text x="170" y="122" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="17" font-weight="700" fill="#1d2327">45 + 5 µF</text>
 <text x="170" y="142" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#3a4246">±6%  440 VAC  60 Hz</text>
 <text x="170" y="160" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#5b666d">DUAL RUN CAPACITOR · OIL FILLED</text>
 <rect x="124" y="54" width="10" height="168" rx="4" fill="#fff" opacity=".35"/>
 ${zL(140,40,80,60,6,64,"Compressor (HERM)")}${zL(200,40,262,64,250,80,"Fan motor (FAN)","start")}${zL(170,40,170,4,182,8,"Common (C)","start")}
`;


ZILL.motor3=`
 ${zShade(170,232,130)}
 <g filter="url(#zShadow)">
  <rect x="60" y="208" width="44" height="14" rx="2" fill="#253b52"/><rect x="226" y="208" width="44" height="14" rx="2" fill="#253b52"/>
  <rect x="62" y="86" width="196" height="124" rx="16" fill="url(#zBlue)"/>
  ${Array.from({length:11},(_,i)=>`<rect x="70" y="${92+i*10.5}" width="180" height="4" rx="2" fill="#1d3247" opacity=".55"/><rect x="70" y="${95.5+i*10.5}" width="180" height="1.5" fill="#9fc0dd" opacity=".35"/>`).join("")}
  <rect x="22" y="94" width="44" height="108" rx="10" fill="url(#zBlue)"/>
  ${Array.from({length:9},(_,i)=>`<rect x="30" y="${102+i*10.5}" width="30" height="4" rx="2" fill="#0e1a26" opacity=".8"/>`).join("")}
  <rect x="254" y="100" width="22" height="96" rx="8" fill="url(#zBlue)"/>
  <rect x="120" y="58" width="70" height="32" rx="4" fill="url(#zBlue)"/><rect x="190" y="66" width="34" height="14" fill="url(#zSteelH)"/>
 </g>
 <rect x="276" y="140" width="56" height="16" fill="url(#zSteelH)"/><rect x="300" y="138" width="20" height="4" fill="#5f686d"/>
 <!-- cutaway -->
 <clipPath id="zc_mcut"><path d="M110 104 L232 104 L232 196 L110 196 Z"/></clipPath>
 <g clip-path="url(#zc_mcut)">
  <rect x="100" y="100" width="140" height="100" fill="url(#zInside)"/>
  <rect x="108" y="104" width="126" height="20" fill="url(#zLam)"/><rect x="108" y="176" width="126" height="20" fill="url(#zLam)"/>
  <rect x="104" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/><rect x="222" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/>
  <rect x="120" y="116" width="102" height="8" fill="url(#zWind)"/><rect x="120" y="176" width="102" height="8" fill="url(#zWind)"/>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="url(#zLam)"/>
  <clipPath id="zc_mrot"><rect x="122" y="128" width="98" height="44" rx="3"/></clipPath><g clip-path="url(#zc_mrot)"><g class="zSlide">${Array.from({length:16},(_,i)=>`<path d="M${118+i*8} 128 L${126+i*8} 172" stroke="#c4884a" stroke-width="3"/>`).join("")}</g></g>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="none" stroke="#2a3135"/>
  <rect x="232" y="144" width="44" height="8" fill="url(#zSteelH)"/>
 </g>
 <path d="M110 104 L232 104 L232 196 L110 196 Z" fill="none" stroke="#9fc0dd" stroke-width="2"/>
 ${zL(112,140,60,60,6,54,"Stator winding (copper)")}${zL(170,150,170,236,180,246,"Rotor bars (aluminum)","start")}${zL(40,140,10,236,6,246,"Shaft fan cowl")}${zL(150,66,150,30,160,30,"Terminal box","start")}${zL(300,148,320,120,284,112,"Shaft","start")}
`;

/* ============ REALISTIC 3/4-VIEW DRAWING KIT (light from upper left) ============
   Materials are gradients named r_<mat>V (across a vertical cylinder), r_<mat>H (across a horizontal one),
   r_<mat>F/T/S (box front, top, side). rGrain adds cast or painted texture. */
const R_MAT={
 al:["#5f676d","#aeb6bb","#eef1f3","#c4cbcf","#8d969c","#a7afb4","#535a60"],
 iron:["#0b0d0f","#2c3237","#6d767c","#353b40","#1c2024","#2a3035","#090a0b"],
 galv:["#59605f","#a2a9a7","#e3e7e5","#b3bab8","#7f8785","#959c9a","#4b5150"],
 brass:["#4c3407","#a77a22","#f6dd8e","#c99a3a","#86601a","#a2772a","#3e2a06"],
 cu:["#4e200c","#a5532a","#f2b88c","#c97a48","#8a3f1c","#a35a33","#3f1a0a"],
 white:["#9ea4a6","#dfe3e3","#ffffff","#eef0ef","#cdd2d2","#dde1e0","#8f9597"],
 blue:["#16314f","#2b5c8f","#6e9fd0","#3a6ea4","#22496f","#2f5d8a","#112640"],
 paint:["#3a444c","#6c7882","#b4bec5","#7f8b94","#56616a","#68747d","#2f383f"],
 black:["#050607","#1d2124","#5c6368","#272b2f","#121518","#1d2124","#030404"],
 red:["#4a0b06","#9a1d12","#f0675a","#c0281c","#7e160d","#9a1d12","#3a0804"],
 chrome:["#4f5559","#c9ced1","#ffffff","#8e959a","#e3e7e9","#7c8388","#3c4145"],
 cab:["#7a8084","#bfc5c8","#f1f3f3","#d6dadb","#a7aeb1","#bcc2c4","#686e72"],
 yel:["#6a4a00","#c99a1a","#ffe08a","#f2b632","#b98510","#d29e22","#5a3e00"],
 tan:["#5a3f1f","#9c7444","#e4c690","#b98f5a","#86613a","#9c7444","#4a3218"]
};
const R_OFF=[0,.14,.32,.5,.72,.88,1];
const rLight=(c,k)=>{const n=parseInt(c.slice(1),16);let r=n>>16,g=n>>8&255,b=n&255;const f=v=>Math.max(0,Math.min(255,Math.round(k>0?v+(255-v)*k:v*(1+k))));return "#"+[f(r),f(g),f(b)].map(v=>v.toString(16).padStart(2,"0")).join("")};
const R_DEFS=(()=>{let d="";for(const [m,c] of Object.entries(R_MAT)){
 const st=c.map((x,i)=>`<stop offset="${R_OFF[i]}" stop-color="${x}"/>`).join("");
 d+=`<linearGradient id="r_${m}V" x1="0" x2="1">${st}</linearGradient><linearGradient id="r_${m}H" x1="0" x2="0" y1="0" y2="1">${st}</linearGradient>`;
 d+=`<linearGradient id="r_${m}F" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],.18)}"/><stop offset=".55" stop-color="${c[3]}"/><stop offset="1" stop-color="${rLight(c[3],-.22)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}T" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[2],-.02)}"/><stop offset="1" stop-color="${rLight(c[3],.12)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}S" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],-.3)}"/><stop offset="1" stop-color="${rLight(c[3],-.5)}"/></linearGradient>`;}
 return d+`<filter id="rGrain" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency="1.4" numOctaves="2" seed="4" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 -.55 .33" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<filter id="rBrush" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency=".015 .9" numOctaves="2" seed="7" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 1  0 0 0 0 1  0 0 0 0 1  0 0 0 -.9 .5" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<radialGradient id="rAO"><stop offset="0" stop-color="#000" stop-opacity=".42"/><stop offset=".6" stop-color="#000" stop-opacity=".16"/><stop offset="1" stop-color="#000" stop-opacity="0"/></radialGradient>
<radialGradient id="rCav" cx=".35" cy=".3" r=".9"><stop offset="0" stop-color="#3b4146"/><stop offset="1" stop-color="#0c0e10"/></radialGradient>
<linearGradient id="rGlass" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".55"/><stop offset=".35" stop-color="#fff" stop-opacity=".08"/><stop offset=".5" stop-color="#fff" stop-opacity=".22"/><stop offset=".62" stop-color="#fff" stop-opacity="0"/></linearGradient>
<linearGradient id="rWater" x1="0" x2="1"><stop offset="0" stop-color="#1d4f86"/><stop offset=".35" stop-color="#5e9bd6"/><stop offset="1" stop-color="#173f6b"/></linearGradient>
<linearGradient id="rHot" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9482f" stop-opacity=".55"/><stop offset=".55" stop-color="#8d5fa0" stop-opacity=".25"/><stop offset="1" stop-color="#2f74c8" stop-opacity=".45"/></linearGradient>
<linearGradient id="rFoam" x1="0" x2="1"><stop offset="0" stop-color="#d9b44a"/><stop offset="1" stop-color="#f2d77c"/></linearGradient>
<radialGradient id="rFlame" cx=".5" cy=".9" r=".9"><stop offset="0" stop-color="#e6f3ff"/><stop offset=".3" stop-color="#5aa0ff"/><stop offset=".75" stop-color="#2a5fd0" stop-opacity=".7"/><stop offset="1" stop-color="#2a5fd0" stop-opacity="0"/></radialGradient>`})();
function rEnsure(){if(document.getElementById("rDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML="<defs>"+R_DEFS+"</defs>";document.body.prepend(s)}
if(document.body)rEnsure();else document.addEventListener("DOMContentLoaded",rEnsure);

/* contact shadow */
const rSh=(cx,cy,rx,ry=rx*.18)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="url(#rAO)"/>`;
/* vertical cylinder, top ellipse visible */
const rCylV=(cx,y1,y2,rx,m,o={})=>{const ry=o.ry??rx*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${cx-rx} ${y1} V${y2} A${rx} ${ry} 0 0 0 ${cx+rx} ${y2} V${y1} Z" fill="url(#r_${m}V)"${g}/>`+(o.top===false?"":`<ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="url(#r_${m}T)"/><ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="none" stroke="${rLight(R_MAT[m][0],.1)}" stroke-width=".6" opacity=".7"/>`)};
/* horizontal pipe / cylinder seen from the side, optional open or capped right end */
const rCylH=(x1,x2,cy,r,m,o={})=>{const rx=o.rx??r*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<rect x="${x1}" y="${cy-r}" width="${x2-x1}" height="${2*r}" fill="url(#r_${m}H)"${g}/>`+(o.end?`<ellipse cx="${x2}" cy="${cy}" rx="${rx}" ry="${r}" fill="url(#r_${m}V)"/>`:"")+(o.bore?`<ellipse cx="${x2}" cy="${cy}" rx="${rx*.7}" ry="${r*.72}" fill="#0d0f10"/>`:"")};
/* banded fitting (malleable iron bead) */
const rBand=(x,cy,r,w,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="url(#r_${m}H)"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
const rBandV=(cx,y,r,h,m)=>`<rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="url(#r_${m}V)"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
/* pipe threads showing at a joint */
const rThrH=(x1,x2,cy,r)=>{let s="";for(let x=x1;x<x2;x+=2.2)s+=`<path d="M${x} ${cy-r} l1.4 ${2*r}" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
const rThrV=(cx,y1,y2,r)=>{let s="";for(let y=y1;y<y2;y+=2.2)s+=`<path d="M${cx-r} ${y} l${2*r} 1.4" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
/* hex nut seen across the flats, on a horizontal axis: three visible faces */
const rHexH=(x,cy,w,r,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.25)}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="${R_MAT[m][2]}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="url(#r_${m}F)" opacity=".55"/><rect x="${x}" y="${cy+r*.5}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
const rHexV=(cx,y,h,r,m)=>`<rect x="${cx-r}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.1)}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="${R_MAT[m][2]}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="url(#r_${m}F)" opacity=".5"/><rect x="${cx+r*.5}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
/* box in oblique 3/4 view: front w x h at (x,y), depth goes up and right */
const rBox=(x,y,w,h,d,m,o={})=>{const dx=d*.6,dy=-d*.42,rr=o.r??2;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${x} ${y} L${x+dx} ${y+dy} H${x+w+dx} L${x+w} ${y} Z" fill="url(#r_${m}T)"${g}/><path d="M${x+w} ${y} L${x+w+dx} ${y+dy} V${y+h+dy} L${x+w} ${y+h} Z" fill="url(#r_${m}S)"${g}/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="url(#r_${m}F)"${g}/>`+
 `<path d="M${x+1} ${y+.6} H${x+w-1}" stroke="#fff" stroke-opacity=".55" stroke-width="1"/><path d="M${x+w} ${y+1} L${x+w+dx-.6} ${y+dy+1}" stroke="#fff" stroke-opacity=".3" stroke-width=".8"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`};
/* round head bolt */
const rBolt=(cx,cy,r=2.4)=>`<circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#r_chromeV)" stroke="#000" stroke-opacity=".45" stroke-width=".5"/><circle cx="${cx-r*.35}" cy="${cy-r*.35}" r="${r*.35}" fill="#fff" opacity=".7"/>`;
/* screw slot dial face */
const rDial=(cx,cy,r,ang,col="#1d2124",num=true)=>{let s=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4" stroke="#4a4f53" stroke-width=".7"/>`;
 if(num)for(let i=0;i<10;i++){const a=i/10*2*Math.PI-Math.PI/2;s+=`<line x1="${cx+r*.78*Math.cos(a)}" y1="${cy+r*.78*Math.sin(a)}" x2="${cx+r*.95*Math.cos(a)}" y2="${cy+r*.95*Math.sin(a)}" stroke="#333" stroke-width=".5"/>`}
 const a=ang*Math.PI/180-Math.PI/2;return s+`<line x1="${cx}" y1="${cy}" x2="${cx+r*.78*Math.cos(a)}" y2="${cy+r*.78*Math.sin(a)}" stroke="${col}" stroke-width="${Math.max(.8,r*.13)}" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="${r*.12}" fill="${col}"/>`};
/* label with leader, same look as zL */
const rL=(x1,y1,x2,y2,tx,ty,t,anchor)=>zL(x1,y1,x2,y2,tx,ty,t,anchor);
/* service regulator body, card coordinates (pipe axis y 196, x 100..240); cut=true opens the bonnet */
const rSregArt=cut=>{const win="M138 133 L138 100 Q170 91 202 100 L202 135 Q170 141 138 133 Z";
 return `${rCylH(108,232,196,22,"paint",{grain:true})}${rHexH(100,196,14,21,"paint")}${rHexH(226,196,14,21,"paint")}
 ${rCylV(170,140,178,18,"paint",{grain:true,top:false})}
 <path d="M78 129 Q84 154 170 158 Q256 154 262 129 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <path d="M76 128 A94 22 0 0 0 264 128 V134 A94 22 0 0 1 76 134 Z" fill="url(#r_paintH)"/>
 ${Array.from({length:9},(_,i)=>{const t=(12+i*19.5)*Math.PI/180;return rBolt(170+92*Math.cos(t),131+20*Math.sin(t),2.3)}).join("")}
 <path d="M80 128 C84 94 122 82 170 82 C218 82 256 94 260 128 A90 20 0 0 1 80 128 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <ellipse cx="128" cy="98" rx="30" ry="9" fill="#fff" opacity=".28" filter="url(#zSoft)"/>
 ${cut?`<path d="${win}" fill="url(#rCav)"/><path d="${win}" fill="none" stroke="#e6eaec" stroke-width="2.4"/><clipPath id="rg_rcut"><path d="${win}"/></clipPath><g clip-path="url(#rg_rcut)"><ellipse cx="170" cy="130" rx="34" ry="6" fill="#26282a"/><ellipse cx="170" cy="127" rx="18" ry="4" fill="url(#r_alV)"/>${Array.from({length:7},(_,k)=>`<ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="#1b1d1f" stroke-width="3"/><ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="url(#r_chromeV)" stroke-width="1.8"/>`).join("")}</g>`:""}
 ${rCylV(170,58,92,13,"paint",{grain:true})}${rHexV(170,48,10,11,"black")}${rCylV(170,40,50,9,"black",{ry:2.8})}
 ${rCylH(238,276,104,6,"paint")}${rBand(270,104,8,10,"paint")}${rCylV(282,104,140,7,"paint",{top:false})}<ellipse cx="282" cy="140" rx="7" ry="2.4" fill="#111"/>`};
/* horizontal tank with rounded heads */
const rTankH=(cx,cy,len,r,m)=>`<rect x="${cx-len/2}" y="${cy-r}" width="${len}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="url(#r_${m}H)"/><rect x="${cx-len/2}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".1"/><rect x="${cx+len/2-r*.9}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".16"/><path d="M${cx-len/2+r*.6} ${cy-r*.62} H${cx+len/2-r*.6}" stroke="#fff" stroke-opacity=".45" stroke-width="${r*.12}" stroke-linecap="round"/>`;
/* rubber or plastic hose along a path */
const rHose=(d,col="#2a2f33",w=4)=>`<path d="${d}" fill="none" stroke="${rLight(col,-.4)}" stroke-width="${w+1.4}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#fff" stroke-opacity=".35" stroke-width="${w*.3}" stroke-linecap="round" transform="translate(-${w*.2} -${w*.2})"/>`;
/* yellow corrugated appliance connector */
const rFlex=d=>`<path d="${d}" fill="none" stroke="#6a5308" stroke-width="7" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#e8c33a" stroke-width="5.4" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#7a6110" stroke-width="5.4" stroke-dasharray=".8 1.6"/><path d="${d}" fill="none" stroke="#fff3b0" stroke-opacity=".6" stroke-width="1.2" transform="translate(-1 -1)"/>`;
/* LCD panel with text lines */
const rLcd=(x,y,w,h,lines,fs=10)=>`<rect x="${x-2}" y="${y-2}" width="${w+4}" height="${h+4}" rx="3" fill="#1a1d20"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#zLcd)"/>${lines.map((t,i)=>`<text x="${x+w/2}" y="${y+(i+1)*h/(lines.length+.4)}" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="${i?fs*.6:fs}" font-weight="600" fill="#1f2a22">${t}</text>`).join("")}<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#rGlass)" opacity=".6"/>`;
/* gas ball valve on a vertical drop, lever open = in line */
const rCockV=(cx,y,open=true)=>`${rHexV(cx,y,8,9,"brass")}${rCylV(cx,y+7,y+25,11,"brass",{top:false})}${rHexV(cx,y+24,8,9,"brass")}${rCylH(cx,cx+8,y+16,2.5,"brass")}${open?`<rect x="${cx+7}" y="${y+6}" width="5" height="34" rx="1.5" fill="url(#r_yelV)"/>`:`<path d="M${cx+8} ${y+13} H${cx+34} v5 H${cx+8} Z" fill="url(#r_yelH)"/>`}`;
/* blue gas flame on a port: outer mantle and inner cone; yellow=true adds tips */
const rFlameC=(x,y,h,w,yellow)=>`<path d="M${x-w} ${y} C${x-w} ${y-h*.45} ${x-w*.25} ${y-h*.8} ${x} ${y-h} C${x+w*.25} ${y-h*.8} ${x+w} ${y-h*.45} ${x+w} ${y} Z" fill="url(#rFlame)" opacity=".85"/><path d="M${x-w*.55} ${y} L${x} ${y-h*.42} L${x+w*.55} ${y} Z" fill="#bfe1ff"/>${yellow?`<path d="M${x-w*.62} ${y-h*.48} C${x-w*.5} ${y-h*.78} ${x-w*.2} ${y-h*.95} ${x} ${y-h*1.02} C${x+w*.2} ${y-h*.95} ${x+w*.5} ${y-h*.78} ${x+w*.62} ${y-h*.48} Q${x} ${y-h*.36} ${x-w*.62} ${y-h*.48} Z" fill="#f2a62a" opacity=".82"/>`:""}`;
/* arrows for air (blue) and flue gas (orange) */
const rArr=(d,col)=>{let x=0,y=0,px=0,py=0;const t=d.match(/[MLHVQC]|[-\d.]+/g);let c="M",a=[];const run=()=>{if(!a.length)return;const n=a.map(Number);if(c==="H"){px=x;py=y;x=n[n.length-1]}else if(c==="V"){px=x;py=y;y=n[n.length-1]}else{const k=n.length;px=k>=4?n[k-4]:x;py=k>=4?n[k-3]:y;x=n[k-2];y=n[k-1]}a=[]};for(const v of t){if(/[A-Z]/.test(v)){run();c=v}else a.push(v)}run();
 const an=Math.atan2(y-py,x-px),L=8,W=4.2;return `<path d="${d}" fill="none" stroke="${col}" stroke-width="2.4" opacity=".9"/><path d="M${x+Math.cos(an)*2} ${y+Math.sin(an)*2} L${x-L*Math.cos(an)+W*Math.sin(an)} ${y-L*Math.sin(an)-W*Math.cos(an)} L${x-L*Math.cos(an)-W*Math.sin(an)} ${y-L*Math.sin(an)+W*Math.cos(an)} Z" fill="${col}"/>`};

const rCut=d=>`<path d="${d}" fill="url(#rCav)"/><path d="${d}" fill="none" stroke="#e6eaec" stroke-width="2.4" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#000" stroke-opacity=".5" stroke-width=".7" stroke-linejoin="round"/>`;
const rClip=(id,d,body)=>`<clipPath id="${id}"><path d="${d}"/></clipPath><g clip-path="url(#${id})">${body}</g>`;
const rTermS=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="2.8" fill="url(#r_chromeV)"/><path d="M${cx-1.8} ${cy} h3.6" stroke="#333" stroke-width=".8"/>`;

/* ============ SHARED REALISTIC PART CARDS (340x250), used on every trainer with the same part key ============ */
const RT=(x,y,t,a="start",c="#2a3135")=>`<text x="${x}" y="${y}" text-anchor="${a}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="${c}">${t}</text>`;
/* finned coil face: aluminum fins over copper tube rows */
const rFins=(x,y,w,h,pitch=3)=>{let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#r_alF)"/>`;for(let i=x+1;i<x+w;i+=pitch)s+=`<line x1="${i}" y1="${y}" x2="${i}" y2="${y+h}" stroke="#7d868c" stroke-width=".6" opacity=".7"/>`;for(let j=y+8;j<y+h;j+=14)s+=`<line x1="${x}" y1="${j}" x2="${x+w}" y2="${j}" stroke="#b8693a" stroke-width="1.3" opacity=".45"/>`;return s+`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#rGlass)" opacity=".25"/>`};
/* wire with insulation color */
const rWire=(d,col)=>rHose(d,col,2.4);
/* screw terminal */
const rTerm=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="4" fill="url(#r_brassV)"/><path d="M${cx-2.6} ${cy} h5.2 M${cx} ${cy-2.6} v5.2" stroke="#4c3407" stroke-width="1"/>`;
/* dial gauge face with colored bezel */
const rGauge=(cx,cy,r,col,ang,label)=>`<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="url(#r_${col}V)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4"/>${Array.from({length:21},(_,i)=>{const a=(-135+i*13.5)*Math.PI/180;return `<line x1="${cx+r*.8*Math.sin(a)}" y1="${cy-r*.8*Math.cos(a)}" x2="${cx+r*.94*Math.sin(a)}" y2="${cy-r*.94*Math.cos(a)}" stroke="#333" stroke-width="${i%5?.5:1.1}"/>`}).join("")}<text x="${cx}" y="${cy+r*.45}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="${r*.2}" font-weight="700" fill="#333">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+r*.75*Math.sin(ang*Math.PI/180)}" y2="${cy-r*.75*Math.cos(ang*Math.PI/180)}" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3" fill="#333"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#rGlass)"/>`;

const RILL={
/* ---------- scroll compressor, shell cut open ---------- */
compressor:{s:(()=>{const win="M128 74 H212 V196 H128 Z";
 return `${rSh(170,232,90,8)}<path d="M98 222 L90 232 H250 L242 222 Z" fill="url(#r_blackV)"/>
 ${rCylV(170,60,222,64,"black",{ry:14})}<path d="M106 60 Q106 26 170 24 Q234 26 234 60 A64 14 0 0 1 106 60 Z" fill="url(#r_blackV)"/><ellipse cx="150" cy="36" rx="30" ry="7" fill="#fff" opacity=".12" filter="url(#zSoft)"/>
 ${rCylV(170,4,30,6,"cu",{top:false})}${rCylH(234,300,170,7,"cu")}${rBand(232,170,9,8,"cu")}
 ${rBox(66,118,40,46,12,"black",{r:4})}${[130,140,150].map((y,i)=>`<circle cx="86" cy="${y}" r="3" fill="url(#r_brassV)"/>`).join("")}
 ${rCut(win)}${rClip("rq_c",win,`<rect x="128" y="74" width="84" height="40" fill="#2a2f33"/><path d="M170 94 m-30 0 a30 12 0 1 0 60 0 a24 9 0 1 0 -48 0 a18 7 0 1 0 36 0 a12 5 0 1 0 -24 0" fill="none" stroke="#c9ced1" stroke-width="3"/><path d="M170 96 m-27 0 a27 11 0 1 1 54 0 a21 8 0 1 1 -42 0 a15 6 0 1 1 30 0" fill="none" stroke="#e8c33a" stroke-width="2.4"/><rect x="128" y="114" width="84" height="6" fill="url(#r_alH)"/>${rCylV(170,126,196,34,"cu",{ry:7})}${Array.from({length:9},(_,k)=>`<path d="M${138+k*8} 128 V194" stroke="#6b2e12" stroke-width="1.2" opacity=".6"/>`).join("")}<rect x="166" y="114" width="8" height="82" fill="url(#r_chromeV)"/>`)}
 ${rL(170,8,120,8,6,12,"Discharge: hot gas out")}${rL(296,170,300,206,336,214,"Suction: cool vapor in","end")}
 ${rL(150,92,60,70,6,66,"Fixed + orbiting scrolls")}${rL(180,170,270,120,336,116,"Motor (suction-cooled)","end")}${rL(86,140,40,200,6,212,"Terminals C, S, R")}`})()},

/* ---------- condensing unit ---------- */
condenser:{s:(()=>`${rSh(170,232,120,8)}
 ${rBox(70,70,190,150,70,"paint",{r:3})}${rFins(76,78,178,134)}${[0,1,2,3,4,5,6,7].map(k=>`<line x1="${76}" y1="${86+k*16}" x2="${254}" y2="${86+k*16}" stroke="#4a5257" stroke-width="2"/>`).join("")}
 <path d="M260 70 L302 40.6 V190.6 L260 220 Z" fill="url(#rGlass)" opacity=".15"/>${(()=>{let s="";for(let i=0;i<9;i++){const x=262+i*4.6,y=70-i*3.2;s+=`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+150}" stroke="#5f686d" stroke-width="1"/>`}return s})()}
 <ellipse cx="186" cy="56" rx="68" ry="13" fill="#1c2023"/>${Array.from({length:14},(_,k)=>`<ellipse cx="186" cy="56" rx="${8+k*4.4}" ry="${1.6+k*.84}" fill="none" stroke="#596268" stroke-width=".9"/>`).join("")}${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<line x1="186" y1="56" x2="${186+68*Math.cos(a)}" y2="${56+13*Math.sin(a)}" stroke="#596268" stroke-width=".9"/>`}).join("")}${rCylV(186,48,56,10,"black",{ry:2.4})}
 ${rCylH(290,340,196,5,"cu")}${rCylH(290,340,212,3,"cu")}${rHexH(286,196,8,7,"brass")}${rHexH(286,212,8,5,"brass")}
 ${rArr("M186 40 V6","#e0662a")}${rArr("M30 150 H70","#2f6fd6")}
 ${rL(130,120,60,110,6,106,"Coil: fins on copper tubes")}${rL(186,30,240,20,336,18,"Fan blows hot air out the top","end")}
 ${rL(290,204,290,236,336,244,"Service valves","end")}${rL(40,150,30,186,6,198,"Outdoor air in")}`)()},

/* ---------- condenser fan motor and blade ---------- */
fan:{s:(()=>`${rSh(170,232,110,6)}
 <ellipse cx="170" cy="150" rx="140" ry="40" fill="#1c2023" opacity=".92"/>${Array.from({length:16},(_,k)=>`<ellipse cx="170" cy="150" rx="${12+k*8.2}" ry="${3.4+k*2.32}" fill="none" stroke="#6c767c" stroke-width="1"/>`).join("")}
 ${[0,1,2].map(k=>{const a=k*2*Math.PI/3+.3;const x=170+110*Math.cos(a),y=150+31*Math.sin(a),x2=170+110*Math.cos(a+.55),y2=150+31*Math.sin(a+.55);return `<path d="M170 150 L${x} ${y} Q${(x+x2)/2+10*Math.cos(a)} ${(y+y2)/2+3*Math.sin(a)} ${x2} ${y2} Z" fill="url(#r_alV)" opacity=".92"/>`}).join("")}
 ${rCylV(170,60,140,30,"black",{ry:8})}<rect x="146" y="80" width="48" height="22" rx="2" fill="#e9e6da"/>${[0,1,2].map(k=>`<path d="M150 ${85+k*5} h${k?30:40}" stroke="#7a7666" stroke-width=".8"/>`).join("")}${rCylV(170,140,152,5,"chrome")}
 ${rWire("M200 70 C240 60 260 40 300 30","#2a2f33")}${rWire("M200 76 C244 70 270 54 320 50","#a65b2a")}
 ${rArr("M80 130 V96","#e0662a")}${rArr("M260 130 V96","#e0662a")}
 ${rL(160,96,60,60,6,56,"PSC motor, uses a run cap")}${rL(230,165,270,210,336,222,"Blades pull air up through the coil","end")}${rL(300,30,310,10,336,14,"Leads","end")}`)()},

/* ---------- pressure switches ---------- */
hps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,9,"cu")}${rCylV(170,140,172,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">HIGH</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~600 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#c0281c")}${rWire("M196 82 C236 60 266 56 340 58","#c0281c")}
 ${rL(170,156,100,160,6,156,"Schrader-type fitting")}${rL(60,180,60,214,6,226,"Discharge or liquid line (R-410A)")}${rL(300,40,300,20,336,16,"In series with the 24 V circuit","end")}`)()},
lps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,11,"black",{grain:true})}${rCylV(170,140,170,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">LOW</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~50 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#2f6fd6")}${rWire("M196 82 C236 60 266 56 340 58","#2f6fd6")}
 ${rL(170,156,100,160,6,156,"Fitting on the suction line")}${rL(60,180,60,214,6,226,"Insulated suction line")}${rL(300,40,300,20,336,16,"Opens on low charge or no airflow","end")}`)()},

/* ---------- manifold gauges ---------- */
gauges:{s:(()=>`${rSh(170,236,130,6)}
 ${rGauge(100,84,52,"blue",-30,"LOW")}${rGauge(240,84,52,"red",40,"HIGH")}
 ${rBox(70,150,200,30,14,"al",{r:6})}${[110,140,170,200,230].map(x=>`<circle cx="${x}" cy="165" r="3" fill="#333"/>`).join("")}${rCylV(80,140,152,5,"blue",{ry:1.6})}${rCylV(260,140,152,5,"red",{ry:1.6})}
 ${rHose("M100 180 C100 220 60 230 20 240","#2f6fd6",5)}${rHose("M170 180 V250","#e8c33a",5)}${rHose("M240 180 C240 220 280 230 320 240","#c0281c",5)}
 ${rL(60,84,30,30,6,24,"Suction pressure + sat. temp")}${rL(280,84,300,30,336,24,"Head pressure","end")}${rL(170,214,200,226,204,230,"Center: recover, evacuate, charge")}`)()},

/* ---------- filter drier, cut open ---------- */
drier:{s:(()=>{const win="M120 100 H220 V160 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,70,130,5,"cu")}${rCylH(270,340,130,5,"cu")}
 <path d="M70 124 Q86 100 100 100 H240 Q254 100 270 124 V136 Q254 160 240 160 H100 Q86 160 70 136 Z" fill="url(#r_blueH)"/>
 ${rCut(win)}${rClip("rq_d",win,`<rect x="120" y="100" width="100" height="60" fill="#d8cfa8"/>${Array.from({length:60},(_,i)=>`<circle cx="${122+(i*37)%96}" cy="${102+(i*23)%56}" r="3" fill="#c4b58a" stroke="#9c8b60" stroke-width=".5"/>`).join("")}`)}
 <rect x="150" y="104" width="40" height="12" rx="2" fill="#e9e6da" opacity=".0"/>
 ${rArr("M110 190 H230","#c0281c")}
 ${rL(170,140,240,200,336,214,"Desiccant core: holds moisture and acid","end")}${rL(40,130,40,60,6,56,"Liquid in")}${rL(300,130,300,60,336,56,"To the metering device","end")}`})()},

/* ---------- TXV ---------- */
meter:{only:["split","hp"],s:(()=>{const win="M128 112 H196 V168 H128 Z";
 return `${rSh(170,214,110,6)}${rCylH(0,128,150,5,"cu")}${rCylV(162,168,250,5,"cu",{top:false})}
 ${rBox(126,110,72,60,22,"brass",{r:4,grain:true})}
 ${rCylV(162,92,110,10,"brass",{top:false})}<path d="M112 92 Q114 56 162 54 Q210 56 212 92 A50 10 0 0 1 112 92 Z" fill="url(#r_chromeV)"/><ellipse cx="162" cy="92" rx="50" ry="10" fill="url(#r_chromeT)" opacity=".4"/>
 ${rCut(win)}${rClip("rq_t",win,`<rect x="128" y="112" width="68" height="56" fill="#3a3f43"/><rect x="158" y="112" width="8" height="34" fill="url(#r_chromeV)"/><path d="M148 152 L162 140 L176 152 Z" fill="#c9ced1"/><rect x="136" y="152" width="52" height="5" fill="url(#r_brassH)"/>${Array.from({length:4},(_,k)=>`<path d="M154 ${118+k*6} l16 3" stroke="#9aa3a9" stroke-width="1.4"/>`).join("")}`)}
 ${rHose("M212 70 C270 60 290 120 300 190","#b8693a",2)}${rCylH(270,340,210,9,"black",{grain:true})}${rBox(290,196,22,16,4,"cu",{r:3})}
 ${rL(170,56,120,20,6,16,"Power head: bulb pressure pushes down")}${rL(166,140,60,120,6,116,"Pin and seat")}
 ${rL(60,150,40,186,6,198,"Liquid in")}${rL(162,230,200,236,336,244,"Cold mix out to the coil","end")}${rL(300,200,300,170,336,166,"Bulb on the suction line","end")}`})()},

/* ---------- evaporator A-coil in its case, front cut away ---------- */
evap:{only:["split","hp"],s:(()=>{const win="M90 40 H250 V200 H90 Z";
 return `${rSh(170,236,110,7)}${rBox(80,30,180,200,40,"cab",{r:3})}
 ${rCut(win)}${rClip("rq_e",win,`<rect x="90" y="40" width="160" height="160" fill="#2a2f33"/><path d="M100 190 L168 52 L176 52 L120 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${104+k*5.4}" y1="${190-k*11.6}" x2="${120+k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<path d="M240 190 L172 52 L164 52 L220 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${236-k*5.4}" y1="${190-k*11.6}" x2="${220-k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<rect x="94" y="190" width="152" height="10" fill="#2f2f2f"/>`)}
 ${rArr("M170 250 V206","#2f6fd6")}${rArr("M170 160 V30","#7fb0ff")}${rCylH(260,340,120,5,"cu")}${rCylH(260,340,150,8,"black",{grain:true})}${rCylH(260,320,214,4,"paint")}
 ${rL(126,140,60,120,6,116,"A-coil slabs")}${rL(120,195,60,226,6,238,"Drain pan")}${rL(300,150,300,186,336,196,"Lines to the outdoor unit","end")}${rL(170,20,240,14,336,14,"Cooled air up to the ducts","end")}`})()},

/* ---------- blower: squirrel-cage wheel in its scroll housing ---------- */
blower:{s:(()=>`${rSh(170,232,110,7)}
 <path d="M80 120 C80 60 130 36 180 40 C240 44 270 80 270 120 V200 H230 V170 C230 190 200 210 170 210 C120 210 80 170 80 120 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 <ellipse cx="172" cy="124" rx="62" ry="62" fill="#1c2023"/>${Array.from({length:36},(_,k)=>{const a=k*Math.PI/18;return `<line x1="${172+46*Math.cos(a)}" y1="${124+46*Math.sin(a)}" x2="${172+60*Math.cos(a+.18)}" y2="${124+60*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="2.4"/>`}).join("")}
 <circle cx="172" cy="124" r="26" fill="url(#r_blackV)"/>${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<path d="M${172+12*Math.cos(a)} ${124+12*Math.sin(a)} L${172+22*Math.cos(a+.2)} ${124+22*Math.sin(a+.2)}" stroke="#4a5055" stroke-width="3"/>`}).join("")}<circle cx="172" cy="124" r="6" fill="url(#r_chromeV)"/>${[0,1,2].map(k=>{const a=k*2.09+.5;return `<rect x="${172+34*Math.cos(a)-3}" y="${124+34*Math.sin(a)-10}" width="6" height="20" fill="url(#r_galvV)" transform="rotate(${a*57.3} ${172+34*Math.cos(a)} ${124+34*Math.sin(a)})"/>`}).join("")}
 ${rArr("M250 196 V236","#2f6fd6")}${rArr("M20 124 H96","#2f6fd6")}
 ${rL(220,124,280,40,336,36,"Forward-curved wheel","end")}${rL(172,124,60,190,6,202,"Motor in the hub")}${rL(110,70,60,60,6,56,"Scroll housing")}${RT(336,244,"Air out to the coil","end")}`)()},

/* ---------- pleated filter ---------- */
filter:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="#cbb98f"/><path d="M70 64 L226 28 L280 118 L124 154 Z" fill="#f4f1e6"/>
 ${Array.from({length:18},(_,k)=>{const t=k/17;const x1=70+156*t,y1=64-36*t,x2=124+156*t,y2=154-36*t;return `<path d="M${x1} ${y1} L${x2} ${y2}" stroke="${k%2?"#d8d2bf":"#ffffff"}" stroke-width="5"/>`}).join("")}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="none" stroke="#a8946a" stroke-width="6"/><path d="M120 160 L290 120 V128 L120 168 Z" fill="#a8946a"/>
 ${rArr("M40 200 L100 186","#2f6fd6")}${rArr("M200 120 L250 108","#4a4a4a")}
 ${RT(176,210,"16 × 25 × 1  MERV 8","middle")}${rL(206,114,280,170,336,186,"Arrow points toward the blower","end")}${rL(80,110,30,120,6,116,"Pleated media")}${RT(6,236,"Dirty filter = low airflow")}`)()},

/* ---------- line set ---------- */
suction:{only:["split","hp","cooler","freezer"],s:(()=>`${rSh(170,212,140,6)}
 ${rCylH(0,340,90,16,"black",{grain:true})}<path d="M300 74 V106" stroke="#000" stroke-opacity=".3"/>${rCylH(300,340,90,9,"cu",{end:true,bore:true})}
 ${rCylH(0,340,170,6,"cu",{end:true,bore:true})}
 ${rL(150,90,120,50,6,46,"Large vapor line, insulated (cool)")}${rL(150,170,150,210,6,222,"Small liquid line, bare (warm)")}${RT(336,140,"Insulation stops sweating","end")}`)()},
disconnect:{only:["split","hp"],s:(()=>`${rSh(170,232,90,6)}${rBox(100,30,140,190,22,"paint",{r:4,grain:true})}
 <rect x="112" y="44" width="116" height="160" rx="3" fill="url(#r_paintF)" stroke="#2f383f"/>${rBox(130,80,80,90,12,"black",{r:6})}<rect x="150" y="96" width="40" height="22" rx="3" fill="url(#r_redV)"/><text x="170" y="111" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">PULL</text>
 ${rCylV(170,220,250,10,"galv",{top:false})}${rHose("M210 220 C240 240 300 240 340 230","#2a2f33",8)}
 ${rL(170,106,60,100,6,96,"Pull-out block: kills power")}${rL(170,240,120,240,6,246,"Line in")}${rL(300,236,300,206,336,200,"Whip to the unit","end")}`)()},

/* ---------- wall thermostat ---------- */
tstat:{only:["split","hp","furnace","oil","ahu","air"],s:(()=>`${rSh(170,214,90,6)}<rect x="0" y="0" width="340" height="250" fill="#ebe7df"/>
 ${rBox(100,40,140,150,12,"white",{r:20})}<rect x="122" y="62" width="96" height="70" rx="8" fill="#14181b"/><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="36" font-weight="300" fill="#e9eef0">72°</text><text x="170" y="126" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#7fb0ff">SET 72  AUTO</text><rect x="122" y="62" width="96" height="70" rx="8" fill="url(#rGlass)" opacity=".5"/>
 ${[140,170,200].map(x=>`<circle cx="${x}" cy="160" r="9" fill="url(#r_whiteV)" stroke="#bbb"/>`).join("")}
 ${rL(170,96,60,40,6,36,"Senses room temperature")}${rL(200,160,280,200,336,212,"R power, Y cool, G fan, W heat, C common","end")}`)()},

/* ---------- house ---------- */
room:{s:(()=>`${rSh(170,230,140,8)}${rBox(70,110,180,110,90,"white",{r:0})}
 <path d="M60 112 L160 40 L260 112 Z" fill="url(#r_paintV)"/><path d="M260 112 L160 40 L214 2 L314 74 Z" fill="url(#r_paintS)"/>
 ${[[90,140],[200,140]].map(([x,y])=>`<rect x="${x}" y="${y}" width="34" height="30" fill="#bcd8ee" stroke="#8a9094" stroke-width="3"/><rect x="${x}" y="${y}" width="34" height="30" fill="url(#rGlass)"/>`).join("")}<rect x="146" y="160" width="28" height="60" fill="url(#r_tanV)"/>
 ${rArr("M30 160 H66","#e0662a")}${rArr("M160 4 V36","#e0662a")}${rArr("M330 170 H296","#e0662a")}
 ${RT(6,150,"Heat in")}${RT(170,250,"Walls, windows and roof leak heat","middle")}`)()}
};
RILL.liquid=RILL.suction;RILL.house=RILL.room;RILL.afilter=RILL.filter;
Object.assign(RILL,{
/* ---------- heat pump extras ---------- */
accum:{s:(()=>{const win="M142 96 H198 V206 H142 Z";
 return `${rSh(170,236,60,6)}${rCylV(170,60,220,44,"paint",{ry:10,grain:true})}<path d="M126 60 Q126 36 170 34 Q214 36 214 60 A44 10 0 0 1 126 60 Z" fill="url(#r_paintV)"/>
 ${rCut(win)}${rClip("rq_a",win,`<rect x="142" y="170" width="56" height="36" fill="url(#rWater)" opacity=".8"/><path d="M150 40 V196 Q150 204 158 204 H182 Q190 204 190 196 V60" fill="none" stroke="#c97a48" stroke-width="5"/><circle cx="170" cy="204" r="2" fill="#111"/>`)}
 ${rCylV(150,6,40,5,"cu",{top:false})}${rCylV(190,6,40,5,"cu",{top:false})}
 ${rL(150,14,90,14,6,18,"In: from the reversing valve")}${rL(190,14,240,14,336,18,"Out: to the compressor","end")}
 ${rL(170,190,240,220,336,230,"Liquid and oil settle here","end")}${rL(170,204,90,226,6,238,"Oil bleed hole at the U-bend")}${rL(190,120,262,110,336,106,"Vapor taken from the top","end")}`})()},
ometer:{s:(()=>{const win="M120 106 H220 V154 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,96,130,5,"cu")}${rCylH(244,340,130,5,"cu")}${rHexH(96,130,24,26,"brass")}${rHexH(220,130,24,26,"brass")}${rCylH(118,222,130,22,"brass",{grain:true})}
 ${rCut(win)}${rClip("rq_o",win,`<rect x="120" y="106" width="100" height="48" fill="#2a2f33"/><path d="M146 116 H186 Q204 116 204 130 Q204 144 186 144 H146 Z" fill="url(#r_brassH)"/><rect x="146" y="128" width="58" height="4" fill="#111"/>${[150,160,170,180].map(x=>`<line x1="${x}" y1="116" x2="${x}" y2="144" stroke="#7a5a16" stroke-width="1"/>`).join("")}`)}
 ${rArr("M40 200 H140","#2f6fd6")}${RT(40,224,"Heating: piston seats and meters")}${rArr("M300 190 H200","#c0281c")}${RT(336,176,"Cooling: it slides off and bypasses","end")}
 ${rL(176,130,180,70,6,60,"Piston with a drilled orifice")}`})()},
defrost:{s:(()=>`${rSh(170,226,120,6)}${rBox(60,40,220,170,10,"blue",{r:4})}<rect x="64" y="44" width="212" height="162" rx="3" fill="#1f6b3a"/>${Array.from({length:14},(_,k)=>`<path d="M${74+k*14} 60 V${190}" stroke="#2e8a50" stroke-width="1" opacity=".6"/>`).join("")}
 ${rBox(90,70,50,36,10,"black",{r:2})}${rBox(160,70,50,36,10,"black",{r:2})}${[0,1,2].map(k=>`<rect x="${100+k*30}" y="140" width="16" height="10" fill="#111"/><circle cx="${108+k*30}" cy="134" r="4" fill="url(#r_chromeV)"/><text x="${108+k*30}" y="165" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#e9f5ec">${[30,60,90][k]}</text>`).join("")}<rect x="96" y="140" width="24" height="10" fill="#e8c33a" opacity=".85"/>
 ${[0,1,2,3,4,5].map(k=>rTerm(222+k*0,70+k*20)).join("")}${rWire("M70 190 C30 210 20 230 0 240","#f2f2ee")}<rect x="40" y="206" width="16" height="10" rx="2" fill="url(#r_alV)"/>
 ${rL(115,88,60,24,6,20,"Relays: reversing valve, fan off")}${rL(108,140,150,186,154,196,"Pins: 30, 60 or 90 min")}${rL(46,212,40,232,6,246,"Coil sensor clipped to the coil")}${rL(222,110,300,110,336,126,"R C Y O W","end")}`)()},
strips:{s:(()=>`${rSh(170,226,130,6)}${rBox(40,40,260,170,20,"galv",{r:3})}<rect x="50" y="52" width="240" height="146" fill="#1c2023"/>
 ${[0,1,2].map(k=>{let d=`M60 ${80+k*44}`;for(let i=0;i<22;i++)d+=` q5 -9 10 0`;return `<path d="${d}" fill="none" stroke="#7a2a12" stroke-width="4"/><path d="${d}" fill="none" stroke="#ff7a3a" stroke-width="2.2"/>`}).join("")}
 ${rBox(130,214,30,20,6,"black",{r:2})}<circle cx="145" cy="224" r="4" fill="url(#r_chromeV)"/>${rBox(190,214,30,20,6,"black",{r:2})}
 ${rL(150,80,200,20,336,16,"Nichrome coils glow when on","end")}${rL(145,224,60,232,6,244,"Limit switch")}${rL(205,224,260,236,336,244,"Fusible link","end")}${RT(6,24,"5–10 kW per kit, staged")}`)()},

/* ---------- walk-in parts ---------- */
receiver:{only:["cooler","freezer"],s:(()=>{const win="M90 110 H230 V170 H90 Z";
 return `${rSh(170,214,130,6)}<path d="M80 176 L74 206 H96 L92 176 Z M228 176 L222 206 H244 L240 176 Z" fill="url(#r_paintV)"/>${rTankH(160,140,240,40,"paint")}
 ${rCut(win)}${rClip("rq_r",win,`<rect x="90" y="110" width="140" height="60" fill="#d7dee2" opacity=".2"/><rect x="90" y="140" width="140" height="30" fill="url(#rWater)"/><path d="M90 140 H230" stroke="#cfe6ff"/>`)}
 ${rCylV(80,40,100,5,"cu",{top:false})}${rCylV(240,40,100,5,"cu",{top:false})}${rBox(228,84,24,16,8,"brass",{r:2})}<rect x="246" y="76" width="6" height="10" fill="url(#r_redV)"/><circle cx="160" cy="180" r="5" fill="url(#r_brassV)"/>
 ${rL(80,50,30,30,6,26,"From the condenser")}${rL(246,80,290,40,336,36,"King valve, liquid out","end")}${rL(160,150,100,226,6,238,"Stores the extra charge")}${rL(160,184,240,226,336,238,"Fusible plug","end")}`})()},
sglass:{s:(()=>`${rSh(170,200,120,6)}${rCylH(0,110,130,7,"cu")}${rCylH(230,340,130,7,"cu")}${rHexH(104,130,18,20,"brass")}${rHexH(218,130,18,20,"brass")}${rCylH(120,220,130,30,"brass",{grain:true})}
 <circle cx="170" cy="118" r="30" fill="url(#r_chromeV)"/><circle cx="170" cy="118" r="22" fill="#cde6f5"/>${[[160,110,4],[176,120,3],[168,126,2.4],[180,106,2]].map(([x,y,r])=>`<circle cx="${x}" cy="${y}" r="${r}" fill="none" stroke="#5a7a9a"/>`).join("")}<circle cx="170" cy="118" r="7" fill="#2fa84f"/><circle cx="170" cy="118" r="22" fill="url(#rGlass)"/>
 ${rL(160,110,90,60,6,56,"Bubbles: short of charge or flashing")}${rL(170,118,250,60,336,56,"Dot: green dry, yellow wet","end")}${RT(170,200,"Clear and full = solid liquid","middle")}`)()},
lls:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,110,170,6,"cu")}${rCylH(230,340,170,6,"cu")}${rBox(110,150,120,44,18,"brass",{r:6,grain:true})}${rCylV(170,90,150,14,"chrome",{ry:4})}
 ${rBox(132,40,76,62,20,"black",{r:4})}<text x="170" y="74" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#ccc">24 V COIL</text>${rWire("M200 46 C240 30 260 20 340 18","#2a2f33")}${rWire("M204 54 C246 40 270 36 340 38","#2a2f33")}
 ${rArr("M30 200 H96","#c0281c")}
 ${rL(170,70,80,30,6,26,"Coil lifts the plunger")}${rL(150,172,80,226,6,238,"Normally closed: no power, no flow")}${rL(300,30,300,110,336,122,"Wired to the box thermostat","end")}`)()},
ucool:{s:(()=>`${rSh(170,230,140,6)}<rect x="0" y="0" width="340" height="24" fill="#e9eef0"/>
 ${rBox(40,30,250,120,40,"white",{r:4})}${rFins(54,44,90,92)}${[[190,90],[262,90]].map(([x,y])=>`<circle cx="${x}" cy="${y}" r="38" fill="#1c2023"/>${Array.from({length:6},(_,k)=>`<circle cx="${x}" cy="${y}" r="${8+k*6}" fill="none" stroke="#8b949a" stroke-width="1.2"/>`).join("")}<line x1="${x-38}" y1="${y}" x2="${x+38}" y2="${y}" stroke="#8b949a"/><line x1="${x}" y1="${y-38}" x2="${x}" y2="${y+38}" stroke="#8b949a"/>`).join("")}
 <path d="M40 150 L70 168 H310 L290 150 Z" fill="url(#r_whiteF)"/>${rCylV(84,160,250,5,"paint",{top:false})}
 ${rArr("M100 190 H20","#7fb0ff")}${rArr("M240 140 V200","#7fb0ff")}
 ${rL(100,90,60,40,6,30,"Finned coil")}${rL(200,90,250,40,336,36,"Fans blow through the coil","end")}${rL(84,200,40,226,6,238,"Drain pan + line")}`)()},
efans:{s:(()=>`${rSh(170,230,120,6)}<circle cx="170" cy="120" r="100" fill="#1c2023"/>${Array.from({length:10},(_,k)=>`<circle cx="170" cy="120" r="${14+k*9.6}" fill="none" stroke="#9aa3a9" stroke-width="1.6"/>`).join("")}${[0,1,2,3].map(k=>{const a=k*Math.PI/2+.3;return `<path d="M170 120 L${170+86*Math.cos(a)} ${120+86*Math.sin(a)} Q${170+90*Math.cos(a+.4)} ${120+90*Math.sin(a+.4)} ${170+80*Math.cos(a+.7)} ${120+80*Math.sin(a+.7)} Z" fill="url(#r_alV)" opacity=".75"/>`}).join("")}
 <circle cx="170" cy="120" r="24" fill="url(#r_blackV)"/>${[0,90,180,270].map(a=>`<line x1="${170+100*Math.cos(a*Math.PI/180)}" y1="${120+100*Math.sin(a*Math.PI/180)}" x2="${170+24*Math.cos(a*Math.PI/180)}" y2="${120+24*Math.sin(a*Math.PI/180)}" stroke="#9aa3a9" stroke-width="3"/>`).join("")}
 ${rL(170,120,60,30,6,26,"Shaded-pole or ECM motor")}${rL(240,60,280,20,336,16,"Wire guard","end")}${RT(6,240,"Freezer: delayed after defrost")}`)()},
timer:{s:(()=>`${rSh(170,230,100,6)}${rBox(80,30,180,190,20,"paint",{r:4,grain:true})}<circle cx="170" cy="110" r="60" fill="url(#r_whiteV)"/>${Array.from({length:24},(_,k)=>{const a=k*Math.PI/12;return `<text x="${170+50*Math.sin(a)}" y="${114-50*Math.cos(a)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6" fill="#333">${k}</text>`}).join("")}
 ${[2,8,14,20].map(h=>{const a=h*Math.PI/12;return `<rect x="${170+38*Math.sin(a)-3}" y="${110-38*Math.cos(a)-5}" width="6" height="10" fill="#e8c33a" transform="rotate(${h*15} ${170+38*Math.sin(a)} ${110-38*Math.cos(a)})"/>`}).join("")}<line x1="170" y1="110" x2="170" y2="66" stroke="#c0281c" stroke-width="3"/><circle cx="170" cy="110" r="6" fill="url(#r_chromeV)"/>
 ${[0,1,2,3].map(k=>rTerm(110+k*40,196)).join("")}
 ${rL(204,86,280,40,336,36,"Pins: defrost start times","end")}${rL(170,80,60,40,6,36,"Clock dial (24 h)")}${rL(150,196,90,236,6,244,"Terminals 1 2 3 4 N X")}`)()},
dpc:{s:(()=>`${rSh(170,230,110,6)}${rBox(70,40,200,160,20,"paint",{r:4,grain:true})}
 ${[120,220].map((x,i)=>`<rect x="${x-26}" y="60" width="52" height="16" rx="2" fill="#f4f2e8"/>${Array.from({length:9},(_,k)=>`<line x1="${x-22+k*5.5}" y1="62" x2="${x-22+k*5.5}" y2="${k%2?68:72}" stroke="#333" stroke-width=".7"/>`).join("")}<text x="${x}" y="90" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9eef0">${i?"HIGH":"LOW"}</text>${rCylV(x,96,120,6,"chrome")}<rect x="${x-3}" y="94" width="6" height="2" fill="#333"/>`).join("")}
 ${rBox(150,130,40,40,10,"white",{r:2})}<text x="170" y="154" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#c0281c">RESET</text>
 ${rHose("M110 200 C110 230 40 230 0 236","#b8693a",2)}${rHose("M230 200 C230 230 300 230 340 236","#b8693a",2)}
 ${rL(120,66,60,20,6,16,"Low: cut-in and differential")}${rL(220,66,280,20,336,16,"High: cut-out, manual reset","end")}${RT(6,246,"to suction")}${RT(336,246,"to discharge","end")}`)()},
cch:{s:(()=>`${rSh(170,236,90,8)}${rCylV(170,40,210,64,"black",{ry:14})}<path d="M106 40 Q106 8 170 6 Q234 8 234 40 A64 14 0 0 1 106 40 Z" fill="url(#r_blackV)"/>
 <path d="M106 176 A64 14 0 0 0 234 176 V192 A64 14 0 0 1 106 192 Z" fill="url(#r_alH)"/>${Array.from({length:12},(_,k)=>`<line x1="${112+k*10}" y1="${180+Math.sin(k)*1}" x2="${112+k*10}" y2="${196}" stroke="#7d868c"/>`).join("")}
 ${rWire("M234 184 C270 184 290 160 340 150","#2a2f33")}
 ${rL(150,190,60,226,6,238,"Belly-band heater")}${rL(300,160,300,226,336,238,"On in the off cycle","end")}${RT(6,100,"Keeps refrigerant")}${RT(6,113,"out of the oil")}`)()},
"cooler:door":{s:(()=>`${rSh(170,240,120,6)}${rBox(60,20,220,220,10,"white",{r:2})}<rect x="72" y="32" width="196" height="196" fill="url(#r_whiteF)"/>
 <rect x="72" y="32" width="196" height="196" fill="none" stroke="#3a3f43" stroke-width="7"/>${rBox(232,110,24,50,10,"chrome",{r:3})}${[50,190].map(y=>rBox(62,y,14,26,6,"chrome",{r:2})).join("")}
 <circle cx="170" cy="130" r="0"/>${rCut("M268 60 H300 V120 H268 Z")}${rClip("rq_g",`M268 60 H300 V120 H268 Z`,`<rect x="268" y="60" width="32" height="60" fill="#e9eef0"/><rect x="272" y="64" width="14" height="52" rx="5" fill="#2a2f33"/><rect x="276" y="76" width="6" height="28" fill="#6b7a86"/><rect x="288" y="64" width="8" height="52" fill="#c0281c" opacity=".5"/>`)}
 ${rL(276,90,300,20,336,14,"Gasket with magnet","end")}${rL(292,110,310,160,336,170,"Heater wire (freezer)","end")}${rL(244,136,200,236,336,244,"Latch and handle","end")}${rL(70,200,30,230,6,240,"Hinges")}`)()},
drain:{s:(()=>`${rSh(170,236,120,6)}${rBox(40,20,200,40,30,"white",{r:3})}${rCylV(90,60,170,6,"paint",{top:false})}<path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="#3a444c" stroke-width="14"/><path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="url(#r_paintV)" stroke-width="11"/>
 <path d="M84 70 V170" stroke="#c0281c" stroke-width="2" stroke-dasharray="4 3"/>
 ${rL(108,210,60,236,6,244,"Trap outside the box")}${rL(84,120,30,110,6,106,"Heat tape (freezer)")}${rL(200,180,250,210,336,220,"Pitched to a drain","end")}${rL(140,40,240,40,336,36,"Unit cooler drain pan","end")}`)()},
box:{s:(()=>`${rSh(170,240,150,8)}${rBox(40,70,240,160,60,"white",{r:1})}${[80,120,160,200,240].map(x=>`<line x1="${x}" y1="70" x2="${x}" y2="230" stroke="#c9ced1"/>`).join("")}
 ${rBox(130,110,70,120,4,"white",{r:1})}<rect x="186" y="160" width="8" height="24" rx="2" fill="url(#r_chromeV)"/>${rBox(176,24,100,22,30,"paint",{r:2})}${rFins(190,30,40,14,2)}
 ${rL(60,140,20,40,6,30,"Insulated panels, 4 in. foam")}${rL(220,40,280,10,336,14,"Condensing unit","end")}${rL(160,170,240,236,336,244,"Door","end")}`)()},
heaters:{s:(()=>`${rSh(170,230,130,6)}${rFins(40,40,260,150,3)}${[70,120,170].map(y=>`<rect x="36" y="${y}" width="268" height="6" rx="3" fill="#ff7a3a"/><rect x="36" y="${y}" width="268" height="2" rx="1" fill="#ffd0a0"/>`).join("")}<rect x="40" y="190" width="260" height="12" fill="#ff7a3a" opacity=".85"/>
 ${rL(160,73,200,20,336,16,"Electric rods in the coil","end")}${rL(200,196,250,226,336,238,"Drain pan heater","end")}${RT(6,24,"Melt the frost, then stop")}`)()},
term:{s:(()=>`${rSh(170,214,90,6)}${rFins(0,120,340,90,3)}${rBox(130,80,80,40,12,"white",{r:20})}<circle cx="170" cy="100" r="12" fill="url(#r_alV)"/>${rWire("M200 90 C240 70 270 60 340 60","#2f6fd6")}${rWire("M200 96 C244 80 274 76 340 78","#c0281c")}${rWire("M204 102 C250 92 280 94 340 96","#2a2f33")}
 ${rL(160,100,60,60,6,56,"Bimetal disc clamped to the coil")}${RT(6,224,"Ends defrost at about 55°F")}${RT(6,240,"Starts the fans once the coil is cold")}`)()}
});
RILL["cooler:tstat"]=RILL["freezer:tstat"]={s:(()=>`${rSh(170,224,80,6)}<rect x="0" y="0" width="340" height="250" fill="#e9eef0"/>${rBox(110,40,120,170,16,"paint",{r:4,grain:true})}
 <circle cx="170" cy="100" r="40" fill="url(#r_whiteV)"/>${Array.from({length:11},(_,k)=>{const a=(-120+k*24)*Math.PI/180;return `<line x1="${170+30*Math.sin(a)}" y1="${100-30*Math.cos(a)}" x2="${170+38*Math.sin(a)}" y2="${100-38*Math.cos(a)}" stroke="#333" stroke-width="${k%5?.6:1.2}"/>`}).join("")}<text x="132" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">-20</text><text x="196" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">60°F</text>
 <rect x="164" y="64" width="12" height="72" rx="5" fill="url(#r_blackV)" transform="rotate(-40 170 100)"/><circle cx="170" cy="100" r="6" fill="url(#r_chromeV)"/>
 ${rHose("M170 210 C170 240 260 230 300 180 V60","#b8693a",1.6)}${rCylV(300,40,80,5,"cu",{ry:1.6})}
 ${rL(170,100,60,40,6,36,"Set point dial")}${rL(300,60,300,20,336,14,"Remote bulb in the box air","end")}${rL(200,190,262,210,336,222,"Switches the liquid solenoid","end")}`)()};
/* shared art pieces reused by several cards */
const rArtGasValve=()=>GVART;
const GVART=`${rCylH(0,92,150,9,"iron")}${rThrH(82,92,150,9)}${rCylH(256,340,150,9,"iron")}${rHexH(254,150,10,13,"al")}
 ${rBox(90,110,150,70,40,"al",{r:6,grain:true})}${rBox(100,84,70,22,24,"black",{r:3})}
 ${rWire("M116 0 C114 40 118 70 118 90","#f2f2ee")}${rWire("M134 0 C138 40 132 70 132 90","#c0281c")}
 ${rCylV(198,92,104,12,"red",{ry:4})}<rect x="186" y="90.5" width="24" height="3" rx="1.5" fill="#7e160d"/>
 ${rHexV(228,98,6,8,"al")}${rCylV(228,86,99,6.5,"black",{ry:2.2})}
 <circle cx="104" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M101.5 168 h5" stroke="#4c3407" stroke-width="1.1"/><circle cx="224" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M221.5 168 h5" stroke="#4c3407" stroke-width="1.1"/>`;
/* printed circuit board */
const rPcb=(x,y,w,h)=>`${rBox(x,y,w,h,6,"blue",{r:3})}<rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" rx="2" fill="#1f6b3a"/>${Array.from({length:Math.floor(w/12)},(_,k)=>`<path d="M${x+8+k*12} ${y+8} V${y+h-8}" stroke="#2e8a50" stroke-width=".8" opacity=".6"/>`).join("")}`;
Object.assign(RILL,{
"furnace:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,40,240,170)}
 ${rBox(80,60,46,34,10,"black",{r:2})}${rBox(140,60,46,34,10,"black",{r:2})}${rBox(214,64,50,30,8,"white",{r:2})}
 ${Array.from({length:7},(_,k)=>`<rect x="${70+k*18}" y="170" width="12" height="16" fill="#e8e8e2"/>${rTermS(76+k*18,178)}<text x="${76+k*18}" y="198" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9f5ec">${["R","W","Y","G","C","",""][k]}</text>`).join("")}
 <circle cx="248" cy="130" r="5" fill="#d0312d"/><circle cx="248" cy="130" r="5" fill="url(#rGlass)"/><rect x="200" y="146" width="16" height="10" fill="#e8c33a"/>
 ${rL(103,74,60,24,6,20,"Relays: inducer, igniter, blower")}${rL(250,134,300,160,336,170,"LED: flash codes","end")}${rL(208,150,300,214,336,226,"3 A fuse","end")}${rL(130,178,90,232,6,244,"Thermostat terminals")}`)()},
inducer:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M80 160 C80 90 130 66 180 70 C240 74 270 110 270 150 V200 H220 V176 C210 196 190 210 170 210 C120 210 80 196 80 160 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 ${rCylV(176,40,128,30,"black",{ry:8})}<rect x="150" y="68" width="50" height="22" rx="2" fill="#e9e6da"/>${rCylV(244,210,250,12,"white",{top:false})}${rBand(232,214,13,24,"white")}
 ${rArr("M120 140 Q150 150 180 140","#e0662a")}${rArr("M244 210 V246","#e0662a")}
 ${rL(176,80,100,40,6,36,"Motor pulls flue gas through")}${rL(110,180,60,226,6,238,"Housing (blower wheel inside)")}${rL(250,226,290,226,336,214,"To the vent","end")}${rL(220,110,280,90,336,86,"Pressure tap","end")}`)()},
ps:{s:(()=>`${rSh(170,214,90,6)}${rBox(110,60,120,120,20,"black",{r:60})}<circle cx="170" cy="120" r="44" fill="url(#r_blackV)"/><circle cx="170" cy="120" r="30" fill="#26292c"/>
 ${rCylH(230,280,120,5,"white")}${rHose("M280 120 C320 120 320 60 340 40","#cfe3ea",4)}${[150,170,190].map(x=>`<rect x="${x-4}" y="166" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}
 ${rL(170,120,60,40,6,36,"Diaphragm senses the inducer's suction")}${rL(260,120,280,180,336,190,"Hose to the inducer tap","end")}${rL(170,182,120,226,6,238,"Normally open; closes on draft")}`)()},
igniter:{only:["furnace"],s:(()=>`${rSh(170,214,120,6)}${rBox(70,110,70,40,14,"white",{r:4})}
 <path d="M140 118 H290 Q300 118 300 128 V132 Q300 142 290 142 H140 Z" fill="#7a7e80"/><path d="M180 122 H290 V138 H180 Z" fill="#ff8a3a"/><path d="M180 122 H290 V126 H180 Z" fill="#ffd0a0"/>
 ${rWire("M70 124 C40 124 30 160 0 170","#f2f2ee")}${rWire("M70 136 C44 136 36 180 0 190","#f2f2ee")}
 ${rL(240,130,240,70,336,64,"Silicon nitride: glows at about 2,500°F","end")}${rL(100,130,60,80,6,76,"Ceramic base")}${RT(6,236,"Never touch the element: skin oil cracks it")}`)()},
fsensor:{s:(()=>`${rSh(170,214,120,6)}${rBox(60,110,60,40,10,"white",{r:4})}<path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="#7d868c" stroke-width="5"/><path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="url(#r_chromeH)" stroke-width="3.6"/>
 ${rFlameC(276,120,70,18)}${rWire("M60 130 C30 130 20 170 0 180","#2f6fd6")}
 ${rL(250,118,200,70,6,66,"Rod sits in the flame")}${rL(276,90,300,40,336,36,"Flame conducts a µA signal","end")}${RT(6,236,"Dirty rod: clean with fine abrasive pad")}`)()},
"furnace:gv":{s:GVART+`${rL(134,30,80,30,6,34,"24 V wires")}${rL(206,92,262,70,336,66,"Gas knob","end")}${rL(228,86,262,44,336,40,"Regulator cap: 3.5 in. w.c.","end")}${rL(104,168,60,232,6,240,"Inlet tap")}${rL(224,168,270,226,336,238,"Outlet (manifold) tap","end")}`},
"furnace:burners":{s:(()=>`${rSh(170,214,130,6)}${rCylV(170,40,52,0,"al")}${[60,110,160,210].map(y=>"").join("")}
 ${[0,1,2,3].map(k=>{const y=60+k*36;return `${rCylH(80,230,y,12,"al",{end:true})}<ellipse cx="80" cy="${y}" rx="4" ry="12" fill="url(#r_alV)"/>${rFlameC(260,y+6,0,0)}<path d="M232 ${y-8} Q300 ${y} 232 ${y+8} Z" fill="url(#rFlame)" opacity=".9"/><path d="M232 ${y-4} Q262 ${y} 232 ${y+4} Z" fill="#bfe1ff"/>${rHexH(60,y,12,5,"brass")}`}).join("")}${rCylV(52,40,200,6,"al",{top:false})}
 ${rL(150,60,150,24,6,20,"In-shot burners fire sideways")}${rL(60,96,30,220,6,232,"Manifold + orifices")}${RT(336,244,"Flames go into the heat exchanger","end")}`)()},
"furnace:hx":{s:(()=>`${rSh(170,236,120,6)}${[0,1,2,3].map(k=>{const x=70+k*52;return `<path d="M${x} 220 V80 Q${x} 50 ${x+22} 44 Q${x+44} 50 ${x+44} 80 V220 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/><path d="M${x+10} 210 V80" stroke="#fff" stroke-opacity=".2" stroke-width="4"/>${rArr(`M${x+22} 210 C${x+30} 160 ${x+14} 120 ${x+22} 70`,"#e0662a")}`}).join("")}
 ${rArr("M30 230 V90","#2f6fd6")}${rArr("M310 230 V90","#2f6fd6")}
 ${rL(92,150,40,40,6,30,"Flue gas inside the clamshells")}${rL(310,150,320,40,336,30,"Room air outside","end")}${RT(170,248,"A crack lets flue gas into the house air","middle")}`)()},
hx2:{s:(()=>`${rSh(170,232,130,6)}${rBox(50,50,240,150,30,"cab",{r:3})}${rFins(62,62,216,126,2.4)}${Array.from({length:8},(_,k)=>`<path d="M62 ${74+k*15} H278" stroke="#7a8a96" stroke-width="3" opacity=".5"/>`).join("")}
 ${rCylV(270,200,246,6,"white",{top:false})}<path d="M266 222 q4 6 0 12" stroke="#5aa0ff" stroke-width="2" fill="none"/>
 ${rL(150,110,80,20,6,16,"Stainless tubes and fins")}${rL(270,226,300,230,336,240,"Condensate drains out","end")}${RT(6,244,"Pulls latent heat: 90%+ furnaces")}`)()},
trap:{s:(()=>`${rSh(170,232,110,6)}<path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="#bcbfb8" stroke-width="30"/><path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="url(#r_whiteV)" stroke-width="26"/>
 <path d="M120 150 Q120 196 170 196 Q216 196 216 150" fill="none" stroke="#5aa0ff" stroke-width="18" opacity=".6"/>
 ${rL(120,60,60,40,6,36,"From the secondary HX")}${rL(170,196,100,230,6,240,"Water seal blocks flue gas")}${rL(280,90,300,140,336,150,"To a drain or pump","end")}`)()},
limit:{s:(()=>`${rSh(170,214,110,6)}${rBox(90,100,150,40,8,"galv",{r:2})}${rBox(130,70,70,40,8,"white",{r:20})}<circle cx="165" cy="90" r="12" fill="url(#r_alV)"/>${rCylH(240,320,120,4,"chrome")}
 ${rWire("M140 70 C120 40 80 30 0 30","#c0281c")}${rWire("M190 70 C210 40 250 30 340 30","#c0281c")}
 ${rL(165,90,60,80,6,76,"Bimetal disc")}${rL(290,120,300,170,336,180,"Senses supply air near the HX","end")}${RT(6,236,"Opens on overheat: dirty filter, slow blower")}`)()},
rollout:{s:(()=>`${rSh(170,214,90,6)}${rBox(120,90,100,60,10,"white",{r:24})}<circle cx="170" cy="120" r="18" fill="url(#r_alV)"/><rect x="200" y="96" width="20" height="14" rx="3" fill="url(#r_redV)"/>
 ${rFlameC(80,200,60,16,true)}${rArr("M96 170 Q120 150 140 140","#e0662a")}
 ${rL(210,100,280,60,336,56,"Manual reset button","end")}${rL(170,120,250,180,336,190,"Trips on flame rolling out","end")}${RT(6,24,"Reset only after finding why")}`)()},
bcap:{s:(()=>`${rSh(170,214,60,6)}${rCylV(170,60,200,40,"al",{ry:10})}${[150,190].map(x=>`<rect x="${x-4}" y="44" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}<rect x="132" y="110" width="76" height="40" fill="#f4f1ea"/><text x="170" y="130" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">7.5 µF</text><text x="170" y="144" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">370 VAC</text>
 ${rL(150,50,80,30,6,26,"Two terminals")}${rL(208,130,270,130,336,126,"Match µF and voltage","end")}${RT(6,236,"Weak cap: slow, hot blower motor")}`)()},
flue:{s:(()=>`${rSh(170,226,140,6)}${rCylV(90,30,222,18,"galv",{top:true})}${[90,150,210].map(y=>`<path d="M72 ${y} H108" stroke="#000" stroke-opacity=".2" stroke-width="2"/>`).join("")}
 ${rCylV(240,30,222,16,"white",{top:true})}${[80,160].map(y=>`<rect x="222" y="${y}" width="36" height="12" rx="3" fill="url(#r_whiteV)"/>`).join("")}
 ${rArr("M90 208 V50","#e0662a")}${rArr("M240 208 V50","#9aa3a9")}
 ${RT(90,20,"80%: B-vent","middle")}${RT(240,20,"90%+: PVC","middle")}${RT(170,246,"Hot, dry flue vs cool, wet flue","middle")}`)()},
gasline:{s:(()=>`${rSh(170,232,120,6)}${rCylV(80,0,120,7,"iron",{top:false})}${rCylH(80,180,126,13,"iron",{grain:true})}${rCylV(80,112,140,13,"iron",{top:false,grain:true})}${rCylV(80,140,200,7,"iron",{top:false})}${rCylV(80,198,214,10,"iron")}
 ${rCylH(94,140,126,7,"iron")}${rBox(140,110,26,32,10,"brass",{r:3})}<rect x="146" y="98" width="40" height="6" rx="2" fill="url(#r_yelH)"/>${rFlex("M166 126 C220 126 220 180 290 180")}
 ${rL(80,60,40,40,6,36,"Gas drop")}${rL(80,206,40,230,6,240,"Sediment trap")}${rL(160,100,220,60,226,56,"Shutoff")}${rL(260,178,300,210,336,220,"To the furnace gas valve","end")}`)()},
door:{only:["furnace"],s:(()=>`${rSh(170,232,120,6)}${rBox(70,30,150,190,20,"cab",{r:2})}<rect x="80" y="40" width="130" height="170" fill="none" stroke="#8a9094"/>${rBox(220,100,30,40,8,"white",{r:3})}<rect x="208" y="112" width="14" height="14" rx="2" fill="url(#r_whiteV)"/>
 ${rWire("M250 106 C290 100 300 80 340 70","#2a2f33")}${rWire("M250 130 C290 140 300 160 340 170","#2a2f33")}
 ${rL(215,118,260,30,336,26,"Plunger switch","end")}${RT(6,240,"Door off = 120 V off to the furnace")}`)()},
coalarm:{s:(()=>RILL.coal?RILL.coal.s:"")()},
});
RILL.coal={s:`${rSh(170,214,80,6)}${rBox(100,40,140,160,18,"white",{r:24})}${Array.from({length:6},(_,k)=>`<rect x="${122+k*16}" y="56" width="8" height="30" rx="4" fill="#cfd4d6"/>`).join("")}${rLcd(128,104,84,34,["0","PPM"],18)}<circle cx="170" cy="168" r="14" fill="url(#r_chromeV)"/><text x="170" y="171" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#333">TEST</text><circle cx="208" cy="168" r="4" fill="#1e9a4a"/>${rL(128,130,60,226,6,238,"Shows ppm, keeps the peak")}${rL(208,168,262,168,336,164,"Power light","end")}${rL(180,70,262,40,336,36,"UL 2034 sensor","end")}`,only:["furnace","oil"]};
RILL.coalarm=RILL.coal;RILL["freezer:door"]=RILL["cooler:door"];
/* ---------- oil furnace ---------- */
Object.assign(RILL,{
"oil:primary":{s:(()=>`${rSh(170,222,120,6)}${rBox(70,60,180,130,20,"paint",{r:4})}<rect x="84" y="74" width="152" height="40" rx="3" fill="#2f383f"/><text x="160" y="99" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#dfe5e8">OIL PRIMARY</text>
 <circle cx="214" cy="146" r="13" fill="url(#r_redV)"/><circle cx="214" cy="146" r="13" fill="url(#rGlass)"/><circle cx="108" cy="140" r="5" fill="#e8c33a"/><circle cx="108" cy="140" r="5" fill="url(#rGlass)"/>
 ${[0,1,2,3].map(k=>`<rect x="${100+k*30}" y="166" width="20" height="14" fill="#e8e8e2"/>${rTermS(110+k*30,173)}`).join("")}${["T","T","F","F"].map((t,k)=>`<text x="${110+k*30}" y="162" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e8ecee">${t}</text>`).join("")}
 ${rWire("M170 180 C170 214 120 222 70 240","#e8c33a")}${rWire("M200 180 C200 214 230 222 280 240","#e8c33a")}${rWire("M110 180 C100 206 40 206 0 214","#c0281c")}
 ${rL(214,146,280,124,336,120,"Reset button","end")}${rL(108,140,60,140,6,136,"LED codes")}${rL(126,173,60,180,6,176,"T T: thermostat")}${rL(230,190,300,200,336,196,"F F: cad cell","end")}${RT(170,30,"No flame proven in time: lockout","middle")}`)()},
"oil:cad":{s:(()=>`${rSh(170,226,100,6)}${rCylH(80,190,130,40,"black",{rx:12})}<ellipse cx="190" cy="130" rx="14" ry="40" fill="url(#r_blackV)"/><ellipse cx="192" cy="130" rx="11" ry="34" fill="#d9a441"/>
 ${[-18,-9,0,9,18].map(dy=>`<path d="M186 ${130+dy} q3 -3 6 0 t6 0" stroke="#8a5a1a" stroke-width="1.6" fill="none"/>`).join("")}<ellipse cx="192" cy="130" rx="11" ry="34" fill="url(#rGlass)"/>
 ${rWire("M80 116 C40 116 30 70 0 60","#e8c33a")}${rWire("M80 144 C40 144 30 196 0 206","#e8c33a")}${rFlameC(290,170,60,28,1)}${rArr("M276 130 H214","#f2a53a")}
 ${rL(196,108,240,40,336,36,"CdS face looks at the flame","end")}${RT(6,20,"Yellow leads to F F")}${RT(170,226,"Dark: over 20 kΩ   Flame: under 1600 Ω","middle")}`)()},
"oil:igniter":{s:(()=>`${rSh(170,226,130,6)}${rBox(70,70,190,70,26,"paint",{r:4})}<text x="165" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#e8ecee">14,000+ V</text>
 ${rCylH(40,70,104,6,"chrome")}${rCylV(46,104,124,8,"chrome")}
 ${[130,200].map(x=>`<path d="M${x} 140 ${Array.from({length:6},(_,k)=>`l${k%2?-6:6} 6`).join(" ")}" stroke="url(#r_chromeV)" stroke-width="3" fill="none"/>`).join("")}${rCylH(110,240,190,4,"chrome")}${rCylH(110,240,206,4,"chrome")}
 ${rL(46,120,30,170,6,182,"Hinge: tips up to open the burner")}${rL(204,160,270,200,336,222,"Springs touch the electrode rods","end")}${rL(200,90,260,40,336,36,"Solid-state spark","end")}`)()},
electrodes:{s:(()=>`${rSh(170,222,130,6)}${rCylH(30,250,100,5,"chrome")}${rCylH(30,250,150,5,"chrome")}
 <path d="M250 100 L284 120 M250 150 L284 130" stroke="url(#r_chromeV)" stroke-width="7" stroke-linecap="round"/><path d="M250 100 L284 120 M250 150 L284 130" stroke="#c9ced1" stroke-width="5" stroke-linecap="round"/>
 ${rCylH(70,200,100,11,"white",{end:true})}${rCylH(70,200,150,11,"white",{end:true})}${rCylH(170,262,190,13,"brass")}${rHexH(262,190,14,14,"brass")}<path d="M276 184 H290 L296 190 L290 196 H276 Z" fill="url(#r_brassH)"/>
 <path d="M284 121 l3 3 -3 3 3 3" stroke="#4aa8ff" stroke-width="2" fill="none"/>
 ${rL(130,90,110,40,6,36,"Ceramic insulators")}${rL(286,125,300,70,336,66,"Gap about 1/8–5/32 in.","end")}${rL(240,190,200,232,6,240,"Nozzle below: tips ahead of and above it")}`)()},
nozzle:{s:(()=>`${rSh(130,200,100,6)}<rect x="40" y="110" width="50" height="40" rx="4" fill="url(#r_brassH)"/>${Array.from({length:8},(_,k)=>`<line x1="${44+k*6}" y1="110" x2="${44+k*6}" y2="150" stroke="#6a4a08" stroke-width="1"/>`).join("")}
 ${rHexH(90,130,44,30,"brass")}${rCylH(134,170,130,22,"brass")}<path d="M170 108 L196 120 V140 L170 152 Z" fill="url(#r_brassH)"/><circle cx="196" cy="130" r="2.5" fill="#222"/>
 <path d="M198 130 L330 50 M198 130 L330 210" stroke="#d9a441" stroke-width="1.5" stroke-dasharray="3 3"/><path d="M260 92 Q270 130 260 168" stroke="#d9a441" stroke-width="10" stroke-opacity=".3" fill="none"/>
 <text x="112" y="134" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#4a3205">.65 80°A</text>
 ${rL(60,112,40,60,6,56,"Strainer")}${rL(112,120,140,40,150,36,"Stamped: 0.65 GPH, 80°, A (hollow)")}${rL(268,130,300,240,336,240,"Fine hollow cone of spray","end")}`)()},
"oil:pump":{s:(()=>`${rSh(170,222,130,6)}${rBox(80,70,150,120,18,"paint",{r:8})}<circle cx="155" cy="130" r="44" fill="url(#r_paintV)"/><circle cx="155" cy="130" r="44" fill="none" stroke="#000" stroke-opacity=".3"/>${[0,1,2,3,4,5].map(k=>rBolt(155+36*Math.cos(k*Math.PI/3),130+36*Math.sin(k*Math.PI/3))).join("")}
 ${rCylH(20,80,130,8,"chrome")}${rHexH(66,130,14,9,"brass")}${rCylH(240,300,92,5,"cu")}${rHexH(232,92,12,8,"brass")}${rHexV(110,48,22,9,"brass")}<rect x="104" y="40" width="12" height="4" fill="#222"/>${rCylH(20,72,180,6,"cu")}${rHexH(72,180,12,8,"brass")}
 ${rL(40,130,30,40,6,36,"Shaft to the motor coupling")}${rL(110,46,170,18,180,12,"Pressure adjusting screw")}${rL(270,92,300,140,336,150,"Nozzle line","end")}${rL(40,180,40,226,6,238,"Inlet from the tank")}${RT(336,200,"100–200 psi","end")}`)()},
"oil:burner":{s:(()=>`${rSh(170,232,150,6)}${rCylV(70,70,170,34,"red",{ry:10})}${rBox(100,80,100,110,20,"red",{r:8})}<circle cx="150" cy="135" r="30" fill="#5a1209"/>${[0,1,2,3,4,5,6,7].map(k=>`<path d="M150 135 L${150+28*Math.cos(k*Math.PI/4)} ${135+28*Math.sin(k*Math.PI/4)}" stroke="#9a1d12" stroke-width="5"/>`).join("")}
 ${rBox(110,56,80,24,14,"paint",{r:3})}${rCylH(200,300,140,22,"galv",{end:true,bore:true})}${rCylH(140,180,206,10,"paint")}${rFlameC(316,140,16,14)}
 <rect x="120" y="190" width="60" height="10" fill="#1d2124"/>
 ${rL(60,120,30,50,6,46,"Motor: fan + pump")}${rL(150,64,190,30,200,24,"Igniter (on top)")}${rL(250,140,280,90,336,86,"Air tube","end")}${rL(300,140,310,190,336,214,"Retention head","end")}${rL(160,206,120,240,6,240,"Pump under the housing")}`)()},
"oil:tank":{s:(()=>`${rSh(170,232,140,6)}<rect x="70" y="40" width="200" height="170" rx="40" fill="url(#r_paintH)" filter="url(#rGrain)"/><rect x="70" y="40" width="200" height="170" rx="40" fill="none" stroke="#000" stroke-opacity=".3"/>
 <path d="M90 210 V232 M250 210 V232" stroke="#2c3237" stroke-width="6"/>${rCylV(110,14,42,7,"iron")}${rCylV(150,20,42,5,"iron")}<rect x="200" y="22" width="30" height="20" rx="3" fill="url(#rGlass)" stroke="#555"/><rect x="204" y="28" width="22" height="10" fill="#e8c33a"/>
 ${rCylH(270,300,196,5,"cu")}${rCylV(310,170,214,12,"red",{ry:4})}
 ${rL(110,30,70,20,64,16,"Fill","end")}${rL(150,28,170,14,176,10,"Vent")}${rL(228,32,290,40,336,40,"Gauge: check first","end")}${rL(310,190,300,240,336,240,"Filter at the outlet","end")}${RT(170,130,"275 gal","middle","#e8ecee")}`)()},
ofilter:{only:["oil"],s:(()=>`${rSh(170,222,90,6)}${rBox(110,40,120,30,14,"red",{r:3})}${rCylV(170,70,200,52,"red",{ry:12,top:false})}<path d="M118 70 H222" stroke="#000" stroke-opacity=".3"/>
 ${rCylH(40,110,55,5,"cu")}${rHexH(98,55,12,8,"brass")}${rCylH(230,300,55,5,"cu")}${rHexH(230,55,12,8,"brass")}${rBolt(170,38,5)}${rBolt(126,48)}${rBolt(214,48)}
 ${rArr("M50 50 H90","#c98a2a")}${rArr("M250 50 H300","#c98a2a")}
 ${rL(170,40,200,14,210,10,"Lid bolt")}${rL(170,140,90,170,6,180,"Cartridge inside")}${rL(222,140,280,140,336,130,"Changed every year","end")}${RT(170,232,"Clogged: high vacuum at the pump","middle")}`)()},
oilline:{s:(()=>`${rSh(170,224,140,6)}${rHose("M0 200 C80 200 100 140 160 140 H230","#7a8288",14)}${rHose("M0 200 C80 200 100 140 160 140 H230","#b87346",5)}
 ${rBox(230,110,80,70,14,"paint",{r:8})}${rCylV(200,80,140,4,"brass",{top:false})}${rGauge(200,60,30,"chrome",-60,"in. Hg")}
 ${rL(60,190,40,120,6,110,"Copper line in a sleeve")}${rL(270,140,300,220,336,236,"Fuel pump","end")}${rL(226,50,280,20,336,16,"Vacuum gauge","end")}${RT(6,236,"Single pipe: keep it under 6 in. Hg")}`)()},
chamber:{s:(()=>`${rSh(170,232,140,6)}${rBox(60,40,220,180,16,"iron",{r:4})}<rect x="80" y="60" width="180" height="150" rx="8" fill="#d9c7a8"/><rect x="96" y="76" width="148" height="134" rx="6" fill="#2a1a12"/>
 <path d="M106 150 Q170 80 236 150 Q170 196 106 150 Z" fill="url(#rFlame)"/><path d="M130 150 Q170 116 210 150 Q170 172 130 150 Z" fill="#ffd27a" opacity=".8"/>${rCylH(0,96,150,16,"galv",{end:true})}
 ${rCylH(270,300,120,5,"iron",{end:true})}
 ${rL(88,70,60,20,6,16,"Ceramic fiber liner")}${rL(40,150,30,200,6,240,"Air tube fires in here")}${rL(290,120,310,200,336,228,"Overfire draft port","end")}${RT(336,242,"-0.01 to -0.02 in. w.c.","end")}`)()},
"oil:hx":{s:(()=>`${rSh(170,232,110,6)}${rCylV(170,40,210,70,"iron",{ry:16,grain:true})}${rCylH(240,320,80,16,"galv",{end:true})}
 ${rArr("M170 200 V70 H240","#e0662a")}${rArr("M70 220 V60","#3d7de0")}${rArr("M270 220 V120","#3d7de0")}
 ${rL(130,120,60,20,6,16,"Flue gas inside")}${rL(290,80,300,30,336,26,"To the flue","end")}${rL(270,180,300,226,336,240,"House air outside","end")}${RT(6,240,"Net stack 350–500°F")}`)()},
baro:{s:(()=>`${rSh(170,222,150,6)}${rCylH(20,320,80,26,"galv",{end:true})}${rCylV(170,106,150,26,"galv",{top:false})}<ellipse cx="170" cy="170" rx="44" ry="44" fill="url(#r_galvV)"/><ellipse cx="170" cy="170" rx="36" ry="36" fill="url(#r_blackV)"/>
 <path d="M170 134 V206" stroke="#555" stroke-width="2"/><rect x="138" y="166" width="64" height="8" fill="url(#r_galvH)"/>${rCylH(196,226,170,7,"iron")}
 ${rL(150,180,90,210,6,220,"Gate swings in")}${rL(220,170,280,200,336,212,"Weight sets the draft","end")}${rArr("M60 160 Q120 150 136 166","#3d7de0")}${RT(6,150,"Room air")}${RT(170,30,"Holds breech at -0.02 to -0.04 in.","middle")}${rArr("M60 80 H300","#e0662a")}`)()},
"oil:chimney":{s:(()=>`${rSh(190,236,90,6)}${rBox(150,20,100,210,24,"tan",{r:0})}${Array.from({length:14},(_,k)=>`<path d="M150 ${34+k*14} H250" stroke="#7a5532" stroke-width="1"/>${Array.from({length:4},(_,j)=>`<path d="M${(k%2?162:176)+j*28} ${20+k*14} v14" stroke="#7a5532"/>`).join("")}`).join("")}
 ${rCylV(200,10,210,30,"white",{ry:8})}${rCylH(20,170,150,16,"galv")}${rBox(164,196,30,20,6,"iron",{r:1})}
 ${rArr("M200 200 V20","#e0662a")}${rArr("M40 150 H170","#e0662a")}
 ${rL(220,60,280,40,336,36,"Flue liner","end")}${rL(80,150,60,110,6,100,"Flue pipe")}${rL(178,206,100,232,6,240,"Cleanout door")}${RT(336,140,"Hot gas rises","end")}`)()},
fanlimit:{s:(()=>`${rSh(170,232,110,6)}${rBox(90,40,150,120,16,"cab",{r:4})}<circle cx="165" cy="98" r="44" fill="#fbfaf4" stroke="#666"/>${[["100",-60],["125",-20],["200",60]].map(([t,a])=>{const r=a*Math.PI/180;return `<path d="M165 98 L${165+40*Math.sin(r)} ${98-40*Math.cos(r)}" stroke="${t=="200"?"#c0281c":"#2a6db8"}" stroke-width="3"/><text x="${165+52*Math.sin(r)}" y="${101-52*Math.cos(r)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">${t}</text>`}).join("")}<circle cx="165" cy="98" r="4" fill="#333"/>
 ${rCylV(165,160,236,6,"chrome",{top:false})}
 ${rL(132,72,60,40,6,36,"Fan off 100°F")}${rL(152,62,170,20,180,16,"Fan on 125°F")}${rL(200,78,280,60,336,56,"Limit 200°F: burner off","end")}${rL(165,210,240,220,336,236,"Probe in the plenum","end")}`)()},
"oil:analyzer":{s:(()=>`${rSh(130,232,90,6)}${rBox(70,30,120,190,14,"black",{r:12})}${rLcd(84,46,92,100,["O2 4.0%","CO2 12.6% · CO 12","Stack 420°F · 84%"],12)}
 ${[0,1,2].map(k=>`<circle cx="${100+k*30}" cy="180" r="9" fill="url(#r_paintV)"/>`).join("")}${rHose("M190 180 C230 180 230 120 270 120","#2a2f33",5)}${rCylH(270,330,120,3,"chrome",{end:true})}
 <circle cx="290" cy="200" r="22" fill="#fbfaf4" stroke="#999"/><circle cx="290" cy="200" r="7" fill="#efe9dc"/>
 ${rL(300,120,300,80,336,70,"Probe in the flue","end")}${rL(290,200,250,236,336,240,"Smoke spot: 0","end")}${rL(84,80,40,24,6,14,"Reads O2, CO2, CO, stack")}`)()}
});
/* ---------- hydronic air handler ---------- */
const rTherm=(cx,cy,t)=>`${rCylV(cx,cy-12,cy+2,5,"brass",{top:false})}<circle cx="${cx}" cy="${cy-34}" r="22" fill="url(#r_chromeV)"/><circle cx="${cx}" cy="${cy-34}" r="18" fill="#fbfaf4"/><text x="${cx}" y="${cy-30}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">${t}</text><circle cx="${cx}" cy="${cy-34}" r="18" fill="url(#rGlass)"/>`;
Object.assign(RILL,{
"ahu:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,50,240,160)}${rBox(80,70,46,34,10,"black",{r:2})}${rBox(140,70,46,34,10,"black",{r:2})}${rBox(214,70,50,40,8,"paint",{r:2})}
 ${Array.from({length:8},(_,k)=>`<rect x="${64+k*26}" y="166" width="18" height="16" fill="#e8e8e2"/>${rTermS(73+k*26,174)}<text x="${73+k*26}" y="196" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7.5" font-weight="700" fill="#e9f5ec">${["R","W","G","C","ZV","ZV","ES","ES"][k]}</text>`).join("")}
 ${rL(103,82,60,30,6,26,"Relays: zone valve, blower")}${rL(238,90,280,30,336,26,"24 V transformer","end")}${rL(99,174,60,230,6,240,"W: heat call")}${rL(242,174,300,230,336,240,"End switch: fires boiler + pump","end")}`)()},
"ahu:zv":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,14,"cu")}${rHexH(110,180,16,20,"brass")}${rHexH(214,180,16,20,"brass")}<rect x="126" y="160" width="88" height="40" rx="6" fill="url(#r_brassH)"/>
 ${rCylV(170,130,160,10,"brass",{top:false})}${rBox(110,60,120,70,18,"white",{r:6})}<path d="M232 96 L268 84" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rWire("M130 60 C120 30 60 30 30 20","#c0281c")}${rWire("M150 60 C140 36 80 40 50 36","#e8c33a")}${rWire("M190 60 C200 36 260 36 300 30","#e8c33a")}${rArr("M20 210 H90","#d0312d")}
 ${rL(170,96,110,140,6,140,"Motor head")}${rL(260,86,300,110,336,120,"Manual-open lever","end")}${rL(280,32,300,50,336,60,"End switch leads","end")}${rL(170,180,190,230,336,240,"Opens in about 30 s","end")}`)()},
"ahu:circ":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,90,180,14,"cu")}${rCylH(250,340,180,14,"cu")}<rect x="84" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/><rect x="242" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/>
 <path d="M98 166 H242 V194 H98 Z" fill="url(#r_ironH)"/><ellipse cx="170" cy="150" rx="56" ry="40" fill="url(#r_ironV)"/>${rCylV(170,60,140,46,"paint",{ry:14})}${rBox(196,74,40,30,8,"paint",{r:3})}
 ${rArr("M110 180 H140","#d0312d")}${rArr("M200 180 H236","#d0312d")}
 ${rL(170,90,110,30,6,26,"Wet-rotor motor")}${rL(91,190,60,230,6,240,"Flanges")}${rL(216,90,280,40,336,36,"Wiring box","end")}${RT(336,226,"Pump away from the tank","end")}`)()},
"ahu:coil":{s:(()=>`${rSh(170,232,150,6)}${rBox(50,50,230,160,14,"galv",{r:2})}${rFins(60,60,210,140,3)}
 ${[76,104,132,160,188].map(y=>`<path d="M60 ${y} H270" stroke="url(#r_cuH)" stroke-width="6"/>`).join("")}${rCylV(296,40,200,9,"cu")}${rCylH(296,340,58,6,"cu")}${rCylH(296,340,190,6,"cu")}
 ${rArr("M340 58 H306","#d0312d")}${rArr("M306 190 H340","#3d7de0")}
 ${rL(150,104,110,24,6,16,"Copper tubes, aluminum fins")}${rL(320,58,320,26,336,20,"Hot water in","end")}${rL(320,190,320,220,336,240,"Cooler water out","end")}${RT(6,240,"House air goes across the fins")}`)()},
"ahu:vent":{s:(()=>`${rSh(170,226,100,6)}${rCylH(30,310,200,14,"cu")}${rCylV(170,150,190,8,"brass",{top:false})}${rHexV(170,140,12,14,"brass")}${rCylV(170,60,140,30,"brass",{ry:9})}${rCylV(170,40,62,8,"chrome")}<circle cx="170" cy="38" r="5" fill="url(#r_redV)"/>
 ${rArr("M180 40 Q200 20 230 20","#9aa3a9")}
 ${rL(150,100,90,80,6,76,"Float inside")}${rL(170,50,240,40,336,36,"Cap: air out","end")}${rL(100,200,80,232,6,240,"Coil's high point")}${RT(336,150,"Bleed till solid water","end")}`)()},
"ahu:trid":{s:(()=>`${rSh(170,226,90,6)}${rGauge(170,110,72,"brass",-70,"PSI · °F")}<line x1="170" y1="110" x2="${170+54*Math.sin(.6)}" y2="${110-54*Math.cos(.6)}" stroke="#2a6db8" stroke-width="2" stroke-linecap="round"/>${rCylV(170,186,222,7,"brass",{top:false})}
 ${rL(130,90,60,40,6,36,"Red: about 12 psi cold")}${rL(205,82,270,40,336,36,"Blue: water °F","end")}${RT(170,240,"Pressure climbs a few psi when hot","middle")}`)()},
"ahu:aquastat":{s:(()=>`${rSh(170,226,120,6)}${rBox(80,40,160,130,18,"cab",{r:4})}${rDial(160,100,34,250)}<text x="160" y="148" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">AQUASTAT</text>
 ${rCylH(40,80,160,8,"brass")}${rCylH(0,40,160,5,"cu",{end:true})}${rBox(160,170,60,30,6,"black",{r:2})}
 ${rL(170,100,250,30,336,26,"Set about 180°F","end")}${rL(30,160,30,210,6,222,"Bulb in the boiler well")}${rL(200,186,290,210,336,222,"Wiring","end")}`)()},
"ahu:boiler":{s:(()=>`${rSh(170,236,130,6)}${rBox(70,50,180,180,26,"cab",{r:2})}<rect x="90" y="150" width="140" height="70" fill="#1e2226"/>${[0,1,2,3,4].map(k=>rFlameC(110+k*25,214,22,9)).join("")}
 ${rCylV(120,10,40,12,"cu",{top:false})}${rCylV(210,10,40,12,"cu",{top:false})}${rCylV(165,6,30,24,"galv")}${rBox(90,66,140,64,4,"iron",{r:1})}${[0,1,2,3,4,5].map(k=>`<path d="M${104+k*22} 70 V126" stroke="#000" stroke-opacity=".5"/>`).join("")}
 ${rL(120,20,60,16,6,12,"Supply")}${rL(210,20,280,16,336,12,"Return","end")}${rL(100,98,40,200,6,240,"Cast iron sections")}${rL(160,206,280,226,336,240,"Burners","end")}`)()},
"ahu:expt":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,40,10,"cu")}${rCylV(170,40,70,6,"brass",{top:false})}${rClip("ex","M110 90 H230 V220 H110 Z",rCylV(170,90,210,60,"blue",{ry:16}))}<path d="M110 90 Q170 70 230 90 V150 H110 Z" fill="#9bc4e6" opacity=".9"/><path d="M110 150 Q170 170 230 150" stroke="#222" stroke-width="3" fill="none"/>
 <ellipse cx="170" cy="90" rx="60" ry="16" fill="url(#r_blueT)"/>${rCylV(170,226,236,4,"brass")}
 ${rL(140,120,60,110,6,106,"Water side")}${rL(200,154,280,140,336,130,"Diaphragm","end")}${rL(178,230,260,226,336,240,"Air valve: charge to fill psi","end")}`)()},
"ahu:fill":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rBox(110,150,120,60,12,"brass",{r:8})}${rCylV(170,90,150,26,"brass",{ry:8})}${rBolt(170,86,6)}<path d="M196 110 L250 80" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rBox(30,160,50,40,10,"brass",{r:6})}${rArr("M240 230 H320","#3d7de0")}
 ${rL(160,80,110,40,6,36,"Adjusting screw: about 12 psi")}${rL(246,84,290,80,336,70,"Fast-fill lever","end")}${rL(56,180,40,226,6,238,"Backflow preventer")}`)()},
"ahu:bal":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rHexH(110,180,14,18,"brass")}${rHexH(216,180,14,18,"brass")}<rect x="124" y="160" width="92" height="40" rx="8" fill="url(#r_brassH)"/>${rCylV(170,110,160,12,"brass",{top:false})}${rCylH(130,210,104,8,"red",{end:true})}
 ${[138,202].map(x=>`${rCylV(x,200,224,5,"brass",{top:false})}<circle cx="${x}" cy="226" r="6" fill="url(#r_redV)"/>`).join("")}<rect x="150" y="164" width="40" height="12" fill="#fbfaf4"/><text x="170" y="174" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="8" fill="#222">0 1 2 3 4</text>
 ${rL(190,104,250,60,336,56,"Handle sets the flow","end")}${rL(170,170,110,120,6,116,"Turns scale")}${rL(138,226,80,232,6,240,"Pressure taps (meter)")}${RT(336,240,"About 4 GPM here","end")}`)()},
fdelay:{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,150,14,"cu")}${rBox(130,120,70,44,8,"black",{r:4})}<path d="M126 164 Q170 180 214 164" stroke="url(#r_chromeH)" stroke-width="3" fill="none"/>
 ${rWire("M200 130 C240 110 260 80 320 70","#e8c33a")}${rWire("M200 140 C240 120 270 100 330 96","#e8c33a")}
 ${rL(160,140,100,60,6,56,"Strapped to the coil supply")}${rL(310,74,300,40,336,36,"To the control","end")}${RT(6,236,"Blower on about 110°F, off about 10°F lower")}`)()},
readout:{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,120,10,"cu")}${rCylH(0,340,210,10,"cu")}${rTherm(80,110,"180°")}${rTherm(80,200,"160°")}${rBox(220,96,70,48,8,"white",{r:4})}${rLcd(230,106,50,26,["4.0","GPM"],12)}
 ${rArr("M140 120 H200","#d0312d")}${rArr("M200 210 H140","#3d7de0")}
 ${rL(102,76,140,40,150,36,"EWT: entering water")}${rL(102,166,140,170,150,170,"LWT: leaving water")}${RT(336,186,"Btu/h = 500 × GPM × ΔT","end")}`)()}
});
/* ---------- controls (pneumatic "pneu", DDC "ddc") ---------- */
RILL.filter.only=["split","hp","furnace","oil","ahu","air"];RILL.afilter=RILL.filter;
const rValve3=(pneu,mix)=>`${rSh(170,232,130,6)}${rCylH(0,120,190,12,"cu")}${rCylH(220,340,190,12,"cu")}${rCylV(170,214,250,12,"cu",{top:false})}
 <rect x="110" y="166" width="120" height="48" rx="12" fill="url(#r_brassH)"/>${rHexH(100,190,14,17,"brass")}${rHexH(226,190,14,17,"brass")}${rHexV(170,206,14,17,"brass")}${rCylV(170,110,166,6,"chrome",{top:false})}
 ${pneu?`<path d="M100 100 Q170 40 240 100 Z" fill="url(#r_galvV)"/><rect x="96" y="98" width="148" height="10" rx="2" fill="url(#r_galvH)"/>${rBolt(104,103)}${rBolt(236,103)}${rCylV(170,40,62,3,"cu",{top:false})}`:`${rBox(110,46,120,64,14,"black",{r:6})}<rect x="150" y="60" width="40" height="14" fill="#e8c33a"/>${rWire("M230 70 C270 60 290 30 340 24","#2a2f33")}`}
 ${mix?rArr("M20 210 H90","#d0312d")+rArr("M320 210 H250","#d0312d")+rArr("M190 220 V246","#d0312d"):rArr("M190 246 V220","#3d7de0")+rArr("M90 210 H20","#3d7de0")+rArr("M250 210 H320","#3d7de0")}
 ${RT(6,176,mix?"A: from coil":"A: to coil")}${RT(336,176,mix?"B: from bypass":"B: to bypass","end")}${RT(196,244,mix?"AB: out":"AB: in")}`;
const rCoil=(hot)=>`${rSh(170,232,150,6)}${rBox(40,40,220,170,14,"galv",{r:2})}${rFins(50,50,200,150,3)}${[66,92,118,144,170].map(y=>`<path d="M50 ${y} H250" stroke="#b87346" stroke-width="5"/>`).join("")}${rCylV(282,30,200,10,"cu")}${rCylH(282,340,52,6,"cu")}${rCylH(282,340,186,6,"cu")}
 ${hot?"":`<path d="M30 214 H270 L262 230 H38 Z" fill="url(#r_galvV)"/>`}${rArr("M340 52 H300",hot?"#d0312d":"#3d7de0")}${rArr("M300 186 H340",hot?"#e0662a":"#6aa6d6")}`;
Object.assign(RILL,{
"pneu:aircomp":{s:(()=>`${rSh(170,236,150,6)}${rTankH(170,196,280,34,"paint")}${[60,280].map(x=>`<rect x="${x-6}" y="226" width="12" height="12" fill="#2c3237"/>`).join("")}
 ${rBox(70,80,70,72,12,"iron",{r:4})}${Array.from({length:6},(_,k)=>`<rect x="66" y="${86+k*10}" width="78" height="4" fill="url(#r_ironH)"/>`).join("")}${rCylH(180,270,130,26,"blue",{end:true})}${rBox(140,96,30,60,8,"yel",{r:3})}${rHose("M100 152 C100 170 140 170 150 162","#9aa3a9",5)}
 ${rL(100,90,60,40,6,36,"Pump (finned head)")}${rL(225,130,270,60,336,56,"Motor","end")}${rL(155,120,190,90,336,90,"Belt guard","end")}${rL(120,196,90,250,6,248,"Receiver tank")}${RT(336,248,"Runs 1/3 to 1/2 the time","end")}`)()},
"pneu:receiver":{s:(()=>`${rSh(170,232,150,6)}${rTankH(170,150,290,56,"paint")}${rCylV(230,70,96,8,"brass",{top:false})}${rCylV(230,46,72,12,"brass",{ry:4})}<path d="M242 54 L270 44" stroke="#b8892c" stroke-width="4" stroke-linecap="round"/>${rCylV(170,206,230,8,"iron",{top:false})}${rBox(156,224,28,18,6,"black",{r:3})}
 ${rL(230,58,290,30,336,26,"Relief: 10–25 psi over cut-out","end")}${rL(170,232,110,244,6,244,"Auto drain")}${RT(170,156,"ASME, 125+ psi","middle","#e8ecee")}`)()},
"pneu:pswitch":{s:(()=>`${rSh(170,232,110,6)}${rBox(100,40,140,110,16,"cab",{r:6})}<rect x="120" y="60" width="100" height="40" rx="3" fill="#2f383f"/><text x="170" y="86" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="13" font-weight="700" fill="#e8ecee">70 / 90</text>
 ${rCylV(170,150,200,7,"brass",{top:false})}${rHexV(170,196,12,10,"brass")}${rCylH(30,330,226,12,"paint")}${rWire("M240 120 C280 120 300 90 340 80","#2a2f33")}${rWire("M240 132 C290 132 310 112 340 106","#2a2f33")}
 ${rL(170,90,90,30,6,26,"On at 70 psi, off at 90")}${rL(170,170,100,200,6,200,"Diaphragm senses tank")}${rL(320,82,300,50,336,46,"Motor circuit","end")}`)()},
"pneu:dryer":{s:(()=>`${rSh(170,232,140,6)}${rBox(70,40,190,170,20,"white",{r:6})}<rect x="90" y="60" width="150" height="50" fill="#3a3f44"/>${rFins(94,64,142,42,4)}<rect x="96" y="132" width="70" height="30" rx="3" fill="#1a1d20"/><text x="131" y="152" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#9fe6a8">DP 38°F</text><circle cx="208" cy="146" r="7" fill="#2fbf5a"/><circle cx="208" cy="146" r="7" fill="url(#rGlass)"/>
 ${rCylH(0,70,180,8,"galv")}${rCylH(260,340,180,8,"galv")}${rCylV(150,210,236,4,"cu",{top:false})}${rArr("M10 196 H60","#3d7de0")}${rArr("M280 196 H330","#3d7de0")}
 ${rL(160,84,190,24,200,20,"Condenser (it's a small A/C)")}${rL(131,147,60,120,6,110,"Dew point")}${rL(150,232,100,246,6,248,"Water drains out")}${RT(336,226,"Dry air out","end")}`)()},
"pneu:afilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,180,16,"tan",{ry:4})}<rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,140,90,140,6,136,"5 micron element")}${rL(200,110,260,110,336,106,"Clear bowl","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"First filter: solids")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:ofilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,160,16,"white",{ry:4})}<rect x="138" y="168" width="64" height="22" fill="#d9b44a" opacity=".7"/><rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,130,90,130,6,126,"Coalescing fibers")}${rL(200,178,260,160,336,156,"Oil + water drops","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"Second filter: oil mist")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:prv":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,180,8,"galv")}${rBox(130,150,80,60,10,"al",{r:6})}${rCylV(170,90,150,26,"al",{ry:8})}${rCylV(170,60,92,6,"chrome")}<path d="M164 58 h12" stroke="#222" stroke-width="2"/>
 ${rCylV(70,140,174,4,"brass",{top:false})}${rGauge(70,110,30,"chrome",80,"90")}${rCylV(270,140,174,4,"brass",{top:false})}${rGauge(270,110,30,"chrome",-30,"20")}
 ${rL(170,62,200,24,210,20,"Adjusting screw")}${RT(70,236,"Tank 90 psi","middle")}${RT(270,236,"Main about 20 psi","middle")}`)()},
"pneu:restrictor":{s:(()=>`${rSh(170,220,120,6)}${rCylH(20,320,120,4,"cu")}${rCylV(170,124,220,4,"cu",{top:false})}<rect x="130" y="104" width="80" height="32" rx="8" fill="url(#r_brassH)"/><circle cx="170" cy="120" r="3" fill="#111"/>
 ${rArr("M30 104 H110","#3d7de0")}${rArr("M230 104 H310","#3d7de0")}
 ${rL(170,120,190,40,200,36,"Orifice about 0.005 in.")}${RT(6,146,"Main air in")}${RT(336,146,"Branch out","end")}${rL(174,200,240,220,336,226,"To a one-pipe stat","end")}`)()},
"pneu:tstatp":{s:(()=>`${rSh(170,232,100,6)}${rBox(100,30,140,190,14,"tan",{r:8})}<rect x="114" y="44" width="112" height="162" rx="5" fill="#efe6d2"/>${rDial(170,96,32,40,"#c0281c")}
 <path d="M130 156 C150 146 170 166 190 156 S220 150 220 160" stroke="#b87346" stroke-width="5" fill="none"/><circle cx="214" cy="176" r="5" fill="#666"/><path d="M196 160 L214 172" stroke="#444" stroke-width="2"/>${rCylV(140,220,246,4,"cu",{top:false})}${rCylV(200,220,246,4,"cu",{top:false})}
 ${rL(170,96,80,30,6,26,"Setpoint dial")}${rL(150,154,60,170,6,170,"Bimetal")}${rL(214,176,280,170,336,170,"Flapper + nozzle","end")}${RT(126,244,"M","end")}${RT(214,244,"B")}${RT(336,90,"DA: branch rises","end")}${RT(336,104,"as it warms","end")}`)()},
"pneu:hvalve":{s:rValve3(true,true)+rL(170,60,240,40,336,36,"Diaphragm, 3–7 psi, N.O.","end")},
"pneu:cvalve":{s:rValve3(true,false)+rL(170,60,240,40,336,36,"Diaphragm, 9–13 psi, N.C.","end")},
"ctl:hcoil":{s:rCoil(true)+rL(150,92,110,24,6,16,"Copper tubes, aluminum fins")+RT(6,240,"First 10% of flow: a third of the heat")},
"ctl:ccoil":{s:rCoil(false)+rL(150,92,110,24,6,16,"45°F water, air out low 50s")+rL(150,222,120,246,6,248,"Drain pan")},
"ddc:ctrl":{s:(()=>`${rSh(170,226,140,6)}${rBox(40,50,260,150,14,"black",{r:6})}<rect x="90" y="90" width="120" height="34" rx="3" fill="url(#zLcd)"/><text x="150" y="112" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#1f2a22">RM 72 SP 72</text><circle cx="240" cy="100" r="5" fill="#2fbf5a"/><circle cx="260" cy="100" r="5" fill="#e8c33a"/>
 ${Array.from({length:12},(_,k)=>`<rect x="${52+k*20}" y="56" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,64)}<rect x="${52+k*20}" y="176" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,184)}`).join("")}
 ${rL(80,64,60,24,6,20,"AI: sensors · DI: contacts")}${rL(80,184,60,226,6,236,"AO: 2–10 V · DO: relays")}`)()},
"ddc:xfmr":{s:(()=>`${rSh(170,226,110,6)}${rBox(100,60,130,130,14,"galv",{r:3})}<rect x="122" y="84" width="86" height="82" fill="url(#r_cuV)"/>${Array.from({length:12},(_,k)=>`<line x1="122" y1="${88+k*6.5}" x2="208" y2="${88+k*6.5}" stroke="#7a3a1a" stroke-width="1"/>`).join("")}${rBox(240,100,24,40,6,"yel",{r:3})}
 ${rWire("M130 60 C130 30 80 24 40 20","#2a2f33")}${rWire("M150 60 C150 34 100 34 60 36","#f0f0f0")}${rWire("M200 190 C200 220 260 230 320 230","#c0281c")}
 ${rL(60,30,40,60,6,70,"120 V primary")}${rL(252,120,290,90,336,86,"Fuse","end")}${rL(260,228,280,206,336,206,"24 VAC, 75 VA, Class 2","end")}`)()},
"ddc:bas":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,30,270,180,10,"black",{r:10})}<rect x="44" y="44" width="242" height="152" fill="#f6f7f4"/><text x="56" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">ZONE TREND, 30 MIN</text>
 <path d="M56 130 H274" stroke="#3d7de0" stroke-dasharray="4 3"/><path d="M56 160 L90 150 L120 156 L160 126 L190 132 L230 118 L274 110" stroke="#d0312d" stroke-width="2.5" fill="none"/><path d="M56 186 L120 176 L180 140 L274 150" stroke="#2c9a4a" stroke-width="2" fill="none"/>
 ${rL(240,130,250,224,336,236,"Setpoint","end")}${rL(200,128,160,224,6,236,"Room")}${RT(276,80,"Sawtooth = hunting","end")}`)()},
"ddc:rsens":{s:(()=>`${rSh(170,226,70,6)}${rBox(120,40,90,150,10,"white",{r:10})}${Array.from({length:6},(_,k)=>`<rect x="138" y="${60+k*12}" width="54" height="4" rx="2" fill="#d5dadb"/>`).join("")}<text x="165" y="168" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#888">10K</text>
 ${rWire("M165 190 C165 220 220 230 300 236","#2a2f33")}
 ${rL(196,120,260,70,336,66,"10,000 Ω at 77°F","end")}${RT(336,82,"32,650 Ω at 32°F","end")}${RT(6,120,"Open wire:")}${RT(6,134,"reads very cold")}`)()},
"ddc:sat":{s:(()=>`${rSh(170,226,150,6)}${rBox(20,120,300,90,16,"galv",{r:2})}${rBox(140,50,60,40,10,"black",{r:4})}${rClip("sd","M20 120 H320 V210 H20 Z",rCylV(170,90,190,4,"chrome",{top:false}))}${rCylV(170,90,120,4,"chrome",{top:false})}
 ${rArr("M40 196 H300","#9aa3a9")}${rL(170,160,100,240,6,240,"Probe inside the duct")}${rL(190,70,260,40,336,36,"After the coils","end")}`)()},
"ddc:oat":{s:(()=>`${rSh(170,226,90,6)}<rect x="0" y="0" width="340" height="250" fill="#d9c8b0" opacity=".25"/>${rBox(120,40,100,140,10,"white",{r:6})}${Array.from({length:6},(_,k)=>`<path d="M126 ${60+k*20} H214 L206 ${70+k*20} H134 Z" fill="url(#r_whiteV)"/>`).join("")}<circle cx="290" cy="40" r="22" fill="#f2c94c"/>
 ${rL(170,110,90,200,6,210,"Shaded housing")}${RT(336,90,"Out of the sun,","end")}${RT(336,104,"away from exhaust","end")}`)()},
"ddc:oadmp":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,40,200,180,12,"galv",{r:2})}${[0,1,2,3,4].map(k=>`<path d="M42 ${62+k*34} L218 ${50+k*34} L218 ${62+k*34} L42 ${74+k*34} Z" fill="url(#r_alV)"/>`).join("")}${rBox(244,90,60,70,10,"black",{r:4})}<path d="M244 126 H220" stroke="#666" stroke-width="4"/>
 ${rL(130,90,90,20,6,16,"Blades")}${rL(274,120,300,190,336,206,"24 VAC actuator, 2–10 V","end")}${RT(336,222,"Springs closed","end")}`)()},
"ddc:dfilter":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,50,180,170,10,"galv",{r:2})}<rect x="40" y="60" width="160" height="150" fill="#efe9d8"/>${Array.from({length:16},(_,k)=>`<path d="M${44+k*10} 60 l5 150" stroke="#cdbf9a"/>`).join("")}${rBox(240,60,70,56,10,"white",{r:4})}<text x="275" y="94" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">ΔP</text>
 ${rHose("M260 116 V150 H200","#c0281c",3)}${rHose("M290 116 V226 H200","#3d7de0",3)}
 ${rL(120,130,90,20,6,16,"Pleated filters")}${rL(275,90,300,30,336,26,"Closes at 1.0 in. w.c.","end")}${RT(6,240,"Clean filters drop about 0.45 in.")}`)()},
"ddc:fstat":{s:(()=>`${rSh(160,232,150,6)}${rBox(30,50,230,170,10,"galv",{r:2})}${rFins(40,60,210,150,3)}<path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#c9ced1" stroke-width="3" fill="none"/><path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#555" stroke-width="1" fill="none"/>${rBox(260,40,64,48,8,"cab",{r:4})}<circle cx="300" cy="74" r="6" fill="url(#r_redV)"/>
 ${rL(150,120,110,30,6,26,"Capillary across the coil face")}${rL(300,74,300,110,336,116,"Manual reset","end")}${RT(336,240,"Trips at 35–40°F","end")}${RT(6,240,"Never jumper it")}`)()},
"ddc:hvalveE":{s:rValve3(false,true)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs open")},
"ddc:cvalveE":{s:rValve3(false,false)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs shut")},
"ddc:sfanE":{s:(()=>`${rSh(130,232,110,6)}<circle cx="120" cy="140" r="80" fill="url(#r_galvV)"/><circle cx="120" cy="140" r="62" fill="#2c3237"/>${Array.from({length:24},(_,k)=>{const a=k/24*2*Math.PI;return `<path d="M${120+40*Math.cos(a)} ${140+40*Math.sin(a)} L${120+58*Math.cos(a+.2)} ${140+58*Math.sin(a+.2)}" stroke="#c9ced1" stroke-width="3"/>`}).join("")}<circle cx="120" cy="140" r="20" fill="url(#r_paintV)"/>
 ${rBox(240,40,70,70,10,"paint",{r:4})}${rWire("M275 110 V200","#2a2f33")}<ellipse cx="275" cy="170" rx="18" ry="8" fill="none" stroke="#e8c33a" stroke-width="7"/>
 ${rL(275,74,230,20,226,16,"Starter (DO)")}${rL(290,170,300,220,336,236,"Current switch (DI)","end")}${rL(100,90,60,24,6,20,"Fan")}`)()}
});
RILL["pneu:sfan"]=RILL.blower;["pneu","ddc"].forEach(s=>{RILL[s+":hcoil"]=RILL["ctl:hcoil"];RILL[s+":ccoil"]=RILL["ctl:ccoil"];RILL[s+":zone"]=RILL.room});
/* ---------- airflow ---------- */
const rDuctH=(x1,x2,y,h,ins)=>`${ins?`<rect x="${x1}" y="${y-6}" width="${x2-x1}" height="${h+12}" rx="6" fill="#e3d6a8"/>${Array.from({length:Math.floor((x2-x1)/14)},(_,k)=>`<path d="M${x1+7+k*14} ${y-6} v4 M${x1+7+k*14} ${y+h+2} v4" stroke="#b9a874"/>`).join("")}`:""}<rect x="${x1}" y="${y}" width="${x2-x1}" height="${h}" fill="url(#r_galvH)" filter="url(#rGrain)"/>${Array.from({length:Math.floor((x2-x1)/60)},(_,k)=>`<rect x="${x1+58+k*60}" y="${y}" width="5" height="${h}" fill="url(#r_galvV)"/>`).join("")}`;
Object.assign(RILL,{
"air:furn":{s:(()=>`${rSh(170,240,110,6)}${rBox(100,30,140,200,24,"cab",{r:2})}<rect x="112" y="44" width="116" height="80" fill="#1e2226"/>${[0,1,2,3].map(k=>rFlameC(130+k*27,116,22,8)).join("")}<rect x="112" y="132" width="116" height="90" fill="#2c3237"/><circle cx="170" cy="177" r="36" fill="url(#r_galvV)"/><circle cx="170" cy="177" r="28" fill="#1d2124"/>${Array.from({length:20},(_,k)=>{const a=k/20*2*Math.PI;return `<path d="M${170+18*Math.cos(a)} ${177+18*Math.sin(a)} L${170+27*Math.cos(a+.25)} ${177+27*Math.sin(a+.25)}" stroke="#aeb6bb" stroke-width="2.5"/>`}).join("")}
 ${rArr("M60 200 H104","#3d7de0")}${rArr("M170 30 V6","#e0662a")}
 ${rL(150,90,60,40,6,36,"Heat exchanger + burners")}${rL(200,177,280,190,336,200,"Blower below, pushes up","end")}${RT(6,220,"Return in")}`)()},
"air:ecoil":{s:(()=>{const A="M90 196 L166 54 H174 L250 196 H226 L170 92 L114 196 Z";return `${rSh(170,236,130,6)}${rBox(50,30,240,190,16,"white",{r:2})}<rect x="64" y="44" width="212" height="162" fill="#2c3237"/>${rClip("ac2",A,`<rect x="80" y="50" width="180" height="150" fill="#9aa3a9"/>${rFins(80,50,180,150,3)}${[70,100,130,160,190].map(y=>`<path d="M80 ${y} H260" stroke="#b87346" stroke-width="2"/>`).join("")}`)}<path d="${A}" fill="none" stroke="#555"/><rect x="72" y="194" width="196" height="12" fill="url(#r_blackV)"/>
 ${rArr("M170 236 V150","#3d7de0")}${rL(120,140,60,20,6,16,"A-coil: copper + aluminum fins")}${rL(240,200,280,226,336,240,"Drain pan","end")}${RT(6,226,"Dry: about 0.20 in.")}${RT(6,240,"Wet: about 20% more")}`})()},
"air:plen":{s:(()=>`${rSh(150,236,110,6)}${rBox(60,40,160,190,14,"galv",{r:1,grain:true})}${rDuctH(220,340,60,50,false)}<circle cx="100" cy="80" r="6" fill="#e8c33a"/><circle cx="100" cy="190" r="6" fill="#e8c33a"/>${rArr("M140 220 V90 H330","#3d7de0")}
 ${rL(100,80,40,50,6,46,"P4: above the coil")}${rL(100,190,40,230,6,240,"P3: below the coil")}${RT(336,140,"P3 − P4 = coil drop","end")}`)()},
"air:trunk":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,80,70,true)}${rCylV(120,156,214,18,"galv",{top:false})}${rCylV(240,156,214,18,"galv",{top:false})}${rArr("M20 115 H320","#3d7de0")}${rArr("M120 170 V220","#3d7de0")}
 ${rL(60,74,60,30,6,26,"Insulated sheet metal")}${rL(240,200,280,226,336,240,"Takeoffs to each room","end")}${RT(336,26,"900 fpm max","end")}`)()},
"air:damp":{s:(()=>`${rSh(170,232,120,6)}${rCylH(20,320,130,52,"galv",{rx:16,end:true})}${rClip("dm","M20 78 H320 V182 H20 Z",`<ellipse cx="170" cy="130" rx="16" ry="50" fill="url(#r_galvV)" transform="rotate(-30 170 130)"/>`)}<path d="M170 78 V60" stroke="#666" stroke-width="3"/><path d="M150 54 A30 30 0 0 1 190 54" stroke="#444" stroke-width="5" fill="none"/><path d="M170 62 L196 40" stroke="#c0281c" stroke-width="7" stroke-linecap="round"/>
 ${rL(196,40,250,30,336,26,"Locking quadrant","end")}${rL(160,130,90,210,6,220,"Blade across the branch")}${RT(336,226,"Closing adds static","end")}`)()},
"air:flex":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="56" fill="none" stroke-linecap="round"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#c4cacf" stroke-width="46" fill="none"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="46" fill="none" stroke-dasharray="2 6"/><path d="M10 140 C80 50 160 210 240 110 S320 80 330 80" stroke="#fff" stroke-opacity=".35" stroke-width="8" fill="none"/>
 ${rL(130,130,100,40,6,30,"Insulated flex: more friction than metal")}${RT(336,226,"Pull it tight; kinks can halve the airflow","end")}`)()},
"air:reg":{s:(()=>`${rSh(170,232,110,6)}<rect x="0" y="0" width="340" height="60" fill="#efece4"/>${rBox(80,60,180,140,10,"white",{r:4})}<rect x="96" y="76" width="148" height="108" fill="#d8dcdc"/>${Array.from({length:9},(_,k)=>`<rect x="100" y="${80+k*11.5}" width="140" height="6" fill="url(#r_whiteV)"/>`).join("")}<rect x="250" y="120" width="20" height="10" rx="2" fill="#888"/>
 ${rArr("M170 200 V244","#3d7de0")}${rL(260,125,300,90,336,86,"Lever damper","end")}${rL(120,120,60,30,6,26,"Ceiling diffuser")}${RT(336,226,"Read it with a flow hood","end")}`)()},
"air:rgrille":{s:(()=>`${rSh(170,236,130,6)}${rBox(40,30,250,190,12,"white",{r:4})}<rect x="56" y="46" width="218" height="158" fill="#2a2f33"/>${Array.from({length:14},(_,k)=>`<rect x="${60+k*15.4}" y="46" width="7" height="158" fill="url(#r_whiteH)"/>`).join("")}
 ${rArr("M170 246 V210","#e0662a")}${rL(120,120,60,20,6,16,"Big grille, low velocity")}${RT(336,240,"Keep it clear","end")}`)()},
"air:rduct":{s:(()=>`${rSh(170,236,150,6)}${rDuctH(10,240,60,70,false)}${rBox(240,40,70,190,10,"galv",{r:1,grain:true})}${rArr("M20 95 H270 V220","#e0662a")}
 ${rL(120,95,90,190,6,190,"Return duct and chase")}${RT(6,206,"700 fpm max")}${RT(6,240,"Undersized return = high static")}`)()},
"air:ports":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,140,70,false)}<path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#222" stroke-width="4" fill="none"/><path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#c9ced1" stroke-width="2" fill="none"/>${rBox(190,10,100,60,10,"yel",{r:8})}${rLcd(202,20,76,32,["0.55"],18)}<circle cx="160" cy="140" r="6" fill="#d0312d"/>
 ${rArr("M30 196 H320","#3d7de0")}${rL(132,180,60,120,6,110,"Static tip faces upstream")}${rL(160,140,80,40,6,36,"Port with rubber cap")}${RT(336,90,"in. w.c.","end")}`)()},
"air:attic":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 200 L170 40 L330 200 Z" fill="#8a6a4a"/><path d="M30 200 L170 60 L310 200 Z" fill="#2a1e14"/><rect x="10" y="200" width="320" height="16" fill="#e2d6a8"/>${rDuctH(80,260,160,30,true)}
 <text x="170" y="120" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="20" font-weight="700" fill="#f08a3a">120°F</text>${rArr("M170 130 V150","#f08a3a")}
 ${rL(240,175,280,226,336,240,"Ducts gain heat here","end")}${RT(6,240,"Outdoors + about 25°F")}`)()}
});
RILL["air:filt"]=RILL.filter;RILL["air:blow"]=RILL.blower;
/* ---------- chiller plant ---------- */
const rShell=(x1,x2,cy,r,m)=>`${rCylH(x1,x2,cy,r,m,{rx:r*.3})}<ellipse cx="${x1}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/><ellipse cx="${x2}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/>`;
const rPump=(gpm)=>`${rSh(170,226,150,6)}${rBox(40,200,270,16,6,"iron",{r:1})}${rCylH(40,160,150,34,"blue",{rx:10})}${Array.from({length:8},(_,k)=>`<rect x="${50+k*13}" y="116" width="5" height="68" fill="#000" opacity=".22"/>`).join("")}${rCylH(160,190,150,12,"chrome")}${rCylV(240,110,196,52,"iron",{ry:16,top:false})}<ellipse cx="240" cy="150" rx="52" ry="48" fill="url(#r_ironV)"/><ellipse cx="240" cy="150" rx="20" ry="18" fill="url(#r_galvV)"/>
 ${rCylH(292,340,150,16,"iron")}${rCylV(240,40,104,16,"iron",{top:false})}<rect x="222" y="36" width="36" height="8" fill="url(#r_ironH)"/>
 ${rArr("M320 120 H296","#3d7de0")}${rArr("M240 90 V46","#3d7de0")}${rL(100,150,60,60,6,56,"Motor")}${rL(260,180,290,226,336,240,"Volute + impeller","end")}${RT(6,240,gpm)}`;
Object.assign(RILL,{
"chill:tower":{s:(()=>`${rSh(170,240,150,6)}${rBox(40,60,240,170,20,"galv",{r:2,grain:true})}<rect x="52" y="120" width="216" height="64" fill="#e8ecee"/>${Array.from({length:36},(_,k)=>`<path d="M${56+k*6} 120 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8" stroke="#9aa3a9" fill="none"/>`).join("")}
 ${rCylH(52,268,108,5,"paint")}${[70,110,150,190,230].map(x=>`<path d="M${x} 112 l-6 6 M${x} 112 l6 6" stroke="#5d9fd6" stroke-width="2"/>`).join("")}<rect x="52" y="196" width="216" height="26" fill="#5d9fd6" opacity=".7"/>
 ${rCylV(160,20,60,60,"galv",{ry:12})}${[0,1,2,3,4,5].map(k=>`<path d="M${60+k*36} 186 l14 10" stroke="#6f787e" stroke-width="3"/>`).join("")}${rArr("M10 210 H50","#3d7de0")}${rArr("M160 30 V4","#e0662a")}
 ${rL(160,40,240,26,336,20,"Fan stack","end")}${rL(200,108,300,90,336,80,"Spray","end")}${rL(240,150,300,150,336,146,"Fill","end")}${rL(240,206,300,226,336,240,"Basin","end")}${RT(6,196,"Air in")}`)()},
"chill:tfan":{s:(()=>`${rSh(170,232,150,6)}${rCylV(170,40,60,110,"galv",{ry:22})}<ellipse cx="170" cy="40" rx="100" ry="18" fill="#1d2124"/>${[0,1,2,3,4,5].map(k=>{const a=k/6*2*Math.PI;return `<path d="M170 40 L${170+92*Math.cos(a)} ${40+16*Math.sin(a)}" stroke="#c9ced1" stroke-width="6" stroke-linecap="round"/>`}).join("")}<circle cx="170" cy="40" r="8" fill="url(#r_galvV)"/>
 ${rCylV(170,60,140,6,"chrome",{top:false})}${rBox(140,140,60,40,10,"paint",{r:4})}${rCylH(200,260,160,22,"blue",{end:true})}${rBox(30,150,70,80,10,"black",{r:4})}${rLcd(42,162,46,22,["42 Hz"],10)}${rWire("M100 190 C160 210 230 210 250 182","#2a2f33")}
 ${rL(240,40,280,80,336,86,"Fan","end")}${rL(170,160,120,110,6,110,"Gearbox")}${rL(240,160,290,200,336,210,"Motor","end")}${RT(6,244,"VFD: power falls with speed³")}`)()},
"chill:fill":{s:(()=>`${rSh(170,232,150,6)}${rBox(40,30,250,190,14,"white",{r:1})}${Array.from({length:22},(_,k)=>`<path d="M${50+k*11} 34 ${Array.from({length:9},(_,j)=>`l${j%2?-5:5} 20`).join(" ")}" stroke="#aab2b7" stroke-width="2" fill="none"/>`).join("")}
 ${[90,180,250].map(x=>rArr(`M${x} 6 V60`,"#5d9fd6")).join("")}${rArr("M310 230 V100","#e0662a")}
 ${rL(150,120,90,240,6,240,"PVC film sheets")}${RT(336,240,"Air up, water down","end")}`)()},
"chill:basin":{s:(()=>`${rSh(170,232,160,6)}${rBox(20,90,290,130,16,"galv",{r:2})}${rClip("bs","M30 100 H300 V212 H30 Z",`<rect x="30" y="100" width="270" height="112" fill="#2c3237"/><rect x="30" y="126" width="270" height="86" fill="#5d9fd6" opacity=".85"/>`)}<path d="M30 126 H300" stroke="#e8f4ff" stroke-width="2"/>${rCylV(260,212,250,14,"iron",{top:false})}
 ${rL(100,126,60,60,6,56,"Operating level")}${RT(165,176,"1,500 gal","middle","#fff")}${rL(260,232,300,236,336,240,"To the pump","end")}`)()},
"chill:makeup":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,140,60,6,"cu")}${rBox(140,46,40,30,8,"brass",{r:4})}${rCylV(160,76,96,4,"brass",{top:false})}<path d="M170 70 L250 150" stroke="url(#r_chromeH)" stroke-width="4"/><ellipse cx="260" cy="156" rx="34" ry="18" fill="url(#r_yelV)"/>
 <rect x="30" y="160" width="290" height="60" fill="#5d9fd6" opacity=".8"/><path d="M30 160 H320" stroke="#e8f4ff" stroke-width="2"/>${[0,1,2].map(k=>`<path d="M160 ${100+k*16} v8" stroke="#5d9fd6" stroke-width="3"/>`).join("")}
 ${rL(60,60,40,30,6,26,"City water")}${rL(260,156,300,110,336,100,"Float","end")}${RT(6,240,"Makeup = evaporation + drift + blowdown")}`)()},
"chill:blow":{s:(()=>`${rSh(170,232,160,6)}${rBox(30,40,120,140,12,"white",{r:8})}${rLcd(46,56,88,40,["1452 µS"],13)}<text x="90" y="124" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#555">SETPOINT 1500</text><circle cx="90" cy="150" r="6" fill="#2fbf5a"/>
 ${rCylH(170,340,150,10,"paint")}${rBox(200,130,24,40,6,"black",{r:3})}${rBox(260,100,30,36,8,"black",{r:3})}${rCylV(275,136,150,6,"brass",{top:false})}${rCylV(300,160,240,8,"paint",{top:false})}${rWire("M150 90 C200 80 240 80 268 100","#2a2f33")}${rWire("M150 110 C180 120 200 120 212 130","#2a2f33")}
 ${rL(212,150,190,220,6,226,"Conductivity probe")}${rL(275,110,300,40,336,36,"Blowdown solenoid","end")}${rL(300,220,310,240,336,240,"Drain","end")}`)()},
"chill:cdwp":{s:rPump("900 gpm (3 gpm per ton)")},
"chill:chwp":{s:rPump("720 gpm (2.4 gpm per ton)")},
"chill:strainer":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,120,90,24,"paint")}${rCylH(220,340,90,24,"paint")}<rect x="110" y="56" width="120" height="68" rx="10" fill="url(#r_ironH)"/><path d="M150 110 L230 200 L250 180 L178 98 Z" fill="url(#r_ironH)"/>${rBox(226,196,34,20,6,"iron",{r:2})}${rClip("ys","M154 112 L232 198 L246 184 L176 102 Z",`<rect x="140" y="90" width="120" height="120" fill="#c9ced1"/>${Array.from({length:30},(_,k)=>`<path d="M${140+k*4} 90 v120" stroke="#666" stroke-width=".8"/>`).join("")}`)}
 ${rArr("M10 50 H100","#3d7de0")}${rL(200,150,260,130,336,126,"Basket screen","end")}${rL(243,214,260,236,336,240,"Blowdown cap","end")}${RT(6,240,"Clogged: condenser flow drops")}`)()},
"chill:chiller":{s:(()=>`${rSh(170,240,160,6)}${rShell(50,290,190,34,"blue")}${rShell(60,280,118,30,"blue")}${rCylV(150,40,88,26,"paint",{ry:8})}${rCylH(180,260,64,24,"paint",{end:true})}${rCylV(150,88,100,8,"paint",{top:false})}
 ${rBox(296,40,40,60,6,"black",{r:3})}<rect x="302" y="50" width="26" height="14" fill="url(#zLcd)"/>
 ${rL(150,64,90,24,6,20,"Compressor")}${rL(230,64,250,20,250,14,"Motor")}${rL(120,118,40,90,6,86,"Condenser")}${rL(120,196,40,240,6,240,"Evaporator")}${rL(316,70,316,140,336,146,"Panel","end")}`)()},
"chill:comp":{s:(()=>`${rSh(170,232,150,6)}<circle cx="120" cy="130" r="92" fill="url(#r_paintV)"/><circle cx="120" cy="130" r="70" fill="#2c3237"/>${Array.from({length:12},(_,k)=>{const a=k/12*2*Math.PI;return `<path d="M${120+22*Math.cos(a)} ${130+22*Math.sin(a)} L${120+66*Math.cos(a+.25)} ${130+66*Math.sin(a+.25)} L${120+66*Math.cos(a+.45)} ${130+66*Math.sin(a+.45)} Z" fill="url(#r_chromeV)"/>`}).join("")}<circle cx="120" cy="130" r="14" fill="url(#r_galvV)"/>
 ${rCylH(212,320,130,46,"blue",{end:true})}${rBox(250,50,50,30,8,"black",{r:3})}
 ${rL(160,110,230,30,240,20,"Guide vanes")}${rL(280,140,300,210,336,226,"Hermetic motor","end")}${RT(6,240,"Vanes open and close to match the load")}`)()},
"chill:cond":{s:(()=>`${rSh(170,232,160,6)}${rClip("cn","M40 80 H300 V180 H40 Z",`${rShell(40,300,130,50,"paint")}${[100,114,128,142,156].map(y=>`<path d="M40 ${y} H300" stroke="#b87346" stroke-width="5"/>`).join("")}`)}${rShell(40,300,130,50,"paint").replace(/^.*?<ellipse/,"<ellipse")}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>
 ${rCylV(170,40,82,10,"red",{top:false})}${rCylV(200,180,226,8,"cu",{top:false})}${rCylH(0,20,104,8,"galv")}${rCylH(0,20,156,8,"galv")}
 ${rL(170,50,230,20,336,16,"Hot gas in","end")}${rL(200,210,250,226,336,240,"Liquid out","end")}${rL(30,130,40,236,6,240,"2-pass water box")}${rL(120,128,90,40,6,36,"Tower water in the tubes")}`)()},
"chill:evap":{s:(()=>`${rSh(170,232,160,6)}${rShell(40,300,130,50,"paint")}${rClip("ev","M60 90 H290 V172 H60 Z",`<rect x="60" y="90" width="230" height="82" fill="#cfe6f7"/>${[110,124,138,152,166].map(y=>`<path d="M60 ${y} H290" stroke="#b87346" stroke-width="5"/>`).join("")}${Array.from({length:22},(_,k)=>`<circle cx="${70+k*10}" cy="${100+k%3*6}" r="2.5" fill="#fff"/>`).join("")}`)}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>${rCylV(200,40,82,14,"paint",{top:false})}
 ${rL(200,50,250,20,336,16,"Vapor to the compressor","end")}${rL(150,124,90,40,6,36,"Tubes under boiling R-134a")}${rL(30,130,40,236,6,240,"Chilled water in the tubes")}`)()},
"chill:orifice":{s:(()=>`${rSh(170,200,150,6)}${rCylH(0,150,120,16,"cu")}${rCylH(190,340,120,16,"cu")}${rHexH(140,120,60,26,"paint")}${rClip("of","M190 104 H340 V136 H190 Z",Array.from({length:12},(_,k)=>`<circle cx="${200+k*12}" cy="${112+k%3*7}" r="2.5" fill="#cfe6f7"/>`).join(""))}
 ${rL(60,120,60,60,6,56,"Liquid, high pressure")}${rL(270,120,290,60,336,56,"Flashing, low pressure","end")}${rL(170,130,160,200,6,220,"Fixed orifice plate")}${RT(6,236,"Some chillers use a float valve")}`)()},
"chill:panel":{s:(()=>`${rSh(170,232,140,6)}${rBox(50,20,230,200,12,"black",{r:8})}${rLcd(70,40,190,100,["LCHW 44.0°F","Evap 37 psig · Cond 92","kW/ton 0.56"],14)}${[["#2fbf5a",90],["#e8c33a",130],["#555",170]].map(([c,x])=>`<circle cx="${x}" cy="176" r="9" fill="${c}"/><circle cx="${x}" cy="176" r="9" fill="url(#rGlass)"/>`).join("")}<rect x="210" y="164" width="50" height="24" rx="4" fill="url(#r_redV)"/><text x="235" y="180" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#fff">STOP</text>
 ${RT(6,232,"Safeties: low refrigerant and water temp,")}${RT(6,246,"high head, flow switches, current, surge")}`)()},
"chill:fs":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,340,170,30,"blue")}${rBox(140,60,60,60,10,"black",{r:4})}${rCylV(170,120,140,8,"brass",{top:false})}${rClip("fs","M0 140 H340 V200 H0 Z",`<path d="M170 140 L196 192" stroke="url(#r_chromeH)" stroke-width="5"/><rect x="186" y="180" width="26" height="8" fill="#c9ced1" transform="rotate(64 196 186)"/>`)}${rArr("M20 210 H120","#fff")}
 ${rL(196,180,250,226,336,240,"Paddle swings with flow","end")}${rL(170,90,100,40,6,36,"Switch")}${RT(6,240,"Proves flow first")}`)()},
"chill:ahu":{s:rCoil(false)+`${rL(150,92,110,24,6,16,"Chilled water coil")}${RT(6,248,"Over 50°F water dries the air poorly")}`}
});
/* ---------- motors + VFD ---------- */
Object.assign(RILL,{
"vfd:disconnect":{s:(()=>`${rSh(120,236,100,6)}${rBox(40,20,160,210,22,"paint",{r:4})}<rect x="56" y="36" width="128" height="178" rx="3" fill="#2f383f"/>${[0,1,2].map(k=>`${rCylV(80+k*40,60,150,11,"white",{ry:4})}<rect x="${72+k*40}" y="90" width="16" height="30" fill="#c99a3a"/><text x="${80+k*40}" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#3a2a06">J</text>`).join("")}
 ${[0,1,2].map(k=>`<rect x="${74+k*40}" y="164" width="12" height="24" fill="url(#r_cuV)"/>${rWire(`M${80+k*40} 188 V250`,["#2a2f33","#c0281c","#2a6db8"][k])}${rWire(`M${80+k*40} 0 V60`,["#2a2f33","#c0281c","#2a6db8"][k])}`).join("")}<rect x="210" y="102" width="50" height="14" rx="7" fill="url(#r_redV)"/>
 ${rL(120,105,170,40,210,36,"Class J fuses")}${rL(250,109,280,140,336,150,"Handle: OFF","end")}${RT(336,212,"Bus stays charged:","end")}${RT(336,226,"wait, then","end")}${RT(336,240,"measure","end")}`)()},
"vfd:dcbus":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,190,280,20,8,"black",{r:2})}${[70,140,210,280].map(x=>`${rCylV(x,70,190,30,"blue",{ry:9})}<ellipse cx="${x}" cy="70" rx="30" ry="9" fill="url(#r_alT)"/><path d="M${x-8} 64 l16 12 M${x+8} 64 l-16 12" stroke="#777"/>${rBolt(x-14,70,3)}${rBolt(x+14,70,3)}`).join("")}
 <path d="M50 54 H300" stroke="#c0281c" stroke-width="5"/>${[56,126,196,266].map(x=>`<path d="M${x} 54 V66" stroke="#c0281c" stroke-width="3"/>`).join("")}
 ${rL(70,130,40,24,6,20,"Electrolytic capacitors")}${RT(336,20,"+ bus about 650 V DC on 480 V","end")}${RT(6,240,"Trips near 800 V high, 380 V low")}`)()},
"vfd:keypad":{s:(()=>`${rSh(170,236,90,6)}${rBox(100,20,140,210,14,"black",{r:10})}${rLcd(114,36,112,60,["45.0 Hz","12.4 A · 650 VDC"],18)}${[["#2fbf5a","RUN",136,130],["#d0312d","STOP",204,130]].map(([c,t,x,y])=>`<circle cx="${x}" cy="${y}" r="16" fill="${c}"/><circle cx="${x}" cy="${y}" r="16" fill="url(#rGlass)"/><text x="${x}" y="${y+3}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#fff">${t}</text>`).join("")}
 <rect x="122" y="164" width="96" height="22" rx="4" fill="url(#r_paintV)"/><text x="170" y="179" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">RESET</text>${[134,170,206].map(x=>`<rect x="${x-12}" y="196" width="24" height="16" rx="3" fill="url(#r_paintV)"/>`).join("")}
 ${rL(170,66,280,16,336,12,"Hz, amps, bus volts","end")}${rL(170,175,90,210,6,220,"Fault reset")}${rL(206,204,280,226,336,240,"Parameter keys","end")}`)()},
"vfd:hsfan":{s:(()=>`${rSh(170,236,150,6)}${rBox(40,40,240,70,12,"black",{r:4})}${[0,1,2].map(k=>`<rect x="${70+k*70}" y="56" width="40" height="40" rx="4" fill="#1a1d20"/><text x="${90+k*70}" y="82" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#e8c33a">IGBT</text>`).join("")}${Array.from({length:22},(_,k)=>`<rect x="${44+k*11}" y="110" width="6" height="90" fill="url(#r_alH)"/>`).join("")}<rect x="40" y="110" width="240" height="8" fill="url(#r_alV)"/>
 ${rBox(110,200,100,34,8,"black",{r:4})}<circle cx="160" cy="217" r="14" fill="#2c3237"/>
 ${rL(90,76,60,24,6,20,"IGBT module")}${rL(200,160,280,200,336,214,"Aluminum fins","end")}${rL(160,217,90,240,6,240,"Cooling fan")}${RT(336,236,"Fan blows across them","end")}`)()},
"vfd:fanload":{s:(()=>`${rSh(170,236,150,6)}<path d="M150 230 C60 230 40 160 40 130 C40 70 90 30 150 30 C220 30 250 70 250 110 V40 H300 V230 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/><circle cx="150" cy="130" r="70" fill="#1d2124"/>${Array.from({length:28},(_,k)=>{const a=k/28*2*Math.PI;return `<path d="M${150+46*Math.cos(a)} ${130+46*Math.sin(a)} L${150+66*Math.cos(a+.18)} ${130+66*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="3.5"/>`}).join("")}<circle cx="150" cy="130" r="20" fill="url(#r_galvV)"/>
 ${rArr("M276 50 V10","#9aa3a9")}${rL(200,130,280,160,336,170,"Heavy wheel coasts","end")}${RT(6,226,"Variable torque:")}${RT(6,240,"power ≈ speed³")}`)()},
"vfd:conveyor":{s:(()=>`${rSh(170,230,160,6)}<rect x="40" y="110" width="260" height="20" rx="10" fill="#1d2124"/>${rCylH(30,50,120,22,"chrome",{end:true})}<circle cx="40" cy="120" r="22" fill="url(#r_chromeV)"/><circle cx="300" cy="120" r="22" fill="url(#r_chromeV)"/>${[80,160,230].map(x=>rBox(x,74,40,36,10,"tan",{r:2})).join("")}
 ${rCylH(160,250,190,22,"blue",{end:true})}${rBox(250,166,50,48,8,"paint",{r:4})}<path d="M296 166 L300 142" stroke="#444" stroke-width="6"/><rect x="150" y="212" width="160" height="10" fill="url(#r_ironH)"/>
 ${rL(200,190,140,230,6,240,"Motor")}${rL(275,190,300,236,336,240,"Gearbox","end")}${RT(6,30,"Constant torque: near full")}${RT(6,44,"current even at low speed")}`)()},
"vfd:plate":{s:(()=>`${rSh(170,232,150,6)}<rect x="30" y="30" width="280" height="190" rx="8" fill="url(#r_chromeV)"/><rect x="38" y="38" width="264" height="174" rx="5" fill="none" stroke="#7c8388"/>${[[50,50],[290,50],[50,200],[290,200]].map(([x,y])=>rBolt(x,y,4)).join("")}
 ${[["HP 10","V 460"],["FLA 13.3","RPM 1760"],["SF 1.15","INS F"],["Hz 60","TEFC"]].map((r,i)=>r.map((t,j)=>`<text x="${66+j*130}" y="${88+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#1d2124" opacity=".85">${t}</text><text x="${65+j*130}" y="${87+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#fff" opacity=".35">${t}</text>`).join("")).join("")}
 ${RT(6,244,"Set the drive overload to the FLA")}`)()}
});

rzEnsureDefs();
/* ============ Flooded shell-and-tube evaporator: model + drawings (used by the chiller approach lessons) ============
 Same numbers as the chiller simulator (chill.js): 300-ton centrifugal, R-134a, 720 gpm design chilled water,
 clean evaporator approach about 1.8°F at full load, scaling with load. */
const EV={tons:300,gpm:720};
const PT134=[[0,6.5],[10,12],[20,18.4],[25,22.1],[30,26.1],[35,30.4],[40,35],[45,40.1],[50,45.5],[55,51.3],[60,57.5],[65,64.1],[70,71.2],[75,78.7],[80,86.8],[85,95.3],[90,104],[95,114],[100,124],[105,135],[110,147]];
const ptP134=t=>{const T=PT134;if(t<=T[0][0])return T[0][1];for(let i=1;i<T.length;i++)if(t<=T[i][0]){const[a,b]=[T[i-1],T[i]];return a[1]+(b[1]-a[1])*(t-a[0])/(b[0]-a[0])}return T[T.length-1][1]};
const ptT134=p=>{const T=PT134;if(p<=T[0][1])return T[0][0];for(let i=1;i<T.length;i++)if(p<=T[i][1]){const[a,b]=[T[i-1],T[i]];return a[0]+(b[0]-a[0])*(p-a[1])/(b[1]-a[1])}return T[T.length-1][0]};
const clampN=(v,a,b)=>Math.max(a,Math.min(b,v));
/* v: load 0..1, gpm, lchw (°F), foul 0..1, low (low charge), oil (oil logging), sens (sensor error °F) */
function evapModel(v){const plr=clampN(v.load,0,1),gpm=Math.max(150,v.gpm);const Q=plr*EV.tons;
 const flowF=0.45+0.55*Math.pow(EV.gpm/gpm,0.8);
 let appr=1.8*plr*flowF*(1+1.7*v.foul)+(v.oil?1.6*plr:0)+(v.low?1.2+7*plr:0);
 const lchw=v.lchw,ewt=lchw+Q*24/gpm,Te=lchw-appr,Pe=ptP134(Te);
 const Tc=86+12*plr,lift=Tc-Te,kwt=0.56*(0.35+0.65*lift/56)*(plr>0.15?1+0.2*Math.pow(1-plr,2)/plr:1.7);
 const cleanTe=lchw-1.8*plr*flowF,kwtClean=0.56*(0.35+0.65*(Tc-cleanTe)/56)*(plr>0.15?1+0.2*Math.pow(1-plr,2)/plr:1.7);
 const shown=lchw+(v.sens||0);
 return {plr,Q,gpm,lchw,ewt,Te,Pe,appr,shownL:shown,shownAppr:shown-ptT134(Pe),lift,kwt,extra:kwt/kwtClean-1,level:v.low?0.42:0.86,freeze:Te<34,dt:ewt-lchw}}
/* ---------- drawing pieces ---------- */
const tcolE=T=>{const f=clampN((T-36)/22,0,1);return `hsl(${Math.round(215-20*f)},${Math.round(70-10*f)}%,${Math.round(46+14*f)}%)`};
const lblE=(x,y,t,a="middle",c="")=>`<text x="${x}" y="${y}" class="lsL${c?" "+c:""}" style="text-anchor:${a}">${t}</text>`;
function gaugeE(x,y,r,val,max,unit,label){const a=v=>Math.PI*(1.25-1.5*clampN(v,0,max)/max);let g=`<circle cx="${x}" cy="${y+3}" r="${r+7}" fill="#000" opacity=".18"/><circle cx="${x}" cy="${y}" r="${r+6}" fill="url(#zSteel)" stroke="#4d555a"/><circle cx="${x}" cy="${y}" r="${r}" fill="#fbfaf6" stroke="#6d757a"/>`;
 for(let v=0;v<=max;v+=max/20){const A=a(v),big=Math.round(v/(max/20))%5===0,l=big?r*0.18:r*0.09;g+=`<path d="M${x+Math.cos(A)*r*0.92} ${y-Math.sin(A)*r*0.92} L${x+Math.cos(A)*(r*0.92-l)} ${y-Math.sin(A)*(r*0.92-l)}" stroke="#2a2f33" stroke-width="${big?1.4:0.7}"/>`;if(big&&Math.round(v/(max/20))%10===0)g+=`<text x="${x+Math.cos(A)*r*0.6}" y="${y-Math.sin(A)*r*0.6+3}" class="lsGn">${Math.round(v)}</text>`}
 const A=a(val);g+=`<path d="M${x-Math.cos(A)*r*0.14} ${y+Math.sin(A)*r*0.14} L${x+Math.cos(A)*r*0.84} ${y-Math.sin(A)*r*0.84}" stroke="#c0281c" stroke-width="2.2" stroke-linecap="round"/><circle cx="${x}" cy="${y}" r="${r*0.09}" fill="#2a2f33"/><text x="${x}" y="${y+r*0.62}" class="lsGn" style="font-size:8px">${unit}</text>`;
 return g+(label?lblE(x,y+r+22,label):"")}
function readoutE(x,y,txt,label,w=92){return `<rect x="${x-w/2}" y="${y-15}" width="${w}" height="26" rx="4" fill="#15191c" stroke="#3a4247"/><text x="${x}" y="${y+4}" class="lsLcd">${txt}</text>`+(label?lblE(x,y+28,label):"")}
/* the evaporator cutaway. opt: R (model), hi (what to highlight: 'water','ref','lchw','pe','tubes'), noRead */
let evN=0;
function evapSVG(R,opt={}){const u="ev"+(++evN);const x0=200,x1=560,cy=210,r=84,ex=26;// shell from x0 to x1, end cap depth ex
 const hi=opt.hi||"";let s=`<defs><clipPath id="${u}Cut"><path d="M${x0+40} ${cy-r+10} H${x1-30} V${cy+r-8} H${x0+40} Z"/></clipPath><linearGradient id="${u}Ref" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#b9dcf0" stop-opacity=".85"/><stop offset="1" stop-color="#6fa7cf" stop-opacity=".9"/></linearGradient>
 <linearGradient id="${u}In" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#2a3034"/><stop offset=".5" stop-color="#4a5257"/><stop offset="1" stop-color="#22272a"/></linearGradient></defs>`;
 // floor shadow + saddles
 s+=`<ellipse cx="${(x0+x1)/2}" cy="${cy+r+24}" rx="${(x1-x0)/2+40}" ry="10" fill="#000" opacity=".16"/>`;
 [x0+70,x1-70].forEach(x=>{s+=`<path d="M${x-34} ${cy+r+20} L${x-24} ${cy+40} H${x+24} L${x+34} ${cy+r+20} Z" fill="url(#zSteelH)" stroke="#5f686d"/>`});
 // shell body
 s+=`<rect x="${x0}" y="${cy-r}" width="${x1-x0}" height="${2*r}" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>`;
 // cut window: the inside
 s+=`<g clip-path="url(#${u}Cut)"><rect x="${x0}" y="${cy-r}" width="${x1-x0}" height="${2*r}" fill="url(#${u}In)"/>`;
 const lvl=cy+r-8-(2*r-18)*R.level;// liquid surface y
 s+=`<rect x="${x0}" y="${lvl}" width="${x1-x0}" height="${cy+r-lvl}" fill="url(#${u}Ref)" class="${hi==="ref"?"lsPulse":""}"/>`;
 // vapor space shimmer
 s+=`<rect x="${x0}" y="${cy-r}" width="${x1-x0}" height="${lvl-(cy-r)}" fill="#cfe3ef" opacity=".12"/>`;
 // tubes: 6 rows, lower 3 = first pass (left to right, warmer), upper 3 = return pass (right to left, colder)
 const rows=[cy+52,cy+34,cy+16,cy-8,cy-26,cy-44];const Tin=R.ewt,Tout=R.lchw,Tmid=(Tin+Tout)/2;
 rows.forEach((y,i)=>{const first=i<3,a=first?Tin:Tmid,b=first?Tmid:Tout;const dry=y<lvl+4;
  s+=`<linearGradient id="${u}T${i}" x1="${first?0:1}" x2="${first?1:0}"><stop offset="0" stop-color="${tcolE(a)}"/><stop offset="1" stop-color="${tcolE(b)}"/></linearGradient>`;
  s+=`<rect x="${x0}" y="${y-6}" width="${x1-x0}" height="12" rx="6" fill="url(#zCuH)" opacity="${dry?0.75:1}"/>`;
  s+=`<rect x="${x0}" y="${y-3}" width="${x1-x0}" height="6" fill="url(#${u}T${i})" opacity=".9"/>`;
  s+=`<path class="lsFlow" d="${first?`M${x0} ${y} H${x1}`:`M${x1} ${y} H${x0}`}" stroke="#fff" stroke-width="1.4" stroke-dasharray="4 12" opacity=".7"/>`;
  if(opt.foul>0.05)s+=`<rect x="${x0}" y="${y-3}" width="${x1-x0}" height="6" fill="#7a5a2a" opacity="${0.15+0.5*opt.foul}"/>`;
  if(opt.oil)s+=`<rect x="${x0}" y="${y+3}" width="${x1-x0}" height="3" fill="#c9a227" opacity=".7"/>`});
 // tube support sheets
 [x0+120,x0+240].forEach(x=>{s+=`<rect x="${x-3}" y="${cy-r}" width="6" height="${2*r}" fill="#6b747a" opacity=".8"/>`});
 // boiling bubbles in the liquid
 let bub="";for(let i=0;i<34;i++){const bx=x0+50+((i*53)%(x1-x0-90)),by=cy+r-14-((i*37)%Math.max(12,(cy+r-lvl-16)));const d=(i%7)*0.35;bub+=`<circle class="lsBub" style="animation-delay:-${d}s" cx="${bx}" cy="${by}" r="${1.6+(i%3)}" fill="#fff" opacity=".75"/>`}
 s+=`<g>${bub}</g>`;
 if(R.level<0.6)s+=`<rect x="${(x0+x1)/2+5-125}" y="${lvl-32}" width="250" height="26" rx="4" fill="var(--paper)" opacity=".92"/>`+lblE((x0+x1)/2+5,lvl-13,"TOP TUBES DRY: BARELY COOLING","middle","bad");
 s+=`</g>`;
 // cut edge rim
 s+=`<path d="M${x0+40} ${cy-r+10} H${x1-30} V${cy+r-8} H${x0+40} Z" fill="none" stroke="#c9d0d4" stroke-width="3"/><path d="M${x0+40} ${cy-r+10} H${x1-30} V${cy+r-8} H${x0+40} Z" fill="none" stroke="#3a4247" stroke-width="1"/>`;
 // right end (dished head)
 s+=`<path d="M${x1} ${cy-r} Q${x1+ex*1.6} ${cy-r} ${x1+ex*1.6} ${cy} Q${x1+ex*1.6} ${cy+r} ${x1} ${cy+r} Z" fill="url(#zSteel)" stroke="#4d555a"/>`;
 // left water box with flange, bolts
 s+=`<rect x="${x0-14}" y="${cy-r-6}" width="14" height="${2*r+12}" rx="3" fill="url(#zSteel)" stroke="#4d555a"/>`;
 for(let i=0;i<9;i++){const y=cy-r+4+i*(2*r-8)/8;s+=`<circle cx="${x0-7}" cy="${y}" r="2.6" fill="#3a4247"/>`}
 s+=`<path d="M${x0-14} ${cy-r} Q${x0-14-ex*2.2} ${cy-r} ${x0-14-ex*2.2} ${cy} Q${x0-14-ex*2.2} ${cy+r} ${x0-14} ${cy+r} Z" fill="url(#zBlue)" stroke="#1c3149"/>`;
 s+=`<path d="M${x0-14-ex*2.2+4} ${cy} H${x0-16}" stroke="#1c3149" stroke-width="2"/>`;// pass partition
 // nozzles: return water in (bottom), supply water out (top)
 const nz=(y,T,lab,dir)=>`<rect x="${x0-130}" y="${y-13}" width="${86}" height="26" fill="url(#zSteelH)" stroke="#5f686d"/><rect x="${x0-48}" y="${y-17}" width="8" height="34" rx="2" fill="url(#zSteel)" stroke="#5f686d"/><rect x="${x0-130}" y="${y-5}" width="86" height="10" fill="${tcolE(T)}" opacity=".85"/><path class="lsFlow" d="${dir>0?`M${x0-130} ${y} H${x0-40}`:`M${x0-40} ${y} H${x0-130}`}" stroke="#fff" stroke-width="1.6" stroke-dasharray="5 10"/>`+lblE(x0-194,dir<0?y+32:y-20,lab,"start");
 s+=nz(cy+48,R.ewt,"RETURN WATER IN",1)+nz(cy-46,R.lchw,"CHILLED WATER OUT",-1);
 // leaving water sensor + readout
 const lw=hi==="lchw";s+=`<rect x="${x0-96}" y="${cy-80}" width="6" height="22" fill="#5f686d"/>`+(opt.noRead?"":readoutE(x0-93,cy-98,`${R.shownL.toFixed(1)}°F`,"",80))+(lw?`<rect x="${x0-138}" y="${cy-118}" width="90" height="36" rx="6" fill="none" stroke="var(--hot)" stroke-width="2.5" class="lsPulse"/>`:"");
 s+=opt.noRead?"":lblE(x0-93,cy-122,"LEAVING WATER SENSOR");
 // return water readout
 s+=opt.noRead?"":readoutE(x0-93,cy+92,`${R.ewt.toFixed(1)}°F`,"ENTERING WATER",80);
 // suction outlet to compressor + gauge
 s+=`<rect x="${x1-92}" y="${cy-r-46}" width="64" height="48" fill="url(#zSteel)" stroke="#5f686d"/><rect x="${x1-98}" y="${cy-r-52}" width="76" height="10" rx="2" fill="url(#zSteelH)" stroke="#5f686d"/>`+lblE(x1-60,cy-r-62,"TO COMPRESSOR");
 const pg=hi==="pe";s+=`<rect x="${x0+78}" y="${cy-r-26}" width="5" height="26" fill="url(#zBrass)"/>`+gaugeE(x0+80,cy-r-56,30,R.Pe,80,"PSIG","")+(pg?`<circle cx="${x0+80}" cy="${cy-r-56}" r="44" fill="none" stroke="var(--hot)" stroke-width="2.5" class="lsPulse"/>`:"");
 s+=lblE(x0+126,cy-r-72,"EVAPORATOR","start")+lblE(x0+126,cy-r-55,"PRESSURE","start")+(opt.noRead?"":lblE(x0+126,cy-r-37,`${R.Pe.toFixed(1)} psig`,"start","v"));
 // refrigerant feed in (bottom) from the expansion device
 s+=`<rect x="${x1-65}" y="${cy+r}" width="10" height="40" fill="url(#zCuV)"/><path class="lsFlow" d="M${x1-60} ${cy+r+40} V${cy+r}" stroke="#d9eef9" stroke-width="2" stroke-dasharray="4 8"/>`+lblE(x1-50,cy+r+56,"LIQUID REFRIGERANT IN (FROM THE ORIFICE OR FLOAT)","end");
 // sight glass
 s+=`<circle cx="${x1-10}" cy="${cy+30}" r="11" fill="#2a3034" stroke="url(#zBrass)" stroke-width="4"/><clipPath id="${u}Sg"><circle cx="${x1-10}" cy="${cy+30}" r="9"/></clipPath><rect clip-path="url(#${u}Sg)" x="${x1-20}" y="${cy+39-18*R.level}" width="20" height="20" fill="#8cc4e6"/>`+lblE(x1+48,cy+36,"SIGHT GLASS","start");
 if(hi==="tubes")s+=`<rect x="${x0+40}" y="${cy-56}" width="${x1-x0-70}" height="118" fill="none" stroke="var(--hot)" stroke-width="2.5" rx="8" class="lsPulse"/>`;
 if(hi==="ref")s+=`<rect x="${(x0+x1)/2-150}" y="${cy+r-30}" width="300" height="24" rx="4" fill="var(--paper)" opacity=".92"/>`+lblE((x0+x1)/2,cy+r-12,"REFRIGERANT BOILING AROUND THE TUBES");
 return s}
/* thermometer-style comparison of the two temperatures */
function gapSVG(R,y0=40){const X=t=>60+(t-30)*20,lo=R.Te,hi=R.shownL;let s=`<rect x="${X(30)}" y="${y0+30}" width="${X(60)-X(30)}" height="10" rx="5" fill="var(--panel)"/>`;
 for(let t=30;t<=60;t+=2)s+=`<path d="M${X(t)} ${y0+44} v${t%10===0?10:5}" stroke="var(--muted)"/>`+(t%10===0?`<text x="${X(t)}" y="${y0+68}" class="lsG">${t}°F</text>`:"");
 s+=`<rect x="${X(lo)}" y="${y0+22}" width="${Math.max(2,X(hi)-X(lo))}" height="26" fill="var(--brass)" opacity=".28"/>`;
 s+=`<path d="M${X(lo)} ${y0+14} V${y0+54}" stroke="#2f6fd6" stroke-width="3"/><path d="M${X(hi)} ${y0+14} V${y0+54}" stroke="#d23a26" stroke-width="3"/>`;
 s+=`<text x="${X(lo)-6}" y="${y0+8}" class="lsL" style="text-anchor:end;fill:#2f6fd6">REFRIGERANT ${lo.toFixed(1)}°F</text><text x="${X(hi)+6}" y="${y0+8}" class="lsL" style="text-anchor:start;fill:#d23a26">LEAVING WATER ${hi.toFixed(1)}°F</text>`;
 s+=`<text x="${(X(lo)+X(hi))/2}" y="${y0+92}" class="lsBig">APPROACH ${(hi-lo).toFixed(1)}°F</text>`;return s}
/* PT chart lookup for R-134a */
function ptSVG(pe,x0=40,y0=20,w=300,h=200){const T0=25,T1=55,P0=20,P1=55;const X=t=>x0+40+(t-T0)/(T1-T0)*(w-50),Y=p=>y0+h-30-(p-P0)/(P1-P0)*(h-50);
 let s=`<rect x="${x0}" y="${y0}" width="${w}" height="${h}" rx="8" fill="var(--paper)" stroke="var(--panel-edge)"/>`;
 for(let t=T0;t<=T1;t+=5)s+=`<path d="M${X(t)} ${Y(P0)} V${Y(P1)}" stroke="var(--panel-edge)" stroke-width=".6"/><text x="${X(t)}" y="${Y(P0)+14}" class="lsG">${t}</text>`;
 for(let p=P0;p<=P1;p+=5)s+=`<path d="M${X(T0)} ${Y(p)} H${X(T1)}" stroke="var(--panel-edge)" stroke-width=".6"/><text x="${X(T0)-5}" y="${Y(p)+3}" class="lsG" style="text-anchor:end">${p}</text>`;
 let d="";for(let t=T0;t<=T1;t+=1)d+=(t===T0?"M":"L")+X(t).toFixed(1)+" "+Y(ptP134(t)).toFixed(1);s+=`<path d="${d}" stroke="var(--brass)" stroke-width="2.4" fill="none"/>`;
 const t=ptT134(pe);s+=`<path d="M${X(T0)} ${Y(pe)} H${X(t)} V${Y(P0)}" stroke="var(--hot)" stroke-width="1.8" stroke-dasharray="5 4" fill="none"/><circle cx="${X(t)}" cy="${Y(pe)}" r="5" fill="var(--hot)"/>`;
 s+=`<text x="${x0+w/2}" y="${y0+16}" class="lsL">R-134A PT CHART</text><text x="${x0+w/2}" y="${y0+h-4}" class="lsG">saturation temperature, °F</text><text x="${x0+10}" y="${y0+36}" class="lsG" style="text-anchor:start">psig</text>`;
 s+=`<text x="${X(t)+8}" y="${Y(pe)-8}" class="lsL" style="text-anchor:start;fill:var(--hot)">${pe.toFixed(1)} psig = ${t.toFixed(1)}°F</text>`;return s}

/* ============ Lesson: Chiller evaporator approach ============ */
(()=>{
const R0=v=>evapModel({load:1,gpm:720,lchw:44,foul:0,low:false,oil:false,sens:0,...v});
const esc=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"})[c]);
const f1=x=>x.toFixed(1);
/* ---------- Learn steps ---------- */
const steps=[
 {t:"What the evaporator does",
  body:`<p>The <b>evaporator</b> is where the chiller makes cold water. Warm water from the building (about 54°F) runs <b>inside</b> the copper tubes. Liquid refrigerant fills the shell <b>around</b> the tubes.</p><p>The refrigerant boils at about 42°F, and boiling pulls heat out of the water through the tube walls. The water leaves at about 44°F and goes back out to the air handlers.</p><p class="lsKey">Water is in the tubes. Refrigerant is in the shell, boiling.</p>`,
  draw:()=>evapSVG(R0({}),{hi:"ref"})},
 {t:"The two temperatures you compare",
  body:`<p>Approach compares two numbers:</p><ol><li><b>Leaving chilled water temperature</b>: read it from the sensor on the chilled water out nozzle.</li><li><b>Refrigerant saturation temperature</b>: you can't put a thermometer in boiling refrigerant, so read the <b>evaporator pressure</b> and convert it with a <b>pressure-temperature (PT) chart</b> for that refrigerant.</li></ol><p>This chiller uses R-134a. 37 psig on the gauge means the refrigerant is boiling at about 42°F. Most chiller panels show this saturation temperature for you.</p>`,
  vb:"0 0 720 380",draw:()=>{const R=R0({});return `<g transform="translate(-20 78) scale(.62)">${evapSVG(R,{hi:"pe"})}</g>${ptSVG(R.Pe,420,70,290,240)}<text x="200" y="40" class="lsL">1. READ THE GAUGE</text><text x="565" y="40" class="lsL">2. LOOK IT UP</text><path d="M300 90 C350 80 390 110 418 150" stroke="var(--hot)" stroke-width="2" fill="none" marker-end="url(#lsAr)"/><defs><marker id="lsAr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--hot)"/></marker></defs>`}},
 {t:"Approach is the gap between them",
  body:`<p><b>Evaporator approach</b> = leaving chilled water temperature − refrigerant saturation temperature.</p><p>It tells you how well heat is getting from the water into the refrigerant. A <b>small gap</b> means the tubes pass heat easily. A <b>big gap</b> means something is in the way, so the refrigerant has to run colder to make the same water.</p><p>Move the load slider: at less load, less heat has to cross the tubes, so the gap shrinks.</p>`,
  math:`<p>Approach = LCHWT − T<sub>sat, evap</sub></p><p>Example: 44.0°F − 42.2°F = 1.8°F</p>`,
  init:{load:100},ctl:{html:`<div class="row"><label for="ls_l3">Load</label><output id="lso_l3">100%</output><input type="range" id="ls_l3" min="20" max="100" step="5" value="100"></div>`,input:(t,s)=>{s.load=+t.value;document.getElementById("lso_l3").textContent=t.value+"%"}},
  vb:"0 0 720 160",draw:s=>`<g transform="translate(0 6)">${gapSVG(R0({load:(s.load||100)/100}))}</g>`},
 {t:"What's normal",
  body:`<p>A clean, fully charged centrifugal chiller runs about <b>1 to 3°F</b> evaporator approach at full load. Screw chillers often run <b>2 to 5°F</b>. The real number for your machine is on its startup or commissioning sheet.</p><p>Approach drops at part load, so <b>only compare readings taken at about the same load</b>. A 3°F reading at 40% load is worse than 3°F at 100%.</p><p class="lsKey">Watch the trend against your own baseline, not one reading against a textbook.</p>`,
  vb:"0 0 720 330",draw:()=>{const X=l=>90+(l-20)/80*560,Y=a=>280-a/6*230;let s=`<rect x="90" y="${Y(3)}" width="560" height="${Y(1)-Y(3)}" fill="var(--ok)" opacity=".12"/><text x="98" y="${Y(3)-6}" class="lsL" style="text-anchor:start;fill:var(--ok)">TYPICAL CLEAN CENTRIFUGAL, FULL LOAD: 1 TO 3°F</text>`;
   for(let a=0;a<=6;a++)s+=`<path d="M90 ${Y(a)} H650" stroke="var(--panel-edge)" stroke-width=".7"/><text x="82" y="${Y(a)+4}" class="lsG" style="text-anchor:end">${a}°F</text>`;
   for(let l=20;l<=100;l+=20)s+=`<text x="${X(l)}" y="300" class="lsG">${l}%</text>`;
   const pts=k=>{let d="";for(let l=20;l<=100;l+=5)d+=(l===20?"M":"L")+X(l).toFixed(1)+" "+Y(R0({load:l/100,foul:k}).appr).toFixed(1);return d};
   s+=`<path d="${pts(0)}" stroke="#2f6fd6" stroke-width="3" fill="none"/><path d="${pts(0.75)}" stroke="#a0662a" stroke-width="3" fill="none" stroke-dasharray="7 5"/>`;
   s+=`<text x="${X(100)-6}" y="${Y(R0({}).appr)+18}" class="lsL" style="text-anchor:end;fill:#2f6fd6">CLEAN TUBES</text><text x="${X(100)-6}" y="${Y(R0({foul:0.75}).appr)-8}" class="lsL" style="text-anchor:end;fill:#a0662a">FOULED TUBES</text>`;
   s+=`<path d="M${X(40)} ${Y(0)} V${Y(6)}" stroke="var(--muted)" stroke-dasharray="3 4"/><path d="M${X(100)} ${Y(0)} V${Y(6)}" stroke="var(--muted)" stroke-dasharray="3 4"/><text x="${X(40)+6}" y="${Y(5.6)}" class="lsG" style="text-anchor:start">same fouled machine reads only ${f1(R0({load:0.4,foul:0.75}).appr)}°F at 40% load</text>`;
   return s+`<text x="370" y="324" class="lsG">chiller load</text><text x="30" y="30" class="lsL" style="text-anchor:start">EVAPORATOR APPROACH VS LOAD</text>`}},
 {t:"Why a high approach costs money",
  body:`<p>The chiller still has to make 44°F water. If heat can't get through the tubes, the controls let the refrigerant run <b>colder</b>, at a <b>lower pressure</b>.</p><p>Now the compressor has to lift the refrigerant further, from that lower evaporator pressure up to the condenser. More <b>lift</b> means more <b>kW per ton</b>: you pay more for the same cooling.</p><p>If the refrigerant gets close to freezing, the chiller trips on <b>low evaporator temperature</b> to protect the tubes from freezing and bursting.</p>`,
  math:`<p>Lift = T<sub>sat, cond</sub> − T<sub>sat, evap</sub></p><p>Every degree added to approach lowers T<sub>sat, evap</sub> one degree, which adds one degree of lift.</p>`,
  vb:"0 0 720 340",draw:()=>{const a=R0({}),b=R0({foul:0.9});const Y=t=>300-(t-30)/(100-30)*260;
   const col=(x,R,name,c)=>`<rect x="${x}" y="${Y(98)}" width="150" height="${Y(R.Te)-Y(98)}" fill="${c}" opacity=".14" rx="6"/><path d="M${x} ${Y(98)} H${x+150}" stroke="#d23a26" stroke-width="3"/><path d="M${x} ${Y(R.Te)} H${x+150}" stroke="#2f6fd6" stroke-width="3"/><path d="M${x} ${Y(44)} H${x+150}" stroke="var(--muted)" stroke-width="1.5" stroke-dasharray="5 4"/><path d="M${x+75} ${Y(R.Te)-4} V${Y(98)+10}" stroke="${c}" stroke-width="3" marker-end="url(#lsAr2)"/>
    <text x="${x+75}" y="${Y(98)-10}" class="lsL">${name}</text><text x="${x+84}" y="${(Y(98)+Y(R.Te))/2}" class="lsL" style="text-anchor:start">LIFT ${f1(98-R.Te)}°F</text><text x="${x+75}" y="${Y(R.Te)+18}" class="lsL" style="fill:#2f6fd6">REFRIGERANT ${f1(R.Te)}°F</text><text x="${x+75}" y="${Y(R.Te)+46}" class="lsBig">${R.kwt.toFixed(2)} kW/ton</text>`;
   return `<defs><marker id="lsAr2" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--ink)"/></marker></defs>`+col(150,a,"CLEAN: APPROACH "+f1(a.appr)+"°F","#2f6fd6")+col(420,b,"FOULED: APPROACH "+f1(b.appr)+"°F","#a0662a")+`<text x="40" y="${Y(98)+4}" class="lsG" style="text-anchor:start;fill:#d23a26">condenser 98°F</text><text x="40" y="${Y(44)+4}" class="lsG" style="text-anchor:start">water 44°F</text><text x="360" y="334" class="lsL" style="fill:var(--bad)">FOULED: ${Math.round(b.extra*100)}% MORE ENERGY FOR THE SAME COOLING</text>`}},
 {t:"What makes it rise",
  body:`<p>If approach is climbing and the water flow is normal, there are four usual causes:</p><ul><li><b>Fouled tubes.</b> Scale or slime inside the tubes. It rises slowly, over months.</li><li><b>Low refrigerant charge.</b> The top tubes stick out of the liquid and stop working. The level in the sight glass is low, and the approach is much worse at high load.</li><li><b>Oil in the evaporator.</b> Oil coats the tubes. Check the compressor oil level and the oil return.</li><li><b>Bad sensor.</b> If the leaving water sensor reads high, approach looks high. Check it with a calibrated thermometer.</li></ul><p>Low chilled water flow also raises it, so confirm the flow first.</p>`,
  vb:"0 0 720 360",draw:()=>{const card=(x,y,title,inner,note)=>`<g transform="translate(${x} ${y})"><rect width="330" height="160" rx="10" fill="var(--paper)" stroke="var(--panel-edge)"/><text x="14" y="24" class="lsL" style="text-anchor:start">${title}</text>${inner}<text x="14" y="150" class="lsG" style="text-anchor:start">${note}</text></g>`;
   const tube=(cx,cy,scale)=>`<circle cx="${cx}" cy="${cy}" r="40" fill="url(#zCuH)"/><circle cx="${cx}" cy="${cy}" r="34" fill="#8a5a2b"/><circle cx="${cx}" cy="${cy}" r="${34-scale}" fill="#6fa7cf"/>${scale?`<circle cx="${cx}" cy="${cy}" r="${34-scale/2}" fill="none" stroke="#c9b48a" stroke-width="${scale}" opacity=".9"/>`:""}`;
   const c1=tube(90,72,0)+tube(230,72,11)+`<text x="90" y="128" class="lsG">clean</text><text x="230" y="128" class="lsG">scaled</text>`;
   let rows="";for(let i=0;i<5;i++)rows+=`<rect x="36" y="${50+i*16}" width="170" height="9" rx="4" fill="url(#zCuH)" opacity="${i<2?0.6:1}"/>`;
   const c2=`<rect x="26" y="40" width="190" height="92" rx="40" fill="#2a3034"/><rect x="26" y="80" width="190" height="52" fill="#7fb6da" opacity=".85"/>${rows}<path d="M226 62 H212" stroke="var(--bad)" stroke-width="2"/><text x="230" y="60" class="lsL bad" style="text-anchor:start">TOP TUBES</text><text x="230" y="78" class="lsL bad" style="text-anchor:start">DRY</text>`;
   let rows3="";for(let i=0;i<4;i++)rows3+=`<rect x="40" y="${52+i*18}" width="250" height="10" rx="5" fill="url(#zCuH)"/><rect x="40" y="${60+i*18}" width="250" height="4" fill="#c9a227" opacity=".85"/>`;
   const c3=`<rect x="30" y="40" width="270" height="92" rx="40" fill="#7fb6da" opacity=".8"/>${rows3}`;
   const c4=`<rect x="40" y="70" width="250" height="26" fill="url(#zSteelH)" stroke="#5f686d"/><rect x="90" y="44" width="8" height="28" fill="#5f686d"/><rect x="52" y="20" width="86" height="26" rx="3" fill="#15191c"/><text x="95" y="39" class="lsLcd" style="font-size:15px">46.5°F</text><rect x="226" y="40" width="8" height="32" fill="#c0281c"/><rect x="190" y="14" width="80" height="26" rx="3" fill="#ffd34d"/><text x="230" y="33" class="lsL" style="text-anchor:middle;fill:#1d2327">44.0°F</text><text x="95" y="118" class="lsG">panel sensor</text><text x="230" y="118" class="lsG">test thermometer</text>`;
   return card(20,10,"FOULED TUBES",c1,"slow rise over months")+card(370,10,"LOW REFRIGERANT CHARGE",c2,"low sight glass, worse at high load")+card(20,190,"OIL IN THE EVAPORATOR",c3,"oil film on the tubes")+card(370,190,"BAD SENSOR",c4,"reading is wrong, not the machine")}}];
/* ---------- See it ---------- */
let SEE={load:100,gpm:720,lchw:44,foul:0,low:false,oil:false,sens:0},LOG=[];
const vOf=S=>({load:S.load/100,gpm:S.gpm,lchw:S.lchw,foul:S.foul/100,low:S.low,oil:S.oil,sens:S.sens});
function seeMount(el){el.innerHTML=`<div class="lsSee"><div class="drawing"><div class="scroller"><svg id="seeSvg" viewBox="0 0 720 380" role="img" aria-label="Evaporator"></svg></div></div>
 <div class="lsSide"><div class="group"><h3>Readings</h3><div class="reads lsReads" id="seeReads"></div><p class="note" id="seeNote"></p></div>
 <div class="group"><h3>Change it</h3>
 <div class="row"><label for="se_load">Load</label><output id="seo_load"></output><input type="range" id="se_load" data-se="load" min="10" max="100" step="5"></div>
 <div class="row"><label for="se_gpm">Chilled water flow</label><output id="seo_gpm"></output><input type="range" id="se_gpm" data-se="gpm" min="300" max="900" step="20"></div>
 <div class="row"><label for="se_lchw">Leaving water setpoint</label><output id="seo_lchw"></output><input type="range" id="se_lchw" data-se="lchw" min="40" max="50" step="0.5"></div>
 <div class="row"><label for="se_foul">Tube fouling</label><output id="seo_foul"></output><input type="range" id="se_foul" data-se="foul" min="0" max="100" step="5"></div>
 <label class="lsChk"><input type="checkbox" data-sec="low"> Low refrigerant charge</label><label class="lsChk"><input type="checkbox" data-sec="oil"> Oil in the evaporator</label><label class="lsChk"><input type="checkbox" data-sec="sens"> Leaving water sensor reads 2.5°F high</label>
 <div class="btns"><button class="btn blue" id="seeLog">Log reading</button><button class="btn" id="seeReset">Reset</button></div></div>
 <div class="group"><h3>Your log</h3><div id="seeLogT"><p class="note">Press Log reading to record load and approach, like a daily log sheet.</p></div></div></div></div>`;
 const upd=()=>{const R=evapModel(vOf(SEE));document.getElementById("seeSvg").innerHTML=evapSVG(R,{foul:SEE.foul/100,oil:SEE.oil});
  const o=(k,v)=>{document.getElementById("seo_"+k).textContent=v;document.getElementById("se_"+k).value=SEE[k]};o("load",SEE.load+"%");o("gpm",SEE.gpm+" gpm");o("lchw",f1(SEE.lchw)+"°F");o("foul",SEE.foul+"%");
  document.getElementById("seeReads").innerHTML=[["Approach (panel)",f1(R.shownAppr)+"°F"],["Refrigerant sat. temp",f1(R.Te)+"°F"],["Evap pressure",f1(R.Pe)+" psig"],["Water in / out",`${f1(R.ewt)} / ${f1(R.shownL)}°F`],["Load",Math.round(R.Q)+" tons"],["kW per ton",R.kwt.toFixed(2)]].map(([a,b])=>`<div><span>${a}</span><b>${b}</b></div>`).join("");
  const n=[];if(R.extra>0.02)n.push(`${Math.round(R.extra*100)}% more energy than a clean, charged machine at this load.`);if(R.freeze)n.push(`<b class="bad">Refrigerant at ${f1(R.Te)}°F: close to freezing. A real chiller would trip on low evaporator temperature.</b>`);if(SEE.sens)n.push("The real leaving water is 2.5°F colder than the panel shows, so the real approach is 2.5°F smaller.");
  document.getElementById("seeNote").innerHTML=n.join(" ");};
 el.addEventListener("input",e=>{const k=e.target.dataset.se;if(k){SEE[k]=+e.target.value;upd()}});
 el.addEventListener("change",e=>{const k=e.target.dataset.sec;if(k){SEE[k]=k==="sens"?(e.target.checked?2.5:0):e.target.checked;upd()}});
 el.addEventListener("click",e=>{if(e.target.id==="seeLog"){const R=evapModel(vOf(SEE));LOG.push({load:SEE.load,gpm:SEE.gpm,appr:R.shownAppr,faults:SEE.foul>0||SEE.low||SEE.oil||SEE.sens});renderLog()}
  if(e.target.id==="seeReset"){SEE={load:100,gpm:720,lchw:44,foul:0,low:false,oil:false,sens:0};el.querySelectorAll("[data-sec]").forEach(c=>c.checked=false);upd()}});
 upd();renderLog()}
function renderLog(){const t=document.getElementById("seeLogT");if(!t||!LOG.length)return;t.innerHTML=`<table class="lsTbl"><tr><th>#</th><th>Load</th><th>Flow</th><th>Approach</th></tr>${LOG.slice(-8).map((r,i)=>`<tr><td>${LOG.length-Math.min(8,LOG.length)+i+1}</td><td>${r.load}%</td><td>${r.gpm} gpm</td><td>${f1(r.appr)}°F</td></tr>`).join("")}</table>`}
/* ---------- Try it ---------- */
const CAUSES=[["foul","Fouled tubes"],["low","Low refrigerant charge"],["oil","Oil in the evaporator"],["sens","Bad leaving water sensor"],["flow","Low chilled water flow"]];
function caseTask(cfg){return {t:cfg.t,intro:cfg.intro,mount(el,done){let load=100,therm=false,picked=null;const v=()=>({load:load/100,gpm:720,lchw:44,foul:cfg.foul||0,low:!!cfg.low,oil:false,sens:cfg.sens||0});
 el.innerHTML=`<div class="lsCase"><div class="drawing"><div class="scroller"><svg class="caseSvg" viewBox="0 0 720 380" role="img" aria-label="Evaporator on this service call"></svg></div></div>
  <div><div class="reads lsReads caseReads"></div><div class="row"><label>Load</label><output class="caseLo">100%</output><input type="range" class="caseLoad" min="20" max="100" step="5" value="100"></div>
  <div class="caseHist"></div><div class="btns"><button class="btn caseTherm">Put a test thermometer on the leaving pipe</button></div><p class="note caseThermR"></p>
  <label class="lsPick">What's causing it? <select class="casePick"><option value="">Choose...</option>${CAUSES.map(([k,n])=>`<option value="${k}">${n}</option>`).join("")}</select></label>
  <div class="btns"><button class="btn blue caseCheck">Check</button></div><p class="caseRes"></p></div></div>`;
 const q=c=>el.querySelector(c);
 const upd=()=>{const R=evapModel(v());q(".caseSvg").innerHTML=evapSVG(R,{foul:cfg.foul||0});q(".caseLo").textContent=load+"%";
  q(".caseReads").innerHTML=[["Approach (panel)",f1(R.shownAppr)+"°F"],["Leaving water (panel)",f1(R.shownL)+"°F"],["Evap pressure",f1(R.Pe)+" psig"],["Flow meter","720 gpm"]].map(([a,b])=>`<div><span>${a}</span><b>${b}</b></div>`).join("");
  q(".caseThermR").innerHTML=therm?`Test thermometer: <b>${f1(R.lchw)}°F</b> (panel says ${f1(R.shownL)}°F).`:""};
 q(".caseHist").innerHTML=histSVG(cfg.hist,cfg.histLbl);
 q(".caseLoad").addEventListener("input",e=>{load=+e.target.value;upd()});
 q(".caseTherm").addEventListener("click",()=>{therm=true;upd()});
 q(".caseCheck").addEventListener("click",()=>{picked=q(".casePick").value;if(!picked){q(".caseRes").textContent="Pick a cause first.";return}const ok=picked===cfg.ans;q(".caseRes").className="caseRes lsRes "+(ok?"ok":"no");q(".caseRes").innerHTML=(ok?"Right. ":"Not this one. ")+(ok?cfg.why:cfg.hint);done(ok)});
 upd()}}}
function histSVG(h,lbl){const W=460,H=140,X=i=>40+i*(W-60)/(h.length-1),Y=a=>H-24-a/8*(H-56);let s=`<svg viewBox="0 0 ${W} ${H}" class="lsHist" role="img" aria-label="Approach history"><text x="8" y="14" class="lsL" style="text-anchor:start">LOG: APPROACH AT FULL LOAD</text>`;
 for(let a=0;a<=8;a+=2)s+=`<path d="M40 ${Y(a)} H${W-20}" stroke="var(--panel-edge)" stroke-width=".6"/><text x="34" y="${Y(a)+4}" class="lsG" style="text-anchor:end">${a}°</text>`;
 s+=`<polyline points="${h.map((a,i)=>`${X(i)},${Y(a)}`).join(" ")}" fill="none" stroke="var(--hot)" stroke-width="2.4"/>`+h.map((a,i)=>`<circle cx="${X(i)}" cy="${Y(a)}" r="3.5" fill="var(--hot)"/><text x="${X(i)}" y="${H-6}" class="lsG">${lbl[i]}</text>`).join("");return s+"</svg>"}
const tasks=[
 {t:"Take a baseline reading",intro:"Every log starts with a baseline. In <b>See it</b>, reset, set the load to 100% at the design flow of 720 gpm with no faults, and press <b>Log reading</b>. Then come back and press Check.",
  mount(el,done){el.innerHTML=`<div class="btns"><button class="btn" data-ltab="see">Go to See it</button><button class="btn blue lsB1">Check</button></div><p class="lsB1r"></p>`;
   el.querySelector(".lsB1").addEventListener("click",()=>{const r=LOG.find(x=>x.load>=95&&Math.abs(x.gpm-720)<=40&&!x.faults);const p=el.querySelector(".lsB1r");p.className="lsB1r lsRes "+(r?"ok":"no");p.innerHTML=r?`Baseline logged: <b>${f1(r.appr)}°F</b> at ${r.load}% load. Future full-load readings get compared to this number.`:"No baseline yet: log a reading at 95 to 100% load, about 720 gpm, with every fault off.";done(!!r)})}},
 caseTask({t:"Service call: slow climb",intro:"The plant log shows full-load approach going up every year. Flow is normal. Look at the evaporator, the sight glass and the log, then pick the cause.",
  foul:0.8,hist:[1.9,2.3,2.8,3.4,4.1],histLbl:["2022","2023","2024","2025","2026"],ans:"foul",why:"A slow rise over years with normal flow, a full sight glass and a correct sensor points to fouled tubes. Schedule an inspection and brush the tubes, then take a new baseline.",hint:"Look at the log: a steady climb over years. Is the sight glass full? Does the test thermometer agree with the panel?"}),
 caseTask({t:"Service call: sudden jump",intro:"Last month the chiller had a refrigerant leak repaired. Since then the approach is way up. Try the load slider and look at the sight glass.",
  low:true,hist:[1.9,2.0,1.9,2.0,7.4],histLbl:["Jan","Mar","May","Jul","Sep"],ans:"low",why:"A sudden jump after a leak, a low sight glass and an approach that gets much worse as load goes up means the machine is short of refrigerant. The top tubes are dry. Find any remaining leak, then weigh in the charge to the nameplate amount.",hint:"Check the sight glass level, and watch how much the approach changes when you move the load from 40% to 100%."}),
 caseTask({t:"Service call: new sensor",intro:"The leaving water sensor was replaced yesterday. This morning the panel shows a high approach. Everything else looks normal.",
  sens:2.5,hist:[2.0,1.9,2.1,2.0,4.4],histLbl:["Mon","Tue","Wed","Thu","Fri"],ans:"sens",why:"The test thermometer reads 2.5°F colder than the panel. The machine is fine; the new sensor reads high. Calibrate or replace it, because a high leaving water reading also makes the chiller overcool the water.",hint:"Before blaming the machine, check the reading itself. What does a test thermometer on the leaving pipe say?"})];
/* ---------- On the job ---------- */
const job=`<div class="lsJob"><div class="group"><h3>What to read</h3><ul><li><b>Leaving chilled water</b>: the panel reading, checked against a calibrated thermometer or pipe-strap probe now and then.</li><li><b>Evaporator saturation temperature</b>: on most panels, or convert the evaporator pressure with the PT chart for the refrigerant on the nameplate (R-134a, R-123, R-513A, R-1233zd and others all differ).</li><li><b>Load</b> (% or amps) and <b>chilled water flow</b> at the same moment.</li></ul></div>
<div class="group"><h3>Normal and action points</h3><table class="lsTbl"><tr><th>Reading</th><th>What it means</th></tr><tr><td>1 to 3°F at full load (centrifugal), 2 to 5°F (screw)</td><td>Typical clean machine. Your startup sheet is the real baseline.</td></tr><tr><td>Rising slowly over months</td><td>Fouling. Plan a tube inspection and cleaning.</td></tr><tr><td>Jumps suddenly</td><td>Charge, oil, flow or a sensor: check those before opening the machine.</td></tr></table></div>
<div class="group"><h3>Log it</h3><p>Every day: date, load %, leaving water, evaporator saturation temperature, evaporator approach, condenser approach and kW per ton. Compare readings from the same load band, for example 60 to 80% or 80 to 100%.</p></div>
<div class="group"><h3>Common mistakes</h3><ul><li>Comparing a part-load reading to a full-load baseline.</li><li>Using entering water instead of leaving water.</li><li>Converting pressure with the wrong refrigerant's PT chart.</li><li>Trusting one panel sensor without a test thermometer check.</li></ul></div></div>`;
window.LESSON={id:"chill-evap",sec:"Chiller and cooling tower",secHref:"/chiller/",title:"Evaporator approach",lead:"How close the refrigerant gets to the water it's cooling, and what it tells you about the chiller.",
 steps,see:{mount:seeMount},tryIntro:"Four tasks. The first uses See it; the others are service calls on this evaporator. Each one is checked when you press Check.",tasks,job,
 sources:[["The Engineering Mindset: chiller evaporators explained","https://theengineeringmindset.com/chiller-evaporators-explained/"],["The Engineering Mindset: water-cooled chiller design data","https://theengineeringmindset.com/water-cooled-chiller-design-data/"],["The Mechanical Room: chiller approach temperatures field guide","https://themechanicalroom.us.com/articles/chiller-approach-temperatures-field-guide"],["Oxmaint: chiller approach temperature as a fouling metric","https://oxmaint.com/industries/facility-management/chiller-approach-temperature-fouling-metric"],["Aircondlounge: what is chiller approach","https://aircondlounge.com/what-is-chiller-approach/"],["Refrigerants.com R-134a reference guide (PT chart)","https://refrigerants.com/wp-content/uploads/2020/03/R134a_RefGuid.pdf"]]};
})();

})();
/* ============ Lesson page engine: Learn / See it / Try it / On the job ============
 A lesson file sets window.LESSON = {id, sec, secHref, title, lead, steps:[{t, body, math?, draw(st), vb?}], see:{mount(el)}, tasks:[{t, intro, mount(el, done)}], job:html, sources:[[name,url]]} */
(()=>{
const $=id=>document.getElementById(id);
const L=window.LESSON;const KEY="ls-"+L.id;
let ST={tab:"learn",step:0,done:{}};
try{const s=JSON.parse(localStorage.getItem(KEY)||"null");if(s)ST={...ST,...s}}catch(e){}
const save=()=>{try{localStorage.setItem(KEY,JSON.stringify(ST))}catch(e){}};
document.title=L.title+" | "+L.sec;
$("lsSec").textContent=L.sec;$("lsSec").href=L.secHref||"#";$("lsH1").textContent=L.title;$("lsLead").textContent=L.lead;
/* tool pages (L.tabs = [{id,label,mount(el)}]) replace the four lesson tabs with their own */
if(L.tabs){const nav=document.querySelector(".lsTabs");nav.setAttribute("aria-label","Parts of this tool");nav.innerHTML=L.tabs.map(t=>`<button data-ltab="${t.id}" aria-pressed="false">${t.label}</button>`).join("");
 ["learn","see","try","job"].forEach(k=>$("tab-"+k).hidden=true);
 L.tabs.forEach(t=>{const sc=document.createElement("section");sc.className="lsPanel";sc.id="tab-"+t.id;sc.hidden=true;sc.innerHTML=`<div id="tb-${t.id}"></div>`;$("lsMain").appendChild(sc)});
 if(!L.tabs.some(t=>t.id===ST.tab))ST.tab=L.tabs[0].id}
function showTab(t){if(L.tabs){if(!L.tabs.some(x=>x.id===t))return;ST.tab=t;save();document.querySelectorAll("[data-ltab]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.ltab===t));
  L.tabs.forEach(x=>{$("tab-"+x.id).hidden=x.id!==t;const el=$("tb-"+x.id);if(x.id===t&&!el.dataset.m){el.dataset.m=1;x.mount(el)}});return}
 ST.tab=t;save();document.querySelectorAll("[data-ltab]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.ltab===t));
 ["learn","see","try","job"].forEach(k=>$("tab-"+k).hidden=k!==t);if(t==="see"&&!$("lsSee").dataset.m){$("lsSee").dataset.m=1;L.see.mount($("lsSee"))}if(window.KLEG)document.querySelectorAll("#tab-"+t+" svg").forEach(KLEG);
 if(t==="try"&&!$("lsTry").dataset.m){$("lsTry").dataset.m=1;mountTasks()}if(t==="job"&&!$("lsJob").dataset.m){$("lsJob").dataset.m=1;mountJob()}}
let stepState={};
function drawStep(){const s=L.steps[ST.step];$("lsSvg").setAttribute("viewBox",s.vb||"0 0 720 380");$("lsSvg").innerHTML=s.draw(stepState);if(window.KLEG)KLEG($("lsSvg"))}
function showStep(i){ST.step=Math.max(0,Math.min(L.steps.length-1,i));save();const s=L.steps[ST.step];stepState={...(s.init||{})};
 $("lsStepNo").textContent=`Step ${ST.step+1} of ${L.steps.length}`;$("lsStepT").textContent=s.t;$("lsStepB").innerHTML=s.body;
 $("lsMath").hidden=!s.math;if(s.math){$("lsMathB").innerHTML=s.math;$("lsMath").open=false}
 $("lsCtl").innerHTML=s.ctl?s.ctl.html:"";$("lsCtl").hidden=!s.ctl;
 $("lsBack").disabled=ST.step===0;$("lsNext").textContent=ST.step===L.steps.length-1?"Try it →":"Next →";
 $("lsDots").innerHTML=L.steps.map((_,k)=>`<button class="lsDot${k===ST.step?" on":""}${k<ST.step?" seen":""}" data-ldot="${k}" aria-label="Step ${k+1}"></button>`).join("");
 drawStep()}
$("lsCtl").addEventListener("input",e=>{const s=L.steps[ST.step];if(s.ctl&&s.ctl.input){s.ctl.input(e.target,stepState);drawStep()}});
function mountTasks(){const el=$("lsTry");el.innerHTML=`<p class="lsIntro">${L.tryIntro||""}</p>`+L.tasks.map((t,i)=>`<div class="group lsTask" id="lsTask${i}"><h3><span class="lsTk${ST.done[i]?" ok":""}" id="lsTk${i}">${ST.done[i]?"✓":i+1}</span> ${t.t}</h3><p>${t.intro}</p><div class="lsTaskBody" id="lsTB${i}"></div></div>`).join("");
 L.tasks.forEach((t,i)=>t.mount($("lsTB"+i),ok=>{if(ok){ST.done[i]=true;save();$("lsTk"+i).textContent="✓";$("lsTk"+i).classList.add("ok")}}))}
function mountJob(){$("lsJob").innerHTML=L.job+`<h3>Sources</h3><ul class="lsSrc">${L.sources.map(([n,u])=>`<li><a href="${u}" target="_blank" rel="noopener">${n}</a></li>`).join("")}</ul><p class="note">Drawings are made for this site from manufacturer literature and the sources above. Always follow the equipment manufacturer's manual and your site's procedures.</p>`}
document.addEventListener("click",e=>{const t=e.target;
 const tb=t.closest("[data-ltab]");if(tb){showTab(tb.dataset.ltab);window.scrollTo({top:0});return}
 const d=t.closest("[data-ldot]");if(d){showStep(+d.dataset.ldot);return}
 if(t.id==="lsBack")showStep(ST.step-1);
 if(t.id==="lsNext"){if(ST.step===L.steps.length-1){showTab("try");window.scrollTo({top:0})}else showStep(ST.step+1)}
 if(t.id==="theme"){const r=document.documentElement;const dark=r.dataset.theme?r.dataset.theme==="dark":matchMedia("(prefers-color-scheme:dark)").matches;r.dataset.theme=dark?"light":"dark";try{localStorage.setItem("ls-theme",r.dataset.theme)}catch(_){}}});
document.addEventListener("keydown",e=>{if(ST.tab!=="learn"||/INPUT|SELECT|TEXTAREA/.test(e.target.tagName))return;if(e.key==="ArrowRight")showStep(ST.step+1);if(e.key==="ArrowLeft")showStep(ST.step-1)});
try{const t=localStorage.getItem("ls-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}
if(!L.tabs)showStep(ST.step);showTab(ST.tab);
window.__ls={ST,showTab,showStep,L};
/* ---------- disclaimer + feedback (FB-Enable) ---------- */
const FEEDBACK={form:"https://docs.google.com/forms/d/e/1FAIpQLScaqpadGdwDY_CanACDH3X_ZAQ44LzrCwDYcaxIuaxYk6A5UA/viewform",entry:"entry.249128714"};
const DISC_VER="1";let CM=null,cmState="off";
(async()=>{try{if(window.claude&&window.claude.use){CM=await window.claude.use("comments");if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}}}catch(e){CM=null}})();
async function refreshFb(){if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}const to=CM&&cmState==="available";$("fbTo").textContent=to?"Sends straight to Claude as a comment on this page.":"No sign-in needed.";$("fbSend").textContent=to?"Send to Claude":"Send"}
async function sendFb(){const msg=$("fbMsg").value.trim();if(!msg){$("fbStatus").textContent="Please write something first.";return}
 const where=L.tabs?ST.tab:ST.tab==="learn"?`Learn step ${ST.step+1}`:{see:"See it",try:"Try it",job:"On the job"}[ST.tab];
 const text=`[${$("fbType").value}] ${msg}\n\nFrom: ${$("fbName").value.trim()||"anonymous"}\nContext: Lesson ${L.sec} / ${L.title}, ${where}, ${navigator.userAgent}`;
 $("fbSend").disabled=true;$("fbStatus").textContent="Sending...";
 try{if(CM&&cmState==="available"){try{const anchor=await CM.anchorFor($("lsMain"));await CM.sendToClaude({anchor,text:text.slice(0,3900)});$("fbStatus").textContent="Sent to Claude.";$("fbMsg").value="";setTimeout(()=>$("fb").hidden=true,1500);return}
   catch(e){if(e&&e.code==="consent_required"){$("fbStatus").textContent="Not sent: allow comments for this page when asked, then press Send again.";return}
    if(e&&!["claude_unavailable","capability_removed","forbidden"].includes(e.code)){$("fbStatus").textContent=`Couldn't send to Claude (${e.code||"error"}). Press Send again to use the form.`;cmState="off";return}cmState="off"}}
  const body=new URLSearchParams();body.append(FEEDBACK.entry,"[Lessons] "+text);await fetch(FEEDBACK.form.replace(/\/viewform.*$/,"/formResponse"),{method:"POST",mode:"no-cors",body});
  $("fbStatus").textContent="Thanks, it was sent.";$("fbMsg").value="";setTimeout(()=>$("fb").hidden=true,1200)}
 catch(e){$("fbStatus").innerHTML=`Couldn't send from here. <a href="${FEEDBACK.form}" target="_blank" rel="noopener">Open the feedback form</a>.`}finally{$("fbSend").disabled=false}}
document.addEventListener("click",e=>{const id=e.target.id;
 if(id==="discOk"){$("disc").hidden=true;try{localStorage.setItem("ls-disc",DISC_VER)}catch(_){}}
 else if(id==="about")$("disc").hidden=false;
 else if(id==="feedback"){$("fbStatus").textContent="";refreshFb();$("fb").hidden=false;$("fbMsg").focus()}
 else if(id==="fbCancel")$("fb").hidden=true;else if(id==="fbSend")sendFb()});
{let seen=null;try{seen=localStorage.getItem("ls-disc")}catch(_){}if(seen!==DISC_VER)$("disc").hidden=false}
})();
</script>

</body>
</html>
