<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Chiller and Cooling Tower Trainer</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@500&display=swap">
<style>
/* Layout: phone first. Drawing and gauges on top, tabs (Controls, Failures, Parts, Log) below. Side by side on wide screens. */
:root{
  --bg:#e7e9ea; --paper:#f7f8f6; --panel:#d3d8db; --panel-edge:#b7bec3; --ink:#1d2327; --muted:#5b666d; --line:#9aa5ab;
  --brass:#9a6f1f; --plate:#2b3236; --plate-ink:#e9ecee;
  --hot:#d23a26; --cold:#2f6fd6; --lamp-off:#8d979c; --ok:#1e9a4a; --warn:#c77f0a; --bad:#d0312d;
  --display:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}
[hidden]{display:none!important}
html,body{height:100%}
.ill{display:block;width:100%;aspect-ratio:4/3;height:auto;background:#eef0ee;border-radius:6px}
.sheet .ill,.sheet .thumb{max-height:190px}
.illNote{font-size:12px;color:var(--muted);margin-top:4px}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;margin:0}
.wrap{padding-left:max(12px,env(safe-area-inset-left,0px));padding-right:max(12px,env(safe-area-inset-right,0px));padding-block:10px 24px;display:flex;flex-direction:column;gap:10px;max-width:1320px;margin:0 auto}
@media (min-width:600px){.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}}
header{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
h1{font-family:var(--display);font-weight:700;font-size:24px;letter-spacing:.04em;text-transform:uppercase;margin:0;line-height:1}
.seg{display:flex;border:1px solid var(--panel-edge);border-radius:6px;overflow:hidden}
.seg button{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;background:var(--panel);color:var(--muted);padding:8px 14px;cursor:pointer;min-height:40px}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.tools{display:flex;flex-wrap:wrap;gap:6px;margin-left:auto}
.btn{font-family:var(--display);font-weight:600;font-size:15px;letter-spacing:.05em;text-transform:uppercase;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);border-radius:6px;padding:8px 12px;cursor:pointer;min-height:40px}
.btn:hover{border-color:var(--brass)}
.btn[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate)}
.btn.red{background:var(--bad);color:#fff;border-color:var(--bad)}
.btn.danger{border-color:var(--bad);color:var(--bad);text-align:left}
.btn.blue{background:var(--cold);color:#fff;border-color:var(--cold)}
:focus-visible{outline:2px solid var(--brass);outline-offset:2px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.65fr) minmax(330px,1fr);align-items:start}.stage{position:sticky;top:max(10px,env(safe-area-inset-top,0px))}}
.stage{display:flex;flex-direction:column;gap:8px;min-width:0}
.drawing{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;position:relative;overflow:hidden}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
.scroller svg{display:block;width:100%;min-width:640px;height:auto}
.hint{font-size:12px;color:var(--muted);padding:0 10px 6px}
.part{cursor:pointer}
.part:hover .hl,.part:focus .hl,.part.flash .hl{stroke:var(--brass);stroke-width:3}
.lbl{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.val{font-family:var(--mono);font-size:13px;fill:var(--ink)}
.tag{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em}
.pipe{fill:none;stroke-width:9;stroke-linecap:round;stroke-linejoin:round}
.flow{fill:none;stroke:rgba(255,255,255,.75);stroke-width:2.5;stroke-dasharray:4 12;stroke-linecap:round}
.body{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.strip{background:var(--plate);color:var(--plate-ink);border-radius:8px;padding:8px 10px;display:flex;flex-direction:column;gap:8px}
.reads{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px}
.reads div{display:flex;flex-direction:column;gap:1px;min-width:0}
.reads span{font-family:var(--display);font-size:12px;letter-spacing:.1em;text-transform:uppercase;opacity:.7}
.reads b{font-family:var(--mono);font-weight:500;font-size:19px;font-variant-numeric:tabular-nums;white-space:nowrap}
@media (max-width:560px){.reads b{white-space:normal;overflow-wrap:anywhere;font-size:17px;line-height:1.15}}
.lamps{display:flex;flex-wrap:wrap;gap:6px 12px}
.lamp{display:flex;align-items:center;gap:5px}
.lamp i{width:11px;height:11px;border-radius:50%;background:var(--lamp-off);flex:none}
.lamp span{font-family:var(--display);font-size:12px;letter-spacing:.06em;text-transform:uppercase;opacity:.8}
.lamp.on i{background:currentColor;box-shadow:0 0 6px 1px currentColor}
.lamp.g{color:var(--ok)}.lamp.a{color:var(--warn)}.lamp.r{color:var(--bad)}
.lamp span{color:var(--plate-ink)}
.alerts{display:flex;flex-wrap:wrap;gap:6px}
.alerts:empty{display:none}
.tabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px}
.tabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:40px}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink)}
.tabpanel{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px;display:flex;flex-direction:column;gap:12px;margin-top:8px}
.group{display:flex;flex-direction:column;gap:10px}
.group h3{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);margin:0}
.group p{margin:0;font-size:13px;color:var(--muted);line-height:1.4}
.row{display:grid;grid-template-columns:1fr auto;align-items:center;gap:2px 8px}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:14px;font-variant-numeric:tabular-nums}
.row input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--brass);height:28px;margin:0}
.row small{grid-column:1/-1;font-size:12px;color:var(--muted);margin-top:-4px}
.row.out output,.row.out small{color:var(--bad);font-weight:600}
details{border-top:1px solid var(--panel-edge);padding-top:10px}
summary{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);cursor:pointer;min-height:28px}
details[open] summary{margin-bottom:10px}
details .group{gap:10px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.checks{display:flex;flex-direction:column;gap:2px}
.checks label{display:flex;gap:10px;align-items:center;font-size:14px;cursor:pointer;min-height:34px}
.checks input{accent-color:var(--bad);width:18px;height:18px;flex:none}
.mystery{font-size:14px;color:var(--bad);font-weight:600}
.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(140px,1fr));gap:8px}
.pcard{display:flex;flex-direction:column;gap:4px;text-align:left;background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:6px;cursor:pointer;color:var(--ink);font:inherit}
.pcard:hover{border-color:var(--brass)}
.pcard svg{display:block;width:100%;aspect-ratio:4/3;height:auto;background:var(--paper);border-radius:4px;pointer-events:none}
.pcard b{font-family:var(--display);font-size:15px;letter-spacing:.04em;text-transform:uppercase;line-height:1.1}
.pcard span{font-size:12px;color:var(--muted);line-height:1.3}
.photoNote{font-size:12px;color:var(--muted);margin:0}
.log{font-family:var(--mono);font-size:12px;line-height:1.55;max-height:420px;overflow:auto}
.log div{display:flex;gap:10px}.log time{color:var(--muted);flex:none}
.log .w{color:var(--warn)}.log .b{color:var(--bad)}
.sheet{position:fixed;left:max(8px,env(safe-area-inset-left,0px));right:max(8px,env(safe-area-inset-right,0px));bottom:calc(8px + env(safe-area-inset-bottom,0px));max-height:72vh;overflow:auto;background:var(--paper);border:1px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 10px 30px rgba(0,0,0,.3);z-index:20}
@media (min-width:700px){.sheet{left:auto;width:420px;right:max(16px,env(safe-area-inset-right,0px));bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
.sheet h2{font-family:var(--display);font-size:22px;letter-spacing:.04em;text-transform:uppercase;margin:0 70px 8px 0}
.sheet h4{font-family:var(--display);font-size:13px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:12px 0 2px}
.sheet p{margin:0;line-height:1.45}
.sheet ul{margin:4px 0 0;padding-left:18px;font-size:13px}
.sheet a{color:var(--cold)}
.sheet .x{position:absolute;top:10px;right:10px}
.sheet .thumb{display:block;width:100%;max-height:200px;aspect-ratio:16/9;background:var(--bg);border-radius:6px;pointer-events:none}
.boom{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;padding:10px;background:rgba(0,0,0,.25)}
.boomCard{width:min(460px,100%);max-height:100%;overflow:auto;background:var(--paper);border:2px solid var(--bad);border-radius:8px;padding:12px 14px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.boomCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;color:var(--bad);margin:0 0 6px;font-size:21px;line-height:1.1}
.boomCard p{margin:0 0 8px;line-height:1.4;font-size:14px}
.boomCard ul{margin:0 0 8px;padding:0;list-style:none;display:flex;flex-direction:column;gap:3px;font-size:14px}
.boomCard li b{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:12px;margin-right:6px}
.boomCard .f{color:var(--bad)}.boomCard .k{color:var(--ok)}
.boomCard small{display:block;color:var(--muted);font-size:12px;margin-bottom:8px}
@keyframes shake{0%,100%{transform:translate(0,0)}20%{transform:translate(-8px,4px)}40%{transform:translate(7px,-5px)}60%{transform:translate(-5px,-3px)}80%{transform:translate(4px,5px)}}
.drawing.shake svg{animation:shake .12s 6}
@keyframes flick{0%,100%{transform:scaleY(1)}50%{transform:scaleY(.82)}}
.flame{transform-box:fill-box;transform-origin:50% 100%;animation:flick .18s infinite}
@media (prefers-reduced-motion:reduce){.flame,.drawing.shake svg{animation:none}}
.modal{position:fixed;inset:0;z-index:40;display:flex;align-items:center;justify-content:center;padding:16px;background:rgba(0,0,0,.45)}
.modalCard{width:min(480px,100%);max-height:90vh;overflow:auto;background:var(--paper);border:2px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.modalCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;margin:0 0 8px;font-size:21px;line-height:1.1}
.modalCard p,.modalCard li{line-height:1.45;font-size:14px}
.modalCard ul{padding-left:18px;margin:0 0 10px}
.modalCard label{display:block;font-size:13px;color:var(--muted);margin:8px 0 3px}
.modalCard select,.modalCard textarea,.modalCard input{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--bg);border:1px solid var(--panel-edge);border-radius:6px;padding:8px}
.modalCard textarea{min-height:110px;resize:vertical}
.modalRow{display:flex;gap:8px;justify-content:flex-end;margin-top:12px;flex-wrap:wrap}
.modalCard .note{font-size:12px;color:var(--muted)}
.ticket{border:1px solid var(--line);border-left:4px solid var(--brass);border-radius:8px;padding:10px 12px;margin-top:8px;background:var(--paper)}
.ticket p{margin:6px 0}.ticket select{width:100%;margin:4px 0 8px}.ticket .hint{color:var(--warn);font-weight:600}
.ticket .good{color:var(--ok);font-weight:700}.svcmeta{font-size:12px;color:var(--muted)}
/* System tabs: separate raised buttons so it is obvious there is more than one page */
.seg{gap:6px;border:0;border-radius:0;overflow:visible;flex-wrap:wrap;align-items:center}
.seg::before{content:"Systems:";font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.seg button{border:1.5px solid var(--line);border-radius:7px;background:var(--paper);color:var(--ink);box-shadow:0 2px 0 var(--panel-edge)}
.seg button:hover{border-color:var(--brass)}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
.tabs button{background:var(--paper);color:var(--ink);border:1px solid var(--panel-edge);box-shadow:0 1px 0 var(--panel-edge)}
.tabs button:hover{border-color:var(--brass)}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
/* Refrigeration additions */
:root{--r-dis:#d23a26;--r-liq:#e8892b;--r-mix:#2f6fd6;--r-suc:#6fb3e8;--air-warm:#e0662a;--air-cool:#3d8fe0;--ice:#eef6fb}
.legend{display:flex;flex-wrap:wrap;gap:4px 14px;padding:4px 10px 2px;font-size:12px;color:var(--muted)}
.legend span{display:flex;align-items:center;gap:5px}
.legend i{width:18px;height:6px;border-radius:3px;flex:none}
.legend i.ar{height:0;border-top:3px dashed;border-radius:0;background:none}
.air{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round}
.rpipe{fill:none;stroke-linecap:round;stroke-linejoin:round}
.rflow{fill:none;stroke:rgba(255,255,255,.8);stroke-width:2;stroke-dasharray:3 11;stroke-linecap:round}
.ins{fill:none;stroke:#3a3f44;stroke-linecap:round;stroke-linejoin:round}
.lblS{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.st{font-family:var(--display);font-size:10px;font-weight:700;letter-spacing:.04em;text-transform:uppercase}
.gface{fill:var(--paper);stroke:var(--line);stroke-width:2}
.cht{font-family:var(--body);font-size:9px}.cht:not([fill]){fill:var(--muted)}.cht.onm{fill:#353d42}.vmeter{display:flex;flex-wrap:wrap;align-items:center;gap:6px 10px;font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:13px}.vmeter select{flex:1;min-width:0;max-width:100%;font:13px var(--body);padding:6px;border-radius:5px;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);min-height:36px}.vmeter output{font-family:var(--mono);font-size:17px;background:#b9c7a8;color:#111;padding:4px 10px;border-radius:4px;min-width:120px;text-align:right;text-transform:none;letter-spacing:0}</style>
<style>.crumb{display:flex;gap:6px;align-items:center;font:600 13px "Barlow Condensed","Arial Narrow",system-ui,sans-serif;letter-spacing:.08em;text-transform:uppercase;padding:8px max(16px,env(safe-area-inset-left,0px)) 0;color:var(--muted,#5b666d)}.crumb a{color:var(--brass,#9a6f1f);text-decoration:none}.crumb a:hover,.crumb a:focus-visible{text-decoration:underline}</style>
</head>
<body>
<nav class="crumb" aria-label="Breadcrumb"><a href="/">← All trainers</a><span aria-hidden="true">/</span><span>Chiller and Cooling Tower</span></nav>

<div class="wrap">
<header>
  <h1>Chiller and Cooling Tower Trainer </h1>
  <div class="seg" role="group" aria-label="Simulator">
    <button data-sim="chill" aria-pressed="true">Chiller plant</button>
  </div>
  <div class="tools">
    <button class="btn" id="run" aria-pressed="false">Pause</button>
    <select class="btn" id="speed" aria-label="Simulation speed"><option value="1">1x</option><option value="10" selected>10x</option><option value="60">60x</option><option value="100">100x</option><option value="500">500x</option><option value="1000">1000x</option></select>
    <button class="btn" id="restart">Reset</button>
    <button class="btn" id="theme">Theme</button>
    <button class="btn" id="about">About</button>
    <button class="btn" id="feedback">Feedback</button>
  </div>
</header>

<div class="layout">
  <div class="stage">
    <div class="drawing" id="drawing">
      <div class="scroller"><svg id="svg" viewBox="0 0 800 470" role="img" aria-label="Chiller plant drawing"></svg></div>
      <div class="legend" aria-label="Color key">
        <span><i style="background:#2f6fd6"></i>Chilled water supply</span>
        <span><i style="background:#7a5cd0"></i>Chilled water return</span>
        <span><i style="background:#5a9bd4"></i>Tower water to chiller</span>
        <span><i style="background:#d9824a"></i>Warm water to tower</span>
      </div>
      <div class="hint" id="hint">Tap any part to see what it does. On a phone, swipe the drawing sideways.</div>
      <div class="boom" id="boom" hidden><div class="boomCard" role="alertdialog" aria-labelledby="boomT"><h2 id="boomT"></h2><div id="boomB"></div><button class="btn" id="boomReset">Reset the simulator</button></div></div>
    </div>
    <div class="strip">
      <div class="reads" id="reads"></div>
      <div class="lamps" id="lamps"></div>
      <div class="alerts" id="alerts"></div>
    </div>
  </div>
  <div>
    <div class="tabs" role="tablist">
      <button role="tab" data-tab="controls" aria-selected="true">Controls</button>
      <button role="tab" data-tab="failures" aria-selected="false">Failures</button>
      <button role="tab" data-tab="parts" aria-selected="false">Parts</button>
      <button role="tab" data-tab="log" aria-selected="false">Log</button>
    </div>
    <div class="tabpanel" id="p-controls" role="tabpanel"></div>
    <div class="tabpanel" id="p-failures" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-parts" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-log" role="tabpanel" hidden><div class="log" id="log" aria-live="polite"></div></div>
  </div>
</div>
</div>

<div class="modal" id="disc" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="discT">
  <h2 id="discT">Training aid only</h2>
  <p>Chiller and Cooling Tower Trainer is a simplified simulation of a 300-ton centrifugal chiller plant: chilled water loop, refrigerant circuit, condenser water and an open cooling tower. It teaches how approaches, lift, surge and tower water treatment fit together. It is not a substitute for the chiller manufacturer's operation and maintenance manual or for refrigerant certification.</p>
  <ul>
    <li>Numbers follow AHRI 550/590 rating conditions (44/54°F chilled water, 85/95°F condenser water) and typical R-134a pressures; your machine's log sheet and design values are what count.</li>
    <li>Lock out the chiller, pumps and tower fan before opening water boxes, strainers or the fan deck. Tower water can carry Legionella: wear a respirator when working in the spray.</li>
    <li>The failure scenarios are sped up to show how plant problems stack.</li>
  </ul>
  <p class="note">Spot something wrong? Use Feedback (top bar) to report it.</p>
  <div class="modalRow"><button class="btn" id="discOk">I understand</button></div>
</div></div>
<div class="modal" id="fb" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="fbT">
  <h2 id="fbT">Feedback</h2>
  <p>Report a bug, suggest an idea, or flag something that isn't accurate. <span id="fbTo">No sign-in needed.</span></p>
  <label for="fbType">Type</label>
  <select id="fbType"><option>Bug</option><option>Suggestion</option><option>Accuracy problem</option><option>Other</option></select>
  <label for="fbMsg">What happened or what would you like?</label>
  <textarea id="fbMsg" maxlength="3000" placeholder="For bugs: what you did, what you expected, what you saw. For accuracy: your source if you have one."></textarea>
  <label for="fbName">Name (optional)</label>
  <input id="fbName" maxlength="80" autocomplete="name">
  <p class="note" id="fbStatus"></p>
  <div class="modalRow"><button class="btn" id="fbCancel">Cancel</button><button class="btn" id="fbSend">Send</button></div>
</div></div>
<div class="sheet" id="sheet" hidden role="dialog" aria-labelledby="sheetT">
  <button class="btn x" id="sheetX">Close</button>
  <h2 id="sheetT"></h2>
  <div id="sheetB"></div>
</div>
<script>
(()=>{
const $=id=>document.getElementById(id);
const ATM=14.7;
// R-410A saturation pressure (psig) vs temperature (°F). BPA R-410A pressure-temperature chart; 158°F is near the critical point.
const PT=[[-60,1],[-40,11],[-20,26],[0,48],[10,62],[20,79],[30,97],[40,119],[50,143],[60,171],[70,201],[80,236],[90,275],[100,317],[110,364],[115,390],[120,417],[130,474],[140,537],[150,606],[158,690]];
function psat(T){if(T<=PT[0][0])return Math.max(-14,PT[0][1]+(T-PT[0][0])*0.6);for(let i=1;i<PT.length;i++){if(T<=PT[i][0]){const[a,pa]=PT[i-1],[b,pb]=PT[i];return pa+(pb-pa)*(T-a)/(b-a)}}return 690+(T-158)*9}
function tsat(P){if(P<=PT[0][1])return PT[0][0]+(P-PT[0][1])/0.6;for(let i=1;i<PT.length;i++){if(P<=PT[i][1]){const[a,pa]=PT[i-1],[b,pb]=PT[i];return a+(b-a)*(P-pa)/(pb-pa)}}return 158+(P-690)/9}
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const lerp=(a,b,t)=>a+(b-a)*t;
function mix(c1,c2,t){t=clamp(t,0,1);return `rgb(${c1.map((v,i)=>Math.round(lerp(v,c2[i],t))).join(",")})`}
// air color: cool blue at 50°F, warm orange at 100°F
const acol=T=>mix([61,143,224],[224,102,42],(T-50)/50);
const blink=ms=>Math.floor(performance.now()/ms)%2===0;
function at(id,k,v){const e=$(id);if(e)e.setAttribute(k,v)}
function txt(id,v){const e=$(id);if(e&&e.textContent!==v)e.textContent=v}
const f0=v=>Math.round(v);

const SRC={
  em_cycle:["The Engineering Mindset: Refrigeration cycle, essential knowledge","https://theengineeringmindset.com/the-refrigeration-cycle-essential-knowledge/"],
  em_txv:["The Engineering Mindset: How thermostatic expansion valves work","https://theengineeringmindset.com/thermostatic-expansion-valves-work/"],
  em_scroll:["The Engineering Mindset: Scroll compressors","https://theengineeringmindset.com/scroll-compressors-explained/"],
  em_hp:["The Engineering Mindset: Heat pumps explained (split system flow path)","https://theengineeringmindset.com/heat-pumps-explained/"],
  bpa:["BPA: R-410A pressure-temperature chart","https://www.bpa.gov/-/media/Aep/energy-efficiency/residential/residential-ptcs-essentials/r-410a-pressure-temperature-chart.pdf"],
  acd:["AC Direct: R-410A pressure switch guide","https://www.acdirect.com/blog/r410a-pressure-switch-guide"],
  hvs:["HVAC School: Why discharge line temperature is a useful reading","https://hvacrschool.com/why-discharge-line-temperature-is-a-useful-reading/"],
  tsh:["HVAC School: How to find target superheat","https://hvacrschool.com/how-to-find-target-superheat"],
  charge:["NATE study guide: Charging by superheat, subcooling and weight","https://open-exam-prep.com/study-guides/nate-hvac/equipment-installation-commissioning/refrigerant-charging-superheat-subcooling"],
  air:["HVAC study guide: Airflow and charge diagnostics","https://open-exam-prep.com/study-guides/ar-hvac-contractor/maintenance-troubleshooting-safety/airflow-charge-diagnostics"],
  testo:["TruTech / Testo 550 troubleshooting guide (symptom tables)","https://trutechtools.com/content/assets/blog/images/ttt-testo-550-troubleshooting-guide1.pdf"],
  hum:["Champion: AC compressor hums but won't start","https://www.championair.com/ac-compressor-hums-wont-start"],
  beacon:["Beacon: Capacitors, contactors and small parts","https://www.beaconsaves.com/blog/capacitors-contactors-small-parts"]
};
const gimg=q=>["Photo search: "+q,"https://www.google.com/search?tbm=isch&q="+encodeURIComponent(q)];
const PHOTOS={split:{
  compressor:[gimg("Copeland scroll compressor residential")],
  condenser:[gimg("condensing unit condenser coil fins")],
  fan:[gimg("condenser fan motor and blade")],
  contactor:[gimg("HVAC contactor 1 pole 30 amp")],
  cap:[gimg("dual run capacitor 45/5 uF")],
  hps:[gimg("R-410A high pressure switch")],
  lps:[gimg("R-410A low pressure switch")],
  gauges:[gimg("R-410A manifold gauge set")],
  drier:[gimg("liquid line filter drier")],
  meter:[gimg("TXV thermostatic expansion valve AC"),gimg("AC piston metering device")],
  evap:[gimg("A-coil evaporator coil")],
  blower:[gimg("furnace blower wheel motor")],
  filter:[gimg("pleated furnace air filter")],
  suction:[gimg("insulated suction line set")],
  liquid:[gimg("AC line set liquid line")],
  disconnect:[gimg("AC disconnect box pull out")],
  tstat:[gimg("cooling thermostat")]}};

// Part drawings, 160x120
const K="#2a2d30",BR="url(#zBrassH)",BRD="#8a6a22",ST="url(#zSteel)",STL="url(#zSteelH)",RD="#b8322a",WH="#f4f4f0",CU="url(#zCuV)",CUD="#8e5532",GY="url(#zShell)",BL="#2f6fd6";
const pipeH=(x1,x2,y,w=10,c="url(#zCuH)")=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const pipeV=(x,y1,y2,w=10,c=CU)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const hexnut=(x,y,r=8,c=BR)=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${x+r*Math.cos(i*Math.PI/3)},${y+r*Math.sin(i*Math.PI/3)}`).join(" ")}" fill="${c}" stroke="${BRD}"/>`;
const dial=(cx,cy,r,label,val=0.3,ring=STL)=>{let t="";for(let i=0;i<=10;i++){const a=(-135+i*27)*Math.PI/180;t+=`<line x1="${cx+(r-2)*Math.sin(a)}" y1="${cy-(r-2)*Math.cos(a)}" x2="${cx+(r-6)*Math.sin(a)}" y2="${cy-(r-6)*Math.cos(a)}" stroke="${K}" stroke-width="1"/>`}
  const a=(-135+val*270)*Math.PI/180;return `<circle cx="${cx}" cy="${cy}" r="${r+3}" fill="${ring}" stroke="${K}"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="${WH}" stroke="${K}" stroke-width=".8"/>${t}<text x="${cx}" y="${cy+r*.45}" font-size="${r*.28}" text-anchor="middle" font-family="sans-serif" fill="${K}">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+(r-7)*Math.sin(a)}" y2="${cy-(r-7)*Math.cos(a)}" stroke="${RD}" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="2.5" fill="${K}"/>`};
const box=(x,y,w,h,c,r=4)=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${c}" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/>`;
const label=(x,y,s,c=K,sz=8)=>`<text x="${x}" y="${y}" font-size="${sz}" text-anchor="middle" font-family="sans-serif" font-weight="600" fill="${c}">${s}</text>`;
const fins=(x,y,w,h,step=4,c=ST)=>Array.from({length:Math.floor(w/step)},(_,i)=>`<line x1="${x+i*step+2}" y1="${y}" x2="${x+i*step+2}" y2="${y+h}" stroke="${c}" stroke-width=".8"/>`).join("");
const ILL={
 compressor:`<path d="M52 108 V40 Q52 14 80 14 Q108 14 108 40 V108 Z" fill="#30363b" stroke="${K}" stroke-width="1.2"/>${box(44,104,72,10,"#22262a",2)}${pipeH(108,150,74,10)}${pipeV(80,2,16,8)}${box(56,52,22,16,"#9aa1a8",2)}${label(67,63,"T  S  R",K,6)}${label(130,66,"SUCTION",K,6)}${label(98,9,"DISCHARGE",K,6)}${label(80,92,"SCROLL",WH,8)}`,
 condenser:`${box(18,18,124,88,"#59626a",4)}${fins(24,24,112,76,4,"#9aa3aa")}${Array.from({length:6},(_,i)=>`<line x1="22" y1="${30+i*12}" x2="138" y2="${30+i*12}" stroke="${CU}" stroke-width="2.4"/>`).join("")}<path d="M138 30 v12 M22 42 v12 M138 54 v12 M22 66 v12 M138 78 v12" stroke="${CU}" stroke-width="2.4"/>${label(80,116,"CONDENSER COIL (FINS + TUBES)",K,7)}`,
 fan:`<circle cx="80" cy="56" r="44" fill="#3a3f44" stroke="${K}"/>${[0,1,2].map(i=>`<ellipse cx="80" cy="34" rx="10" ry="22" fill="#9aa3aa" stroke="${K}" transform="rotate(${i*120} 80 56)"/>`).join("")}<circle cx="80" cy="56" r="10" fill="#22262a"/>${box(66,96,28,16,"#22262a",3)}${label(80,116,"MOTOR",K,7)}`,
 contactor:`${box(40,14,80,92,"#e9e6dd",4)}${box(52,24,56,22,"#3a3f44",2)}${[60,100].map(x=>`<circle cx="${x}" cy="35" r="5" fill="${BR}" stroke="${BRD}"/>`).join("")}${box(56,56,48,24,"#c9ced2",2)}${label(80,71,"COIL 24V",K,7)}${[60,100].map(x=>`<circle cx="${x}" cy="94" r="5" fill="${BR}" stroke="${BRD}"/>`).join("")}${label(80,11,"LINE",K,6)}${label(80,118,"LOAD",K,6)}`,
 cap:`<rect x="52" y="16" width="56" height="92" rx="10" fill="#b9c0c6" stroke="${K}" stroke-width="1.2"/><ellipse cx="80" cy="18" rx="28" ry="6" fill="#d7dce0" stroke="${K}"/>${[[66,"HERM"],[80,"C"],[94,"FAN"]].map(([x,l])=>`<rect x="${x-4}" y="8" width="8" height="8" fill="${BR}" stroke="${BRD}"/>${label(x,5,l,K,5)}`).join("")}${label(80,60,"45+5 µF",K,9)}${label(80,74,"440 VAC",K,7)}`,
 hps:`${pipeH(10,150,92,12)}${hexnut(80,80,10)}${box(58,20,44,52,"#2f3337",6)}${label(80,46,"HIGH",WH,8)}${label(80,58,"PRESS.",WH,7)}<path d="M102 32 C126 28 132 14 150 14" stroke="${RD}" stroke-width="2" fill="none"/><path d="M102 40 C130 36 136 22 154 22" stroke="${RD}" stroke-width="2" fill="none"/>${label(80,114,"DISCHARGE LINE",K,7)}`,
 lps:`${pipeH(10,150,92,16)}${hexnut(80,78,10)}${box(58,20,44,50,"#2f3337",6)}${label(80,44,"LOW",WH,8)}${label(80,56,"PRESS.",WH,7)}<path d="M102 32 C126 28 132 14 150 14" stroke="${BL}" stroke-width="2" fill="none"/>${label(80,114,"SUCTION LINE",K,7)}`,
 gauges:`${dial(46,46,30,"LOW",.3,"#3d7de0")}${dial(114,46,30,"HIGH",.5,"#d23a26")}${box(40,84,80,18,"#9aa1a8",4)}<path d="M54 102 C54 116 40 116 30 118" stroke="#3d7de0" stroke-width="3" fill="none"/><path d="M80 102 V118" stroke="#e8c33a" stroke-width="3"/><path d="M106 102 C106 116 120 116 130 118" stroke="#d23a26" stroke-width="3" fill="none"/>`,
 drier:`${pipeH(4,34,60,6)}${pipeH(126,156,60,6)}<rect x="34" y="40" width="92" height="40" rx="18" fill="#2f6a8f" stroke="${K}" stroke-width="1.2"/>${label(80,58,"FILTER DRIER",WH,8)}<path d="M66 70 h28 l-6 -4 m6 4 l-6 4" stroke="${WH}" stroke-width="1.6" fill="none"/>${label(80,100,"FLOW →",K,7)}`,
 meter:`${pipeH(4,52,74,8)}${box(52,60,40,28,BR,4)}${pipeH(92,112,74,8)}<path d="M58 60 V40 Q72 26 86 40 V60 Z" fill="${BR}" stroke="${BRD}"/>${box(60,28,24,10,"#9aa1a8",3)}<path d="M72 28 C72 10 120 10 130 30" stroke="${CU}" stroke-width="1.6" fill="none"/>${box(124,30,16,10,CU,3)}${pipeV(102,76,108,8)}${label(72,104,"TXV",K,8)}${label(132,52,"BULB",K,6)}<rect x="16" y="94" width="10" height="16" rx="3" fill="${BR}" stroke="${BRD}"/>${label(36,116,"PISTON",K,6)}`,
 evap:`<path d="M24 108 L80 20 L136 108" stroke="#7a8a96" stroke-width="22" fill="none" stroke-linejoin="round"/><path d="M24 108 L80 20 L136 108" stroke="${ST}" stroke-width="18" fill="none" stroke-dasharray="1 3" stroke-linejoin="round"/>${box(14,106,132,8,"#d9d4c7",2)}${label(80,96,"A-COIL",K,9)}${label(126,24,"↑ AIR",BL,8)}`,
 blower:`<circle cx="80" cy="58" r="42" fill="#5a6168" stroke="${K}"/><circle cx="80" cy="58" r="32" fill="#3a3f44"/>${Array.from({length:18},(_,i)=>{const a=i*20*Math.PI/180;return `<line x1="${80+20*Math.cos(a)}" y1="${58+20*Math.sin(a)}" x2="${80+31*Math.cos(a)}" y2="${58+31*Math.sin(a)}" stroke="${STL}" stroke-width="2"/>`}).join("")}<circle cx="80" cy="58" r="12" fill="#22262a"/>${label(80,114,"SQUIRREL-CAGE BLOWER",K,7)}`,
 filter:`${box(24,18,112,84,"#e9e6dd",3)}${Array.from({length:13},(_,i)=>`<path d="M${30+i*8} 24 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4" stroke="#bfb8a6" fill="none"/>`).join("")}${label(80,114,"PLEATED AIR FILTER",K,7)}`,
 suction:`${pipeH(4,156,50,22,"#2c3135")}${pipeH(4,156,50,12)}${pipeH(4,156,86,6)}${label(80,30,"SUCTION (LARGE, INSULATED)",K,7)}${label(80,106,"LIQUID (SMALL, BARE)",K,7)}`,
 liquid:`${pipeH(4,156,50,22,"#2c3135")}${pipeH(4,156,50,12)}${pipeH(4,156,86,6)}${label(80,30,"SUCTION (LARGE, INSULATED)",K,7)}${label(80,106,"LIQUID (SMALL, BARE)",K,7)}`,
 disconnect:`${box(44,10,72,96,"#8e969d",4)}${box(54,22,52,72,"#5a6168",3)}${box(62,40,36,30,"#22262a",3)}${label(80,58,"PULL",WH,8)}${label(80,116,"DISCONNECT",K,7)}`,
 tstat:`${box(36,20,88,80,"#efece4",10)}${box(48,32,64,34,"#2f3337",4)}${label(80,55,"74°",WH,16)}${label(80,82,"COOL  AUTO",K,7)}`,
 room:`<path d="M20 60 L80 16 L140 60 V110 H20 Z" fill="#e9e6dd" stroke="${K}" stroke-width="1.2"/>${box(66,74,28,36,"#8a6a4a",2)}${box(34,70,20,18,"#cfe6f5",1)}${box(106,70,20,18,"#cfe6f5",1)}${label(80,52,"74°F",K,10)}`
};
const ZMAP={meter:"txv",motor:"motor3"};/* part keys that mean something else on these tabs: skip the shared drawing */const ZSKIP={gas:["meter"],chill:["evap"]};function ill(simId,k){const v="0 0 340 250";const big=cur&&cur.id===simId&&cur.illL&&cur.illL[k];if(big)return `<svg class="ill" viewBox="${v}" aria-hidden="true">${big}</svg>`;if((ZSKIP[simId]||[]).includes(k)){const own=cur&&cur.id===simId&&cur.ill&&cur.ill[k];return own?`<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${own}</svg>`:""}if(typeof RILL!=="undefined"&&(RILL[simId+":"+k]||RILL[k]&&(!RILL[k].only||RILL[k].only.includes(simId)))){const r=(RILL[simId+":"+k]||RILL[k]).s;return `<svg class="ill" viewBox="${v}" aria-hidden="true">${typeof r==="function"?r():r}</svg>`}const own=cur&&cur.id===simId&&cur.ill&&cur.ill[k];if(own)return `<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${own}</svg>`;const z=zillSvg(ZMAP[k]||k);if(z)return z;const s=ILL[k];return s?`<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${s}</svg>`:""}

/*RZ-BEGIN*/
/* ============ REALISTIC PARTS LIBRARY (shared by every trainer) ============ */
// Gradients, filters and patterns live in one hidden <svg> so every drawing and part card can use them.
const RZ_DEFS=`<defs>
<linearGradient id="zShell" x1="0" x2="1"><stop offset="0" stop-color="#1b1f22"/><stop offset=".22" stop-color="#4d555b"/><stop offset=".36" stop-color="#6b747a"/><stop offset=".6" stop-color="#363c41"/><stop offset="1" stop-color="#15181a"/></linearGradient>
<radialGradient id="zDome" cx=".4" cy=".35" r=".8"><stop offset="0" stop-color="#7a838a"/><stop offset=".5" stop-color="#3c4348"/><stop offset="1" stop-color="#181b1e"/></radialGradient>
<linearGradient id="zCuH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zCuV" x1="0" x2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zBrass" x1="0" x2="1"><stop offset="0" stop-color="#6a4a12"/><stop offset=".3" stop-color="#e8cd78"/><stop offset=".55" stop-color="#b8902e"/><stop offset="1" stop-color="#5e400e"/></linearGradient>
<linearGradient id="zBrassH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e8cd78"/><stop offset=".45" stop-color="#c9a240"/><stop offset="1" stop-color="#6a4a12"/></linearGradient>
<linearGradient id="zSteel" x1="0" x2="1"><stop offset="0" stop-color="#8b949a"/><stop offset=".3" stop-color="#f1f4f6"/><stop offset=".6" stop-color="#b9c1c6"/><stop offset="1" stop-color="#7d868c"/></linearGradient>
<linearGradient id="zSteelH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9edf0"/><stop offset=".5" stop-color="#b3bbc0"/><stop offset="1" stop-color="#6f787e"/></linearGradient>
<linearGradient id="zAlu" x1="0" x2="1"><stop offset="0" stop-color="#8f979d"/><stop offset=".25" stop-color="#e3e8eb"/><stop offset=".45" stop-color="#f7f9fa"/><stop offset=".7" stop-color="#b6bec3"/><stop offset="1" stop-color="#7e868b"/></linearGradient>
<radialGradient id="zAluTop" cx=".42" cy=".4" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".7" stop-color="#cfd5d9"/><stop offset="1" stop-color="#99a1a6"/></radialGradient>
<linearGradient id="zPlastic" x1="0" x2="1"><stop offset="0" stop-color="#bdb6a6"/><stop offset=".2" stop-color="#ece7dc"/><stop offset=".5" stop-color="#f6f3ec"/><stop offset=".85" stop-color="#d6cfc0"/><stop offset="1" stop-color="#a9a291"/></linearGradient>
<linearGradient id="zPlasticDk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#4a4f54"/><stop offset="1" stop-color="#22262a"/></linearGradient>
<linearGradient id="zBlue" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#7fa3c4"/><stop offset=".25" stop-color="#4f7699"/><stop offset=".7" stop-color="#2e4b66"/><stop offset="1" stop-color="#1a2d3f"/></linearGradient>
<linearGradient id="zGreen" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3f7a4a"/><stop offset="1" stop-color="#1f4a2a"/></linearGradient>
<linearGradient id="zCab" x1="0" x2="1"><stop offset="0" stop-color="#c3cacf"/><stop offset=".5" stop-color="#e2e6e9"/><stop offset="1" stop-color="#b4bcc1"/></linearGradient>
<linearGradient id="zCabIn" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9dee1"/><stop offset="1" stop-color="#c2c9ce"/></linearGradient>
<linearGradient id="zTan" x1="0" x2="1"><stop offset="0" stop-color="#b9a578"/><stop offset=".5" stop-color="#e3d3a6"/><stop offset="1" stop-color="#a8956a"/></linearGradient>
<linearGradient id="zLcd" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#cfe0d2"/><stop offset="1" stop-color="#a9c2ad"/></linearGradient>
<linearGradient id="zWireBk" x1="0" x2="1"><stop offset="0" stop-color="#050505"/><stop offset=".35" stop-color="#55595c"/><stop offset="1" stop-color="#0b0b0b"/></linearGradient>
<linearGradient id="zWireRd" x1="0" x2="1"><stop offset="0" stop-color="#5a0b07"/><stop offset=".35" stop-color="#e2554a"/><stop offset="1" stop-color="#6a100a"/></linearGradient>
<linearGradient id="zWireYl" x1="0" x2="1"><stop offset="0" stop-color="#7a5a00"/><stop offset=".35" stop-color="#ffe26a"/><stop offset="1" stop-color="#8a6800"/></linearGradient>
<linearGradient id="zWireBl" x1="0" x2="1"><stop offset="0" stop-color="#0b2a6a"/><stop offset=".35" stop-color="#6c9ef0"/><stop offset="1" stop-color="#0e2f78"/></linearGradient>
<radialGradient id="zScrew" cx=".38" cy=".35" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".5" stop-color="#b9c1c6"/><stop offset="1" stop-color="#5f686d"/></radialGradient>
<radialGradient id="zInside" cx=".5" cy=".5" r=".7"><stop offset="0" stop-color="#3a3f43"/><stop offset="1" stop-color="#121416"/></radialGradient>
<linearGradient id="zWinding" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e3a05e"/><stop offset=".5" stop-color="#b8692f"/><stop offset="1" stop-color="#6e3a14"/></linearGradient>
<linearGradient id="zLam" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9aa3a9"/><stop offset=".5" stop-color="#5c656b"/><stop offset="1" stop-color="#2e3438"/></linearGradient>
<linearGradient id="zMotor" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d86ad"/><stop offset=".35" stop-color="#3b6287"/><stop offset="1" stop-color="#1c3149"/></linearGradient>
<radialGradient id="zFlame" cx=".5" cy=".85" r=".9"><stop offset="0" stop-color="#9fd0ff"/><stop offset=".35" stop-color="#3d7de0"/><stop offset=".8" stop-color="#f0a040" stop-opacity=".7"/><stop offset="1" stop-color="#f0a040" stop-opacity="0"/></radialGradient>
<filter id="zShadow" x="-20%" y="-20%" width="140%" height="150%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-color="#000" flood-opacity=".3"/></filter>
<filter id="zSoft"><feGaussianBlur stdDeviation="3"/></filter>
<filter id="zGlow" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="2.5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="zFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
<pattern id="zFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
<pattern id="zGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="none"/><path d="M0 3 H6 M3 0 V6" stroke="#2a2f33" stroke-width="1"/></pattern>
<pattern id="zLouver" width="10" height="7" patternUnits="userSpaceOnUse"><rect width="10" height="7" fill="#c3cacf"/><rect y="4" width="10" height="2" fill="#6f787e"/></pattern>
<pattern id="zPleat" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#f4f1ea"/><path d="M0 0 L6 6" stroke="#cdc6b6" stroke-width="1.4"/></pattern>
<pattern id="zWind" width="6" height="4" patternUnits="userSpaceOnUse"><rect width="6" height="4" fill="url(#zWinding)"/><path d="M0 2 H6" stroke="#5a2e10" stroke-width=".6" opacity=".6"/></pattern>
<pattern id="zBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern>
</defs>`;
function rzEnsureDefs(){if(document.getElementById("rzDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rzDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML=RZ_DEFS;document.body.prepend(s)}
// Copper tube look: dark copper edge behind each refrigerant line and a highlight along it. The line color still shows the refrigerant state.
function rzTubes(root){rzEnsureDefs();const NS="http://www.w3.org/2000/svg";
  root.querySelectorAll("path.rpipe:not([data-z]),path.ins:not([data-z]),path.wpipe:not([data-z])").forEach(p=>{p.setAttribute("data-z","1");const w=+(p.getAttribute("stroke-width")||6),d=p.getAttribute("d");
    const ins=p.classList.contains("ins");
    const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+(ins?2:3));back.setAttribute("stroke",ins?"#0d0f10":"#5a2a12");
    p.parentNode.insertBefore(back,p);
    const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*(ins?.22:.28)).toFixed(1));
    hi.setAttribute("transform",`translate(${(-w*.2).toFixed(1)} ${(-w*.2).toFixed(1)})`);if(ins)hi.setAttribute("stroke","rgba(255,255,255,.13)");
    p.parentNode.insertBefore(hi,p.nextSibling)})}
const RZ_CSS=`.zTubeO,.zTubeH{fill:none;stroke-linecap:round;stroke-linejoin:round;pointer-events:none}.zTubeH{stroke:rgba(255,255,255,.42)}
.ins{stroke:#25292c}.zl{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:#3b4449;text-transform:uppercase}
.zt{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em;fill:#3b4449}
.zw{fill:#eef1f3}.valD{font-family:var(--mono);font-size:11px}.zlead{stroke:#4a5257;stroke-width:1;fill:none}
@keyframes zorb{0%{transform:translate(3px,0)}25%{transform:translate(0,2px)}50%{transform:translate(-3px,0)}75%{transform:translate(0,-2px)}100%{transform:translate(3px,0)}}
@keyframes zspin{to{transform:rotate(360deg)}}@keyframes zdash{to{stroke-dashoffset:-32}}@keyframes zslide{to{transform:translateX(8px)}}@keyframes zbub{to{transform:translateY(12px)}}@keyframes zbob{0%,100%{transform:translateY(0)}50%{transform:translateY(-3px)}}
.zOrb{animation:zorb .9s linear infinite}.zSpin{animation:zspin 1.2s linear infinite;transform-box:fill-box;transform-origin:center}.zFlow{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round;animation:zdash 1s linear infinite}.zBob{animation:zbob 1.6s ease-in-out infinite}.zSlide{animation:zslide .35s linear infinite}.zBub{animation:zbub .9s linear infinite}
@media (prefers-reduced-motion:reduce){.zOrb,.zSpin,.zFlow,.zBob,.zSlide,.zBub{animation:none}}
.ill{background:#eef1f3;border-radius:6px}#reads b small{display:block;font-size:12px;opacity:.75;font-weight:500;font-family:var(--mono)}`;
(function(){try{const st=document.createElement("style");st.textContent=RZ_CSS;document.head.appendChild(st)}catch(e){}})();

// ---- small builders (main drawing scale) ----
const zScrew=(x,y,r=3)=>`<circle cx="${x}" cy="${y}" r="${r}" fill="url(#zScrew)" stroke="#4d555a" stroke-width=".6"/><path d="M${x-r*.6} ${y-r*.2} L${x+r*.6} ${y+r*.2}" stroke="#3a3f43" stroke-width="${(r*.25).toFixed(2)}"/>`;
const zShade=(cx,cy,rx,ry=4)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="#000" opacity=".22" filter="url(#zSoft)"/>`;
const zHex=(x,y,r,fill="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${fill}" stroke="#5e400e" stroke-width=".8"/>`;
const zCuStubV=(x,y1,y2,w=6)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".6"/>`;
const zCuStubH=(x1,x2,y,w=6)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".6"/>`;
// leader-line label
const zLead=(x1,y1,x2,y2,tx,ty,t,anchor="start",cls="zt")=>`<path class="zlead" d="M${x1} ${y1} L${x2} ${y2}"/><circle cx="${x1}" cy="${y1}" r="1.8" fill="#4a5257"/><text class="${cls}" x="${tx}" y="${ty}" text-anchor="${anchor}">${t}</text>`;
// hermetic compressor shell; ids optional
function zCompressor(x,y,w,h,o={}){const cx=x+w/2,r=w/2,ry=Math.max(3,w*.12);
  return `${rSh(cx,y+h+3,w*.66,5)}
  <path d="M${x-4} ${y+h-6} L${x-8} ${y+h+1} H${x+w+8} L${x+w+4} ${y+h-6} Z" fill="url(#r_blackV)"/>${[x-6,x+w-6].map(fx=>`<rect x="${fx}" y="${y+h-1}" width="12" height="4" rx="1.5" fill="#1a1d20"/>`).join("")}
  <path class="hl" d="M${x} ${y+r*.8} Q${x} ${y} ${cx} ${y} Q${x+w} ${y} ${x+w} ${y+r*.8} V${y+h-8} A${r} ${ry} 0 0 1 ${x} ${y+h-8} Z" fill="url(#r_blackV)" filter="url(#rGrain)"/>
  <path d="M${x+w*.18} ${y+r*.8} Q${x+w*.2} ${y+w*.12} ${cx} ${y+w*.08}" fill="none" stroke="#fff" stroke-opacity=".22" stroke-width="3" stroke-linecap="round"/>
  <path d="M${x} ${y+h*.42} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42}" fill="none" stroke="#000" stroke-opacity=".6" stroke-width="2.4"/><path d="M${x} ${y+h*.42+2} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42+2}" fill="none" stroke="#fff" stroke-opacity=".12" stroke-width="1"/>
  ${o.term?`${rBox(x+w-4,y+h*.5,10,16,5,"black",{r:2})}`:""}`}

// pressure switch on a tube (lamp shows state)
const zPswitch=(x,y,lampId,w=24,h=20)=>`${rHexV(x+w/2,y+h-1,5,4,"brass")}${rCylV(x+w/2,y+h+3,y+h+7,2.6,"brass",{top:false})}<g class="hl">${rBox(x,y,w,h,6,"black",{r:h/3})}</g><path d="M${x+3} ${y+3} q-6 -6 -10 -2" stroke="#e8e8e8" stroke-width="1.6" fill="none"/><circle id="${lampId}" cx="${x+w/2}" cy="${y+h/2}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// definite-purpose contactor; bar is the moving armature contact, seen through the window
const zContactor=(x,y,w,h,barId,lampId,barY)=>`${rSh(x+w/2,y+h+2,w*.6,3)}<g class="hl">${rBox(x,y,w,h,8,"black",{r:3})}</g>
  <rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="#0d0f10"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="url(#rGlass)" opacity=".4"/>
  <rect id="${barId}" x="${x+4}" y="${barY}" width="${w-8}" height="6" rx="1" fill="url(#r_chromeH)"/>
  ${rTermS(x+6,y+h*.55)}${rTermS(x+w-6,y+h*.55)}
  <rect x="${x+w/2-7}" y="${y+h*.66}" width="14" height="${h*.26}" rx="2" fill="url(#r_brassV)"/>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h*.79}" r="3.4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// dual run capacitor (bulgeId shows a swollen top)
const zCap=(x,y,w,h,bulgeId)=>`${rSh(x+w/2,y+h+2,w*.7,3)}<g class="hl">${rCylV(x+w/2,y+4,y+h-2,w/2,"al",{ry:Math.max(2,w*.14)})}</g>
  ${[0.25,0.5,0.75].map(f=>`<rect x="${x+w*f-2}" y="${y-2}" width="4" height="6" fill="url(#r_chromeV)"/>`).join("")}
  <rect x="${x+2}" y="${y+h*.45}" width="${w-4}" height="${h*.28}" fill="#f4f1ea"/><text x="${x+w/2}" y="${y+h*.63}" font-size="5.5" text-anchor="middle" font-family="sans-serif" fill="#333">45/5</text>
  <path id="${bulgeId}" d="M${x} ${y+6} Q${x+w/2} ${y-12} ${x+w} ${y+6}" fill="url(#r_alT)" stroke="var(--bad)" stroke-width="1.4" opacity="0"/>`;

// pull-out disconnect box; handle id changes color when pulled
const zDisc=(x,y,w,h,hId)=>`${rSh(x+w/2,y+h+8,w*.7,3)}<g class="hl">${rBox(x,y,w,h,6,"paint",{r:2,grain:true})}</g>
  <rect id="${hId}" x="${x+6}" y="${y+9}" width="${w-12}" height="${h-17}" rx="2" fill="var(--plate)" stroke="#000" stroke-width=".6"/><rect x="${x+w/2-4}" y="${y+h*.45}" width="8" height="4" rx="1" fill="url(#r_redV)"/>
  ${rCylV(x+w/2,y+h,y+h+7,3,"galv",{top:false})}`;

// liquid line filter drier
const zDrier=(x,y,w,h,frostId,dir=1)=>`${zCuStubH(x-6,x+2,y+h/2,5)}${zCuStubH(x+w-2,x+w+6,y+h/2,5)}<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#r_blueH)"/>
  ${dir===0?`<path d="M${x+w/2-7} ${y+h/2} h14 m-3 -3 l3 3 -3 3 M${x+w/2-4} ${y+h/2-3} l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:dir<0?`<path d="M${x+w*.4} ${y+h/2} l-6 0 m3 -3 l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:`<path d="M${x+w*.6} ${y+h/2} l6 0 m-3 -3 l3 3 -3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`}
  <rect id="${frostId}" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="var(--ice)" opacity="0"/>`;

// wall thermostat with an LCD
const zTstat=(x,y,w,h,txtId,lampId,init="74")=>`${rSh(x+w/2,y+h+3,w*.6,3)}<g class="hl">${rBox(x,y,w,h,5,"white",{r:8})}</g>
  <rect x="${x+5}" y="${y+6}" width="${w-10}" height="${h*.5}" rx="3" fill="#15181a"/><rect x="${x+6}" y="${y+7}" width="${w-12}" height="${h*.48-2}" rx="2" fill="url(#zLcd)"/>
  <text id="${txtId}" x="${x+w/2}" y="${y+7+h*.4}" text-anchor="middle" font-family="var(--mono)" font-size="15" fill="#1f2a22">${init}</text>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h-9}" r="3" fill="var(--lamp-off)" stroke="#777" stroke-width=".6"/>`;

// pleated filter seen edge-on
const zFilter=(x,y,w,h,dirtId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="1" fill="url(#zTan)" stroke="#7d6b45"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" fill="url(#zPleat)"/>
  <path d="M${x+3} ${y+4} ${Array.from({length:Math.floor((h-8)/5)},(_,i)=>`L${i%2?x+3:x+w-3} ${y+6+i*5}`).join(" ")}" fill="none" stroke="#b9b09c" stroke-width="1"/>
  <rect id="${dirtId}" x="${x}" y="${y}" width="${w}" height="${h}" fill="#6b5a3a" opacity="0"/>`;
// blower: scroll housing with squirrel-cage wheel (bladesId rotates around cx,cy)
const zBlower=(cx,cy,r,bladesId)=>`${zShade(cx,cy+r+6,r*1.05,4)}
  <path class="hl" d="M${cx+r*1.18} ${cy-r*1.32} V${cy} A${r*1.18} ${r*1.18} 0 1 1 ${cx} ${cy-r*1.18} Z" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>
  <circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#zInside)"/>
  <g id="${bladesId}">${Array.from({length:24},(_,i)=>{const a=i*15*Math.PI/180,x1=cx+r*.62*Math.cos(a),y1=cy+r*.62*Math.sin(a),x2=cx+r*.95*Math.cos(a+.25),y2=cy+r*.95*Math.sin(a+.25);return `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#b9c1c6" stroke-width="2"/>`}).join("")}
   <circle cx="${cx}" cy="${cy}" r="${r*.6}" fill="none" stroke="#7d868c" stroke-width="1.5"/><line x1="${cx-r*.55}" y1="${cy}" x2="${cx+r*.55}" y2="${cy}" stroke="#7d868c" stroke-width="2"/></g>
  <circle cx="${cx}" cy="${cy}" r="${r*.34}" fill="url(#zMotor)" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r*.1}" fill="url(#zScrew)"/>`;
// condenser fan seen from the side: wire guard on top, blade (ellipse id animates rx)
const zFanTop=(x,y,w,h,fbId,cx,cy,gId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zPlasticDk)" stroke="#111"/>
  <rect x="${x+3}" y="${y+2}" width="${w-6}" height="${h-4}" fill="url(#zGrille)" opacity=".9"/>
  <g id="${gId||fbId+"g"}"><ellipse id="${fbId}" cx="${cx}" cy="${cy}" rx="40" ry="4" fill="#3a4045" stroke="#111" stroke-width=".6"/></g>
  <rect x="${cx-7}" y="${y+h-1}" width="14" height="14" rx="2" fill="url(#zMotor)" stroke="#111"/>`;
// manifold gauge face
function zGauge(cx,cy,r,col,needleId,maxLbl){let t="";for(let i=0;i<=20;i++){const a=(-135+i*13.5)*Math.PI/180,l=i%5?4:8;t+=`<line x1="${(cx+(r-3)*Math.sin(a)).toFixed(1)}" y1="${(cy-(r-3)*Math.cos(a)).toFixed(1)}" x2="${(cx+(r-3-l)*Math.sin(a)).toFixed(1)}" y2="${(cy-(r-3-l)*Math.cos(a)).toFixed(1)}" stroke="#222" stroke-width="${i%5?.7:1.2}"/>`}
  return `${zShade(cx,cy+r+6,r*.8,3)}<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r+2}" fill="url(#zSteel)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf8" stroke="#888" stroke-width=".8"/>${t}`}

// ---- part-card drawings, 340x250 ----
const ZILL={};
const zillSvg=k=>ZILL[k]?`<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof ZILL[k]==="function"?ZILL[k]():ZILL[k]}</svg>`:"";

const zL=(x1,y1,x2,y2,tx,ty,t,anchor="start")=>{const w=String(t).length*6.6;if(anchor==="start"&&tx+w>336){anchor="end";tx=336}if(anchor==="end"&&tx-w<4){anchor="start";tx=4}const l=anchor==="end"?tx-w:tx,r=l+w;let ex="";{let px=x2,py=y2;if(x2<l-4){px=l-3;py=ty-4}else if(x2>r+4){px=r+3;py=ty-4}else if(y2<ty-13){py=ty-13}else if(y2>ty+4){py=ty+4}if(Math.hypot(px-x2,py-y2)>5)ex=` L${px} ${py}`}return `<path d="M${x1} ${y1} L${x2} ${y2}${ex}" stroke="#4a5257" stroke-width="1" fill="none"/><circle cx="${x1}" cy="${y1}" r="2" fill="#4a5257"/><text x="${tx}" y="${ty}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#2a3135" stroke="#fff" stroke-width="3" stroke-opacity=".85" paint-order="stroke" stroke-linejoin="round" text-anchor="${anchor}">${t}</text>`};
const zFA=(d,col)=>`<path d="${d}" stroke="${col}" class="zFlow"/>`;
function zSpiral(cx,cy,a0,turns,b,rot){let d="";for(let i=0;i<=turns*48;i++){const t=i/48*2*Math.PI,r=4+b*t,x=cx+r*Math.cos(t+a0+rot),y=cy+r*0.62*Math.sin(t+a0+rot);d+=(i?"L":"M")+x.toFixed(1)+" "+y.toFixed(1)}return d}
ZILL.compressor=`
 ${zShade(170,232,96)}
 <path d="M84 222 L256 222 L246 210 L94 210 Z" fill="url(#zPlasticDk)"/>
 ${[104,236].map(x=>`<ellipse cx="${x}" cy="216" rx="9" ry="4" fill="#111"/>`).join("")}
 <g filter="url(#zShadow)">
  <rect x="110" y="62" width="120" height="150" fill="url(#zShell)"/>
  <ellipse cx="170" cy="212" rx="60" ry="10" fill="#15181a"/>
  <path d="M110 62 Q110 22 170 22 Q230 22 230 62 Z" fill="url(#zDome)"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#0e1012" stroke-width="2"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#8a9399" stroke-width=".8" transform="translate(0,2)" opacity=".5"/>
  <rect x="126" y="34" width="9" height="176" rx="4" fill="#fff" opacity=".1"/>
 </g>
 <!-- discharge -->
 <rect x="164" y="2" width="12" height="24" fill="url(#zCuV)"/><rect x="161" y="18" width="18" height="6" rx="2" fill="url(#zBrass)"/>
 ${zFA("M170 30 V4","#ff4a3a","cDis")}
 <!-- suction -->
 <rect x="228" y="148" width="84" height="13" fill="url(#zCuH)"/><rect x="228" y="145" width="8" height="19" rx="2" fill="url(#zBrass)"/>
 ${zFA("M314 154 H232","#6fb3e8","cSuc")}
 <!-- terminal box -->
 <rect x="94" y="100" width="20" height="34" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle cx="104" cy="106" r="2" fill="url(#zScrew)"/><circle cx="104" cy="128" r="2" fill="url(#zScrew)"/>
 <!-- cutaway window -->
 <clipPath id="zc_cwin"><path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z"/></clipPath>
 <g clip-path="url(#zc_cwin)">
  <rect x="120" y="80" width="110" height="90" fill="url(#zInside)"/>
  <ellipse cx="172" cy="118" rx="42" ry="27" fill="#2a2f33" stroke="#555d62"/>
  
  <path d="${zSpiral(172,118,0,3.1,3.6,0)}" fill="none" stroke="#c9d0d4" stroke-width="3.2"/>
  <path class="zOrb" d="${zSpiral(172,118,Math.PI,3.1,3.6,0)}" fill="none" stroke="#f0a040" stroke-width="3.2"/>
  <circle cx="172" cy="118" r="3" fill="#ff4a3a"/>
 </g>
 <path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z" fill="none" stroke="#9aa3a9" stroke-width="2.2" stroke-linejoin="round"/>
 ${zL(140,130,60,160,6,164,"Fixed scroll")}${zL(196,104,262,90,258,84,"Orbiting scroll","start")}
 ${zL(104,116,40,96,6,92,"Terminals")}${zL(260,154,276,186,236,204,"Suction (cool vapor)")}${zL(176,12,214,12,218,15,"Discharge (hot gas)")}
`;


ZILL.txv=`
 ${zShade(170,236,120)}
 <!-- inlet liquid line -->
 <rect x="0" y="118" width="122" height="14" fill="url(#zCuH)"/>
 <polygon points="104,112 122,112 126,125 122,138 104,138 100,125" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M6 125 H98","#f08a2a","tLiq")}
 <!-- outlet -->
 <rect x="163" y="176" width="14" height="66" fill="url(#zCuV)"/>
 <polygon points="158,172 182,172 186,182 182,192 158,192 154,182" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M170 196 V240","#3d7de0","tMix")}
 <!-- body -->
 <g filter="url(#zShadow)">
  <rect x="122" y="100" width="96" height="74" rx="8" fill="url(#zBrass)" stroke="#5e400e"/>
  <rect x="126" y="70" width="88" height="26" rx="12" fill="url(#zSteel)" stroke="#5f686d"/>
  <rect x="134" y="94" width="72" height="8" fill="url(#zBrassH)"/>
  <rect x="200" y="160" width="40" height="8" fill="url(#zCuH)"/>
 </g>
 <!-- capillary + bulb -->
 <path d="M170 70 C170 40 200 30 230 40 C262 50 250 72 232 66 C214 60 226 44 246 50 C272 58 286 120 280 200" fill="none" stroke="#9aa3aa" stroke-width="2.4"/>
 <rect x="226" y="198" width="104" height="18" fill="url(#zCuH)"/>
 <rect x="262" y="194" width="42" height="12" rx="6" fill="url(#zSteelH)" stroke="#5f686d"/>
 <rect x="268" y="192" width="4" height="26" fill="#3a3f44"/><rect x="294" y="192" width="4" height="26" fill="#3a3f44"/>
 ${zFA("M232 207 H330","#6fb3e8","tSuc")}
 <!-- cutaway of body -->
 <clipPath id="zc_tcut"><path d="M132 106 H208 V166 H132 Z"/></clipPath>
 <g clip-path="url(#zc_tcut)">
  <rect x="128" y="100" width="90" height="72" fill="url(#zInside)"/>
  <path d="M128 120 H166 V132 H128 Z" fill="url(#zLiq)"/>
  <path d="M162 138 H178 V172 H162 Z" fill="url(#zMix)"/>
  <g class="zBub">${[0,1,2,3,4].map(i=>`<circle cx="${166+(i%2)*8}" cy="${142+i*6}" r="1.8" fill="#dfeeff"/>`).join("")}</g>
  <path d="M160 132 L170 140 L180 132 Z" fill="#7a5a1a"/>
  <g class="zBob"><rect x="167" y="104" width="6" height="30" fill="url(#zSteel)"/><path d="M167 134 L170 140 L173 134 Z" fill="#c9d0d4"/></g>
  <path d="M186 140 l6 4 l-6 4 l6 4 l-6 4 l6 4" stroke="#c9d0d4" stroke-width="2" fill="none"/>
 </g>
 <path d="M132 106 H208 V166 H132 Z" fill="none" stroke="#e8cd78" stroke-width="2"/>
 <path d="M132 84 Q170 88 208 84" stroke="#2a3135" stroke-width="2" fill="none"/>
 ${zL(144,126,60,96,6,92,"High-pressure liquid in")}${zL(170,112,96,54,20,50,"Pin and seat (orifice)")}${zL(150,84,110,24,40,20,"Diaphragm (power head)")}
 ${zL(174,214,110,226,6,230,"Low-pressure mix out")}${zL(300,214,300,230,206,244,"Bulb on suction line")}
`;


const zScrewL=(x,y)=>`<circle cx="${x}" cy="${y}" r="7" fill="url(#zScrew)" stroke="#4d555a"/><path d="M${x-4.5} ${y-1.5} L${x+4.5} ${y+1.5}" stroke="#3a3f43" stroke-width="1.6"/>`;
const zWireL=(x,y1,y2,grad)=>`<rect x="${x-5}" y="${y1}" width="10" height="${y2-y1}" rx="4" fill="url(#${grad})"/>`;
ZILL.contactor=`
 ${zShade(170,236,88)}
 ${zWireL(130,0,46,"zWireBk")}${zWireL(210,0,46,"zWireRd")}
 ${zWireL(130,206,250,"zWireBk")}${zWireL(210,206,250,"zWireRd")}
 <g filter="url(#zShadow)">
  <rect x="96" y="34" width="148" height="186" rx="10" fill="url(#zPlastic)" stroke="#8e8777"/>
  <rect x="100" y="38" width="140" height="36" rx="6" fill="url(#zPlasticDk)"/>
  <rect x="100" y="182" width="140" height="34" rx="6" fill="url(#zPlasticDk)"/>
 </g>
 <rect x="124" y="46" width="14" height="10" fill="#d48a52"/><rect x="204" y="46" width="14" height="10" fill="#d48a52"/>
 <rect x="124" y="192" width="14" height="10" fill="#d48a52"/><rect x="204" y="192" width="14" height="10" fill="#d48a52"/>
 ${zScrewL(130,58)}${zScrewL(210,58)}${zScrewL(130,198)}${zScrewL(210,198)}
 <text x="152" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L1</text><text x="176" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L2</text>
 <text x="152" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T1</text><text x="176" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T2</text>
 <!-- window showing contacts and armature -->
 <rect x="112" y="84" width="116" height="88" rx="6" fill="#1e2326" stroke="#6b7378"/>
 <rect x="120" y="92" width="100" height="10" rx="2" fill="#6b747a"/>
 <g>
  <rect x="122" y="104" width="96" height="10" rx="3" fill="url(#zSteelH)"/>
  <rect x="124" y="114" width="12" height="6" fill="#d9dee1"/><rect x="204" y="114" width="12" height="6" fill="#d9dee1"/>
  <rect x="160" y="114" width="20" height="18" fill="#7d868c"/>
 </g>
 <rect x="122" y="124" width="16" height="8" fill="#d9dee1"/><rect x="202" y="124" width="16" height="8" fill="#d9dee1"/>
 <g opacity="0"><path d="M130 120 l3 -4 l2 4 l3 -4" stroke="#9fd8ff" stroke-width="1.6" fill="none" filter="url(#zGlow)"/></g>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="url(#zWind)" stroke="#5a2e10"/>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="#ffd27a" opacity="0" filter="url(#zGlow)"/>
 <!-- coil terminals -->
 <rect x="240" y="124" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/><rect x="240" y="146" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/>
 <path d="M262 127 H300 C320 127 322 100 340 96" stroke="url(#zWireYl)" stroke-width="5" fill="none"/>
 <path d="M262 149 H300 C320 149 322 170 340 176" stroke="url(#zWireBl)" stroke-width="5" fill="none"/>
 <text x="244" y="120" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A1</text><text x="244" y="166" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A2</text>
 ${zL(124,108,60,96,6,92,"Moving contacts")}${zL(150,152,60,170,6,174,"24 V coil")}${zL(210,58,268,40,254,36,"Line in","start")}${zL(210,198,268,222,254,234,"Load out","start")}
 <text x="6" y="244" text-anchor="start" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#2a3135">PULLED IN</text>
`;


ZILL.cap=`
 ${zShade(170,236,64)}
 <g filter="url(#zShadow)">
  <rect x="116" y="50" width="108" height="176" rx="6" fill="url(#zAlu)"/>
  <ellipse cx="170" cy="226" rx="54" ry="9" fill="#7e868b"/>
  <ellipse cx="170" cy="50" rx="54" ry="11" fill="url(#zAluTop)" stroke="#8f979d"/>
  <rect x="116" y="96" width="108" height="92" fill="#f2f0e9" opacity=".92"/>
  <rect x="116" y="96" width="108" height="92" fill="url(#zAlu)" opacity=".28"/>
 </g>
 <ellipse cx="170" cy="46" rx="30" ry="6" fill="#2f3337"/>
 ${[[140,"HERM"],[170,"C"],[200,"FAN"]].map(([x,t])=>`${[-6,0,6].map(d=>`<rect x="${x+d-2}" y="26" width="4" height="18" fill="url(#zSteel)" stroke="#6f787e" stroke-width=".5"/>`).join("")}`).join("")}
 <text x="170" y="122" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="17" font-weight="700" fill="#1d2327">45 + 5 µF</text>
 <text x="170" y="142" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#3a4246">±6%  440 VAC  60 Hz</text>
 <text x="170" y="160" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#5b666d">DUAL RUN CAPACITOR · OIL FILLED</text>
 <rect x="124" y="54" width="10" height="168" rx="4" fill="#fff" opacity=".35"/>
 ${zL(140,40,80,60,6,64,"Compressor (HERM)")}${zL(200,40,262,64,250,80,"Fan motor (FAN)","start")}${zL(170,40,170,4,182,8,"Common (C)","start")}
`;


ZILL.motor3=`
 ${zShade(170,232,130)}
 <g filter="url(#zShadow)">
  <rect x="60" y="208" width="44" height="14" rx="2" fill="#253b52"/><rect x="226" y="208" width="44" height="14" rx="2" fill="#253b52"/>
  <rect x="62" y="86" width="196" height="124" rx="16" fill="url(#zBlue)"/>
  ${Array.from({length:11},(_,i)=>`<rect x="70" y="${92+i*10.5}" width="180" height="4" rx="2" fill="#1d3247" opacity=".55"/><rect x="70" y="${95.5+i*10.5}" width="180" height="1.5" fill="#9fc0dd" opacity=".35"/>`).join("")}
  <rect x="22" y="94" width="44" height="108" rx="10" fill="url(#zBlue)"/>
  ${Array.from({length:9},(_,i)=>`<rect x="30" y="${102+i*10.5}" width="30" height="4" rx="2" fill="#0e1a26" opacity=".8"/>`).join("")}
  <rect x="254" y="100" width="22" height="96" rx="8" fill="url(#zBlue)"/>
  <rect x="120" y="58" width="70" height="32" rx="4" fill="url(#zBlue)"/><rect x="190" y="66" width="34" height="14" fill="url(#zSteelH)"/>
 </g>
 <rect x="276" y="140" width="56" height="16" fill="url(#zSteelH)"/><rect x="300" y="138" width="20" height="4" fill="#5f686d"/>
 <!-- cutaway -->
 <clipPath id="zc_mcut"><path d="M110 104 L232 104 L232 196 L110 196 Z"/></clipPath>
 <g clip-path="url(#zc_mcut)">
  <rect x="100" y="100" width="140" height="100" fill="url(#zInside)"/>
  <rect x="108" y="104" width="126" height="20" fill="url(#zLam)"/><rect x="108" y="176" width="126" height="20" fill="url(#zLam)"/>
  <rect x="104" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/><rect x="222" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/>
  <rect x="120" y="116" width="102" height="8" fill="url(#zWind)"/><rect x="120" y="176" width="102" height="8" fill="url(#zWind)"/>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="url(#zLam)"/>
  <clipPath id="zc_mrot"><rect x="122" y="128" width="98" height="44" rx="3"/></clipPath><g clip-path="url(#zc_mrot)"><g class="zSlide">${Array.from({length:16},(_,i)=>`<path d="M${118+i*8} 128 L${126+i*8} 172" stroke="#c4884a" stroke-width="3"/>`).join("")}</g></g>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="none" stroke="#2a3135"/>
  <rect x="232" y="144" width="44" height="8" fill="url(#zSteelH)"/>
 </g>
 <path d="M110 104 L232 104 L232 196 L110 196 Z" fill="none" stroke="#9fc0dd" stroke-width="2"/>
 ${zL(112,140,60,60,6,54,"Stator winding (copper)")}${zL(170,150,170,236,180,246,"Rotor bars (aluminum)","start")}${zL(40,140,10,236,6,246,"Shaft fan cowl")}${zL(150,66,150,30,160,30,"Terminal box","start")}${zL(300,148,320,120,284,112,"Shaft","start")}
`;

/* ============ REALISTIC 3/4-VIEW DRAWING KIT (light from upper left) ============
   Materials are gradients named r_<mat>V (across a vertical cylinder), r_<mat>H (across a horizontal one),
   r_<mat>F/T/S (box front, top, side). rGrain adds cast or painted texture. */
const R_MAT={
 al:["#5f676d","#aeb6bb","#eef1f3","#c4cbcf","#8d969c","#a7afb4","#535a60"],
 iron:["#0b0d0f","#2c3237","#6d767c","#353b40","#1c2024","#2a3035","#090a0b"],
 galv:["#59605f","#a2a9a7","#e3e7e5","#b3bab8","#7f8785","#959c9a","#4b5150"],
 brass:["#4c3407","#a77a22","#f6dd8e","#c99a3a","#86601a","#a2772a","#3e2a06"],
 cu:["#4e200c","#a5532a","#f2b88c","#c97a48","#8a3f1c","#a35a33","#3f1a0a"],
 white:["#9ea4a6","#dfe3e3","#ffffff","#eef0ef","#cdd2d2","#dde1e0","#8f9597"],
 blue:["#16314f","#2b5c8f","#6e9fd0","#3a6ea4","#22496f","#2f5d8a","#112640"],
 paint:["#3a444c","#6c7882","#b4bec5","#7f8b94","#56616a","#68747d","#2f383f"],
 black:["#050607","#1d2124","#5c6368","#272b2f","#121518","#1d2124","#030404"],
 red:["#4a0b06","#9a1d12","#f0675a","#c0281c","#7e160d","#9a1d12","#3a0804"],
 chrome:["#4f5559","#c9ced1","#ffffff","#8e959a","#e3e7e9","#7c8388","#3c4145"],
 cab:["#7a8084","#bfc5c8","#f1f3f3","#d6dadb","#a7aeb1","#bcc2c4","#686e72"],
 yel:["#6a4a00","#c99a1a","#ffe08a","#f2b632","#b98510","#d29e22","#5a3e00"],
 tan:["#5a3f1f","#9c7444","#e4c690","#b98f5a","#86613a","#9c7444","#4a3218"]
};
const R_OFF=[0,.14,.32,.5,.72,.88,1];
const rLight=(c,k)=>{const n=parseInt(c.slice(1),16);let r=n>>16,g=n>>8&255,b=n&255;const f=v=>Math.max(0,Math.min(255,Math.round(k>0?v+(255-v)*k:v*(1+k))));return "#"+[f(r),f(g),f(b)].map(v=>v.toString(16).padStart(2,"0")).join("")};
const R_DEFS=(()=>{let d="";for(const [m,c] of Object.entries(R_MAT)){
 const st=c.map((x,i)=>`<stop offset="${R_OFF[i]}" stop-color="${x}"/>`).join("");
 d+=`<linearGradient id="r_${m}V" x1="0" x2="1">${st}</linearGradient><linearGradient id="r_${m}H" x1="0" x2="0" y1="0" y2="1">${st}</linearGradient>`;
 d+=`<linearGradient id="r_${m}F" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],.18)}"/><stop offset=".55" stop-color="${c[3]}"/><stop offset="1" stop-color="${rLight(c[3],-.22)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}T" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[2],-.02)}"/><stop offset="1" stop-color="${rLight(c[3],.12)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}S" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],-.3)}"/><stop offset="1" stop-color="${rLight(c[3],-.5)}"/></linearGradient>`;}
 return d+`<filter id="rGrain" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency="1.4" numOctaves="2" seed="4" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 -.55 .33" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<filter id="rBrush" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency=".015 .9" numOctaves="2" seed="7" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 1  0 0 0 0 1  0 0 0 0 1  0 0 0 -.9 .5" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<radialGradient id="rAO"><stop offset="0" stop-color="#000" stop-opacity=".42"/><stop offset=".6" stop-color="#000" stop-opacity=".16"/><stop offset="1" stop-color="#000" stop-opacity="0"/></radialGradient>
<radialGradient id="rCav" cx=".35" cy=".3" r=".9"><stop offset="0" stop-color="#3b4146"/><stop offset="1" stop-color="#0c0e10"/></radialGradient>
<linearGradient id="rGlass" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".55"/><stop offset=".35" stop-color="#fff" stop-opacity=".08"/><stop offset=".5" stop-color="#fff" stop-opacity=".22"/><stop offset=".62" stop-color="#fff" stop-opacity="0"/></linearGradient>
<linearGradient id="rWater" x1="0" x2="1"><stop offset="0" stop-color="#1d4f86"/><stop offset=".35" stop-color="#5e9bd6"/><stop offset="1" stop-color="#173f6b"/></linearGradient>
<linearGradient id="rHot" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9482f" stop-opacity=".55"/><stop offset=".55" stop-color="#8d5fa0" stop-opacity=".25"/><stop offset="1" stop-color="#2f74c8" stop-opacity=".45"/></linearGradient>
<linearGradient id="rFoam" x1="0" x2="1"><stop offset="0" stop-color="#d9b44a"/><stop offset="1" stop-color="#f2d77c"/></linearGradient>
<radialGradient id="rFlame" cx=".5" cy=".9" r=".9"><stop offset="0" stop-color="#e6f3ff"/><stop offset=".3" stop-color="#5aa0ff"/><stop offset=".75" stop-color="#2a5fd0" stop-opacity=".7"/><stop offset="1" stop-color="#2a5fd0" stop-opacity="0"/></radialGradient>`})();
function rEnsure(){if(document.getElementById("rDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML="<defs>"+R_DEFS+"</defs>";document.body.prepend(s)}
if(document.body)rEnsure();else document.addEventListener("DOMContentLoaded",rEnsure);

/* contact shadow */
const rSh=(cx,cy,rx,ry=rx*.18)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="url(#rAO)"/>`;
/* vertical cylinder, top ellipse visible */
const rCylV=(cx,y1,y2,rx,m,o={})=>{const ry=o.ry??rx*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${cx-rx} ${y1} V${y2} A${rx} ${ry} 0 0 0 ${cx+rx} ${y2} V${y1} Z" fill="url(#r_${m}V)"${g}/>`+(o.top===false?"":`<ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="url(#r_${m}T)"/><ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="none" stroke="${rLight(R_MAT[m][0],.1)}" stroke-width=".6" opacity=".7"/>`)};
/* horizontal pipe / cylinder seen from the side, optional open or capped right end */
const rCylH=(x1,x2,cy,r,m,o={})=>{const rx=o.rx??r*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<rect x="${x1}" y="${cy-r}" width="${x2-x1}" height="${2*r}" fill="url(#r_${m}H)"${g}/>`+(o.end?`<ellipse cx="${x2}" cy="${cy}" rx="${rx}" ry="${r}" fill="url(#r_${m}V)"/>`:"")+(o.bore?`<ellipse cx="${x2}" cy="${cy}" rx="${rx*.7}" ry="${r*.72}" fill="#0d0f10"/>`:"")};
/* banded fitting (malleable iron bead) */
const rBand=(x,cy,r,w,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="url(#r_${m}H)"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
const rBandV=(cx,y,r,h,m)=>`<rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="url(#r_${m}V)"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
/* pipe threads showing at a joint */
const rThrH=(x1,x2,cy,r)=>{let s="";for(let x=x1;x<x2;x+=2.2)s+=`<path d="M${x} ${cy-r} l1.4 ${2*r}" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
const rThrV=(cx,y1,y2,r)=>{let s="";for(let y=y1;y<y2;y+=2.2)s+=`<path d="M${cx-r} ${y} l${2*r} 1.4" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
/* hex nut seen across the flats, on a horizontal axis: three visible faces */
const rHexH=(x,cy,w,r,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.25)}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="${R_MAT[m][2]}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="url(#r_${m}F)" opacity=".55"/><rect x="${x}" y="${cy+r*.5}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
const rHexV=(cx,y,h,r,m)=>`<rect x="${cx-r}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.1)}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="${R_MAT[m][2]}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="url(#r_${m}F)" opacity=".5"/><rect x="${cx+r*.5}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
/* box in oblique 3/4 view: front w x h at (x,y), depth goes up and right */
const rBox=(x,y,w,h,d,m,o={})=>{const dx=d*.6,dy=-d*.42,rr=o.r??2;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${x} ${y} L${x+dx} ${y+dy} H${x+w+dx} L${x+w} ${y} Z" fill="url(#r_${m}T)"${g}/><path d="M${x+w} ${y} L${x+w+dx} ${y+dy} V${y+h+dy} L${x+w} ${y+h} Z" fill="url(#r_${m}S)"${g}/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="url(#r_${m}F)"${g}/>`+
 `<path d="M${x+1} ${y+.6} H${x+w-1}" stroke="#fff" stroke-opacity=".55" stroke-width="1"/><path d="M${x+w} ${y+1} L${x+w+dx-.6} ${y+dy+1}" stroke="#fff" stroke-opacity=".3" stroke-width=".8"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`};
/* round head bolt */
const rBolt=(cx,cy,r=2.4)=>`<circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#r_chromeV)" stroke="#000" stroke-opacity=".45" stroke-width=".5"/><circle cx="${cx-r*.35}" cy="${cy-r*.35}" r="${r*.35}" fill="#fff" opacity=".7"/>`;
/* screw slot dial face */
const rDial=(cx,cy,r,ang,col="#1d2124",num=true)=>{let s=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4" stroke="#4a4f53" stroke-width=".7"/>`;
 if(num)for(let i=0;i<10;i++){const a=i/10*2*Math.PI-Math.PI/2;s+=`<line x1="${cx+r*.78*Math.cos(a)}" y1="${cy+r*.78*Math.sin(a)}" x2="${cx+r*.95*Math.cos(a)}" y2="${cy+r*.95*Math.sin(a)}" stroke="#333" stroke-width=".5"/>`}
 const a=ang*Math.PI/180-Math.PI/2;return s+`<line x1="${cx}" y1="${cy}" x2="${cx+r*.78*Math.cos(a)}" y2="${cy+r*.78*Math.sin(a)}" stroke="${col}" stroke-width="${Math.max(.8,r*.13)}" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="${r*.12}" fill="${col}"/>`};
/* label with leader, same look as zL */
const rL=(x1,y1,x2,y2,tx,ty,t,anchor)=>zL(x1,y1,x2,y2,tx,ty,t,anchor);
/* service regulator body, card coordinates (pipe axis y 196, x 100..240); cut=true opens the bonnet */
const rSregArt=cut=>{const win="M138 133 L138 100 Q170 91 202 100 L202 135 Q170 141 138 133 Z";
 return `${rCylH(108,232,196,22,"paint",{grain:true})}${rHexH(100,196,14,21,"paint")}${rHexH(226,196,14,21,"paint")}
 ${rCylV(170,140,178,18,"paint",{grain:true,top:false})}
 <path d="M78 129 Q84 154 170 158 Q256 154 262 129 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <path d="M76 128 A94 22 0 0 0 264 128 V134 A94 22 0 0 1 76 134 Z" fill="url(#r_paintH)"/>
 ${Array.from({length:9},(_,i)=>{const t=(12+i*19.5)*Math.PI/180;return rBolt(170+92*Math.cos(t),131+20*Math.sin(t),2.3)}).join("")}
 <path d="M80 128 C84 94 122 82 170 82 C218 82 256 94 260 128 A90 20 0 0 1 80 128 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <ellipse cx="128" cy="98" rx="30" ry="9" fill="#fff" opacity=".28" filter="url(#zSoft)"/>
 ${cut?`<path d="${win}" fill="url(#rCav)"/><path d="${win}" fill="none" stroke="#e6eaec" stroke-width="2.4"/><clipPath id="rg_rcut"><path d="${win}"/></clipPath><g clip-path="url(#rg_rcut)"><ellipse cx="170" cy="130" rx="34" ry="6" fill="#26282a"/><ellipse cx="170" cy="127" rx="18" ry="4" fill="url(#r_alV)"/>${Array.from({length:7},(_,k)=>`<ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="#1b1d1f" stroke-width="3"/><ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="url(#r_chromeV)" stroke-width="1.8"/>`).join("")}</g>`:""}
 ${rCylV(170,58,92,13,"paint",{grain:true})}${rHexV(170,48,10,11,"black")}${rCylV(170,40,50,9,"black",{ry:2.8})}
 ${rCylH(238,276,104,6,"paint")}${rBand(270,104,8,10,"paint")}${rCylV(282,104,140,7,"paint",{top:false})}<ellipse cx="282" cy="140" rx="7" ry="2.4" fill="#111"/>`};
/* horizontal tank with rounded heads */
const rTankH=(cx,cy,len,r,m)=>`<rect x="${cx-len/2}" y="${cy-r}" width="${len}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="url(#r_${m}H)"/><rect x="${cx-len/2}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".1"/><rect x="${cx+len/2-r*.9}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".16"/><path d="M${cx-len/2+r*.6} ${cy-r*.62} H${cx+len/2-r*.6}" stroke="#fff" stroke-opacity=".45" stroke-width="${r*.12}" stroke-linecap="round"/>`;
/* rubber or plastic hose along a path */
const rHose=(d,col="#2a2f33",w=4)=>`<path d="${d}" fill="none" stroke="${rLight(col,-.4)}" stroke-width="${w+1.4}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#fff" stroke-opacity=".35" stroke-width="${w*.3}" stroke-linecap="round" transform="translate(-${w*.2} -${w*.2})"/>`;
/* yellow corrugated appliance connector */
const rFlex=d=>`<path d="${d}" fill="none" stroke="#6a5308" stroke-width="7" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#e8c33a" stroke-width="5.4" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#7a6110" stroke-width="5.4" stroke-dasharray=".8 1.6"/><path d="${d}" fill="none" stroke="#fff3b0" stroke-opacity=".6" stroke-width="1.2" transform="translate(-1 -1)"/>`;
/* LCD panel with text lines */
const rLcd=(x,y,w,h,lines,fs=10)=>`<rect x="${x-2}" y="${y-2}" width="${w+4}" height="${h+4}" rx="3" fill="#1a1d20"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#zLcd)"/>${lines.map((t,i)=>`<text x="${x+w/2}" y="${y+(i+1)*h/(lines.length+.4)}" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="${i?fs*.6:fs}" font-weight="600" fill="#1f2a22">${t}</text>`).join("")}<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#rGlass)" opacity=".6"/>`;
/* gas ball valve on a vertical drop, lever open = in line */
const rCockV=(cx,y,open=true)=>`${rHexV(cx,y,8,9,"brass")}${rCylV(cx,y+7,y+25,11,"brass",{top:false})}${rHexV(cx,y+24,8,9,"brass")}${rCylH(cx,cx+8,y+16,2.5,"brass")}${open?`<rect x="${cx+7}" y="${y+6}" width="5" height="34" rx="1.5" fill="url(#r_yelV)"/>`:`<path d="M${cx+8} ${y+13} H${cx+34} v5 H${cx+8} Z" fill="url(#r_yelH)"/>`}`;
/* blue gas flame on a port: outer mantle and inner cone; yellow=true adds tips */
const rFlameC=(x,y,h,w,yellow)=>`<path d="M${x-w} ${y} C${x-w} ${y-h*.45} ${x-w*.25} ${y-h*.8} ${x} ${y-h} C${x+w*.25} ${y-h*.8} ${x+w} ${y-h*.45} ${x+w} ${y} Z" fill="url(#rFlame)" opacity=".85"/><path d="M${x-w*.55} ${y} L${x} ${y-h*.42} L${x+w*.55} ${y} Z" fill="#bfe1ff"/>${yellow?`<path d="M${x-w*.62} ${y-h*.48} C${x-w*.5} ${y-h*.78} ${x-w*.2} ${y-h*.95} ${x} ${y-h*1.02} C${x+w*.2} ${y-h*.95} ${x+w*.5} ${y-h*.78} ${x+w*.62} ${y-h*.48} Q${x} ${y-h*.36} ${x-w*.62} ${y-h*.48} Z" fill="#f2a62a" opacity=".82"/>`:""}`;
/* arrows for air (blue) and flue gas (orange) */
const rArr=(d,col)=>{let x=0,y=0,px=0,py=0;const t=d.match(/[MLHVQC]|[-\d.]+/g);let c="M",a=[];const run=()=>{if(!a.length)return;const n=a.map(Number);if(c==="H"){px=x;py=y;x=n[n.length-1]}else if(c==="V"){px=x;py=y;y=n[n.length-1]}else{const k=n.length;px=k>=4?n[k-4]:x;py=k>=4?n[k-3]:y;x=n[k-2];y=n[k-1]}a=[]};for(const v of t){if(/[A-Z]/.test(v)){run();c=v}else a.push(v)}run();
 const an=Math.atan2(y-py,x-px),L=8,W=4.2;return `<path d="${d}" fill="none" stroke="${col}" stroke-width="2.4" opacity=".9"/><path d="M${x+Math.cos(an)*2} ${y+Math.sin(an)*2} L${x-L*Math.cos(an)+W*Math.sin(an)} ${y-L*Math.sin(an)-W*Math.cos(an)} L${x-L*Math.cos(an)-W*Math.sin(an)} ${y-L*Math.sin(an)+W*Math.cos(an)} Z" fill="${col}"/>`};

const rCut=d=>`<path d="${d}" fill="url(#rCav)"/><path d="${d}" fill="none" stroke="#e6eaec" stroke-width="2.4" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#000" stroke-opacity=".5" stroke-width=".7" stroke-linejoin="round"/>`;
const rClip=(id,d,body)=>`<clipPath id="${id}"><path d="${d}"/></clipPath><g clip-path="url(#${id})">${body}</g>`;
const rTermS=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="2.8" fill="url(#r_chromeV)"/><path d="M${cx-1.8} ${cy} h3.6" stroke="#333" stroke-width=".8"/>`;

/* ============ SHARED REALISTIC PART CARDS (340x250), used on every trainer with the same part key ============ */
const RT=(x,y,t,a="start",c="#2a3135")=>`<text x="${x}" y="${y}" text-anchor="${a}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="${c}">${t}</text>`;
/* finned coil face: aluminum fins over copper tube rows */
const rFins=(x,y,w,h,pitch=3)=>{let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#r_alF)"/>`;for(let i=x+1;i<x+w;i+=pitch)s+=`<line x1="${i}" y1="${y}" x2="${i}" y2="${y+h}" stroke="#7d868c" stroke-width=".6" opacity=".7"/>`;for(let j=y+8;j<y+h;j+=14)s+=`<line x1="${x}" y1="${j}" x2="${x+w}" y2="${j}" stroke="#b8693a" stroke-width="1.3" opacity=".45"/>`;return s+`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#rGlass)" opacity=".25"/>`};
/* wire with insulation color */
const rWire=(d,col)=>rHose(d,col,2.4);
/* screw terminal */
const rTerm=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="4" fill="url(#r_brassV)"/><path d="M${cx-2.6} ${cy} h5.2 M${cx} ${cy-2.6} v5.2" stroke="#4c3407" stroke-width="1"/>`;
/* dial gauge face with colored bezel */
const rGauge=(cx,cy,r,col,ang,label)=>`<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="url(#r_${col}V)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4"/>${Array.from({length:21},(_,i)=>{const a=(-135+i*13.5)*Math.PI/180;return `<line x1="${cx+r*.8*Math.sin(a)}" y1="${cy-r*.8*Math.cos(a)}" x2="${cx+r*.94*Math.sin(a)}" y2="${cy-r*.94*Math.cos(a)}" stroke="#333" stroke-width="${i%5?.5:1.1}"/>`}).join("")}<text x="${cx}" y="${cy+r*.45}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="${r*.2}" font-weight="700" fill="#333">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+r*.75*Math.sin(ang*Math.PI/180)}" y2="${cy-r*.75*Math.cos(ang*Math.PI/180)}" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3" fill="#333"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#rGlass)"/>`;

const RILL={
/* ---------- scroll compressor, shell cut open ---------- */
compressor:{s:(()=>{const win="M128 74 H212 V196 H128 Z";
 return `${rSh(170,232,90,8)}<path d="M98 222 L90 232 H250 L242 222 Z" fill="url(#r_blackV)"/>
 ${rCylV(170,60,222,64,"black",{ry:14})}<path d="M106 60 Q106 26 170 24 Q234 26 234 60 A64 14 0 0 1 106 60 Z" fill="url(#r_blackV)"/><ellipse cx="150" cy="36" rx="30" ry="7" fill="#fff" opacity=".12" filter="url(#zSoft)"/>
 ${rCylV(170,4,30,6,"cu",{top:false})}${rCylH(234,300,170,7,"cu")}${rBand(232,170,9,8,"cu")}
 ${rBox(66,118,40,46,12,"black",{r:4})}${[130,140,150].map((y,i)=>`<circle cx="86" cy="${y}" r="3" fill="url(#r_brassV)"/>`).join("")}
 ${rCut(win)}${rClip("rq_c",win,`<rect x="128" y="74" width="84" height="40" fill="#2a2f33"/><path d="M170 94 m-30 0 a30 12 0 1 0 60 0 a24 9 0 1 0 -48 0 a18 7 0 1 0 36 0 a12 5 0 1 0 -24 0" fill="none" stroke="#c9ced1" stroke-width="3"/><path d="M170 96 m-27 0 a27 11 0 1 1 54 0 a21 8 0 1 1 -42 0 a15 6 0 1 1 30 0" fill="none" stroke="#e8c33a" stroke-width="2.4"/><rect x="128" y="114" width="84" height="6" fill="url(#r_alH)"/>${rCylV(170,126,196,34,"cu",{ry:7})}${Array.from({length:9},(_,k)=>`<path d="M${138+k*8} 128 V194" stroke="#6b2e12" stroke-width="1.2" opacity=".6"/>`).join("")}<rect x="166" y="114" width="8" height="82" fill="url(#r_chromeV)"/>`)}
 ${rL(170,8,120,8,6,12,"Discharge: hot gas out")}${rL(296,170,300,206,336,214,"Suction: cool vapor in","end")}
 ${rL(150,92,60,70,6,66,"Fixed + orbiting scrolls")}${rL(180,170,270,120,336,116,"Motor (suction-cooled)","end")}${rL(86,140,40,200,6,212,"Terminals C, S, R")}`})()},

/* ---------- condensing unit ---------- */
condenser:{s:(()=>`${rSh(170,232,120,8)}
 ${rBox(70,70,190,150,70,"paint",{r:3})}${rFins(76,78,178,134)}${[0,1,2,3,4,5,6,7].map(k=>`<line x1="${76}" y1="${86+k*16}" x2="${254}" y2="${86+k*16}" stroke="#4a5257" stroke-width="2"/>`).join("")}
 <path d="M260 70 L302 40.6 V190.6 L260 220 Z" fill="url(#rGlass)" opacity=".15"/>${(()=>{let s="";for(let i=0;i<9;i++){const x=262+i*4.6,y=70-i*3.2;s+=`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+150}" stroke="#5f686d" stroke-width="1"/>`}return s})()}
 <ellipse cx="186" cy="56" rx="68" ry="13" fill="#1c2023"/>${Array.from({length:14},(_,k)=>`<ellipse cx="186" cy="56" rx="${8+k*4.4}" ry="${1.6+k*.84}" fill="none" stroke="#596268" stroke-width=".9"/>`).join("")}${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<line x1="186" y1="56" x2="${186+68*Math.cos(a)}" y2="${56+13*Math.sin(a)}" stroke="#596268" stroke-width=".9"/>`}).join("")}${rCylV(186,48,56,10,"black",{ry:2.4})}
 ${rCylH(290,340,196,5,"cu")}${rCylH(290,340,212,3,"cu")}${rHexH(286,196,8,7,"brass")}${rHexH(286,212,8,5,"brass")}
 ${rArr("M186 40 V6","#e0662a")}${rArr("M30 150 H70","#2f6fd6")}
 ${rL(130,120,60,110,6,106,"Coil: fins on copper tubes")}${rL(186,30,240,20,336,18,"Fan blows hot air out the top","end")}
 ${rL(290,204,290,236,336,244,"Service valves","end")}${rL(40,150,30,186,6,198,"Outdoor air in")}`)()},

/* ---------- condenser fan motor and blade ---------- */
fan:{s:(()=>`${rSh(170,232,110,6)}
 <ellipse cx="170" cy="150" rx="140" ry="40" fill="#1c2023" opacity=".92"/>${Array.from({length:16},(_,k)=>`<ellipse cx="170" cy="150" rx="${12+k*8.2}" ry="${3.4+k*2.32}" fill="none" stroke="#6c767c" stroke-width="1"/>`).join("")}
 ${[0,1,2].map(k=>{const a=k*2*Math.PI/3+.3;const x=170+110*Math.cos(a),y=150+31*Math.sin(a),x2=170+110*Math.cos(a+.55),y2=150+31*Math.sin(a+.55);return `<path d="M170 150 L${x} ${y} Q${(x+x2)/2+10*Math.cos(a)} ${(y+y2)/2+3*Math.sin(a)} ${x2} ${y2} Z" fill="url(#r_alV)" opacity=".92"/>`}).join("")}
 ${rCylV(170,60,140,30,"black",{ry:8})}<rect x="146" y="80" width="48" height="22" rx="2" fill="#e9e6da"/>${[0,1,2].map(k=>`<path d="M150 ${85+k*5} h${k?30:40}" stroke="#7a7666" stroke-width=".8"/>`).join("")}${rCylV(170,140,152,5,"chrome")}
 ${rWire("M200 70 C240 60 260 40 300 30","#2a2f33")}${rWire("M200 76 C244 70 270 54 320 50","#a65b2a")}
 ${rArr("M80 130 V96","#e0662a")}${rArr("M260 130 V96","#e0662a")}
 ${rL(160,96,60,60,6,56,"PSC motor, uses a run cap")}${rL(230,165,270,210,336,222,"Blades pull air up through the coil","end")}${rL(300,30,310,10,336,14,"Leads","end")}`)()},

/* ---------- pressure switches ---------- */
hps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,9,"cu")}${rCylV(170,140,172,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">HIGH</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~600 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#c0281c")}${rWire("M196 82 C236 60 266 56 340 58","#c0281c")}
 ${rL(170,156,100,160,6,156,"Schrader-type fitting")}${rL(60,180,60,214,6,226,"Discharge or liquid line (R-410A)")}${rL(300,40,300,20,336,16,"In series with the 24 V circuit","end")}`)()},
lps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,11,"black",{grain:true})}${rCylV(170,140,170,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">LOW</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~50 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#2f6fd6")}${rWire("M196 82 C236 60 266 56 340 58","#2f6fd6")}
 ${rL(170,156,100,160,6,156,"Fitting on the suction line")}${rL(60,180,60,214,6,226,"Insulated suction line")}${rL(300,40,300,20,336,16,"Opens on low charge or no airflow","end")}`)()},

/* ---------- manifold gauges ---------- */
gauges:{s:(()=>`${rSh(170,236,130,6)}
 ${rGauge(100,84,52,"blue",-30,"LOW")}${rGauge(240,84,52,"red",40,"HIGH")}
 ${rBox(70,150,200,30,14,"al",{r:6})}${[110,140,170,200,230].map(x=>`<circle cx="${x}" cy="165" r="3" fill="#333"/>`).join("")}${rCylV(80,140,152,5,"blue",{ry:1.6})}${rCylV(260,140,152,5,"red",{ry:1.6})}
 ${rHose("M100 180 C100 220 60 230 20 240","#2f6fd6",5)}${rHose("M170 180 V250","#e8c33a",5)}${rHose("M240 180 C240 220 280 230 320 240","#c0281c",5)}
 ${rL(60,84,30,30,6,24,"Suction pressure + sat. temp")}${rL(280,84,300,30,336,24,"Head pressure","end")}${rL(170,214,200,226,204,230,"Center: recover, evacuate, charge")}`)()},

/* ---------- filter drier, cut open ---------- */
drier:{s:(()=>{const win="M120 100 H220 V160 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,70,130,5,"cu")}${rCylH(270,340,130,5,"cu")}
 <path d="M70 124 Q86 100 100 100 H240 Q254 100 270 124 V136 Q254 160 240 160 H100 Q86 160 70 136 Z" fill="url(#r_blueH)"/>
 ${rCut(win)}${rClip("rq_d",win,`<rect x="120" y="100" width="100" height="60" fill="#d8cfa8"/>${Array.from({length:60},(_,i)=>`<circle cx="${122+(i*37)%96}" cy="${102+(i*23)%56}" r="3" fill="#c4b58a" stroke="#9c8b60" stroke-width=".5"/>`).join("")}`)}
 <rect x="150" y="104" width="40" height="12" rx="2" fill="#e9e6da" opacity=".0"/>
 ${rArr("M110 190 H230","#c0281c")}
 ${rL(170,140,240,200,336,214,"Desiccant core: holds moisture and acid","end")}${rL(40,130,40,60,6,56,"Liquid in")}${rL(300,130,300,60,336,56,"To the metering device","end")}`})()},

/* ---------- TXV ---------- */
meter:{only:["split","hp"],s:(()=>{const win="M128 112 H196 V168 H128 Z";
 return `${rSh(170,214,110,6)}${rCylH(0,128,150,5,"cu")}${rCylV(162,168,250,5,"cu",{top:false})}
 ${rBox(126,110,72,60,22,"brass",{r:4,grain:true})}
 ${rCylV(162,92,110,10,"brass",{top:false})}<path d="M112 92 Q114 56 162 54 Q210 56 212 92 A50 10 0 0 1 112 92 Z" fill="url(#r_chromeV)"/><ellipse cx="162" cy="92" rx="50" ry="10" fill="url(#r_chromeT)" opacity=".4"/>
 ${rCut(win)}${rClip("rq_t",win,`<rect x="128" y="112" width="68" height="56" fill="#3a3f43"/><rect x="158" y="112" width="8" height="34" fill="url(#r_chromeV)"/><path d="M148 152 L162 140 L176 152 Z" fill="#c9ced1"/><rect x="136" y="152" width="52" height="5" fill="url(#r_brassH)"/>${Array.from({length:4},(_,k)=>`<path d="M154 ${118+k*6} l16 3" stroke="#9aa3a9" stroke-width="1.4"/>`).join("")}`)}
 ${rHose("M212 70 C270 60 290 120 300 190","#b8693a",2)}${rCylH(270,340,210,9,"black",{grain:true})}${rBox(290,196,22,16,4,"cu",{r:3})}
 ${rL(170,56,120,20,6,16,"Power head: bulb pressure pushes down")}${rL(166,140,60,120,6,116,"Pin and seat")}
 ${rL(60,150,40,186,6,198,"Liquid in")}${rL(162,230,200,236,336,244,"Cold mix out to the coil","end")}${rL(300,200,300,170,336,166,"Bulb on the suction line","end")}`})()},

/* ---------- evaporator A-coil in its case, front cut away ---------- */
evap:{only:["split","hp"],s:(()=>{const win="M90 40 H250 V200 H90 Z";
 return `${rSh(170,236,110,7)}${rBox(80,30,180,200,40,"cab",{r:3})}
 ${rCut(win)}${rClip("rq_e",win,`<rect x="90" y="40" width="160" height="160" fill="#2a2f33"/><path d="M100 190 L168 52 L176 52 L120 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${104+k*5.4}" y1="${190-k*11.6}" x2="${120+k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<path d="M240 190 L172 52 L164 52 L220 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${236-k*5.4}" y1="${190-k*11.6}" x2="${220-k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<rect x="94" y="190" width="152" height="10" fill="#2f2f2f"/>`)}
 ${rArr("M170 250 V206","#2f6fd6")}${rArr("M170 160 V30","#7fb0ff")}${rCylH(260,340,120,5,"cu")}${rCylH(260,340,150,8,"black",{grain:true})}${rCylH(260,320,214,4,"paint")}
 ${rL(126,140,60,120,6,116,"A-coil slabs")}${rL(120,195,60,226,6,238,"Drain pan")}${rL(300,150,300,186,336,196,"Lines to the outdoor unit","end")}${rL(170,20,240,14,336,14,"Cooled air up to the ducts","end")}`})()},

/* ---------- blower: squirrel-cage wheel in its scroll housing ---------- */
blower:{s:(()=>`${rSh(170,232,110,7)}
 <path d="M80 120 C80 60 130 36 180 40 C240 44 270 80 270 120 V200 H230 V170 C230 190 200 210 170 210 C120 210 80 170 80 120 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 <ellipse cx="172" cy="124" rx="62" ry="62" fill="#1c2023"/>${Array.from({length:36},(_,k)=>{const a=k*Math.PI/18;return `<line x1="${172+46*Math.cos(a)}" y1="${124+46*Math.sin(a)}" x2="${172+60*Math.cos(a+.18)}" y2="${124+60*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="2.4"/>`}).join("")}
 <circle cx="172" cy="124" r="26" fill="url(#r_blackV)"/>${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<path d="M${172+12*Math.cos(a)} ${124+12*Math.sin(a)} L${172+22*Math.cos(a+.2)} ${124+22*Math.sin(a+.2)}" stroke="#4a5055" stroke-width="3"/>`}).join("")}<circle cx="172" cy="124" r="6" fill="url(#r_chromeV)"/>${[0,1,2].map(k=>{const a=k*2.09+.5;return `<rect x="${172+34*Math.cos(a)-3}" y="${124+34*Math.sin(a)-10}" width="6" height="20" fill="url(#r_galvV)" transform="rotate(${a*57.3} ${172+34*Math.cos(a)} ${124+34*Math.sin(a)})"/>`}).join("")}
 ${rArr("M250 196 V236","#2f6fd6")}${rArr("M20 124 H96","#2f6fd6")}
 ${rL(220,124,280,40,336,36,"Forward-curved wheel","end")}${rL(172,124,60,190,6,202,"Motor in the hub")}${rL(110,70,60,60,6,56,"Scroll housing")}${RT(336,244,"Air out to the coil","end")}`)()},

/* ---------- pleated filter ---------- */
filter:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="#cbb98f"/><path d="M70 64 L226 28 L280 118 L124 154 Z" fill="#f4f1e6"/>
 ${Array.from({length:18},(_,k)=>{const t=k/17;const x1=70+156*t,y1=64-36*t,x2=124+156*t,y2=154-36*t;return `<path d="M${x1} ${y1} L${x2} ${y2}" stroke="${k%2?"#d8d2bf":"#ffffff"}" stroke-width="5"/>`}).join("")}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="none" stroke="#a8946a" stroke-width="6"/><path d="M120 160 L290 120 V128 L120 168 Z" fill="#a8946a"/>
 ${rArr("M40 200 L100 186","#2f6fd6")}${rArr("M200 120 L250 108","#4a4a4a")}
 ${RT(176,210,"16 × 25 × 1  MERV 8","middle")}${rL(206,114,280,170,336,186,"Arrow points toward the blower","end")}${rL(80,110,30,120,6,116,"Pleated media")}${RT(6,236,"Dirty filter = low airflow")}`)()},

/* ---------- line set ---------- */
suction:{only:["split","hp","cooler","freezer"],s:(()=>`${rSh(170,212,140,6)}
 ${rCylH(0,340,90,16,"black",{grain:true})}<path d="M300 74 V106" stroke="#000" stroke-opacity=".3"/>${rCylH(300,340,90,9,"cu",{end:true,bore:true})}
 ${rCylH(0,340,170,6,"cu",{end:true,bore:true})}
 ${rL(150,90,120,50,6,46,"Large vapor line, insulated (cool)")}${rL(150,170,150,210,6,222,"Small liquid line, bare (warm)")}${RT(336,140,"Insulation stops sweating","end")}`)()},
disconnect:{only:["split","hp"],s:(()=>`${rSh(170,232,90,6)}${rBox(100,30,140,190,22,"paint",{r:4,grain:true})}
 <rect x="112" y="44" width="116" height="160" rx="3" fill="url(#r_paintF)" stroke="#2f383f"/>${rBox(130,80,80,90,12,"black",{r:6})}<rect x="150" y="96" width="40" height="22" rx="3" fill="url(#r_redV)"/><text x="170" y="111" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">PULL</text>
 ${rCylV(170,220,250,10,"galv",{top:false})}${rHose("M210 220 C240 240 300 240 340 230","#2a2f33",8)}
 ${rL(170,106,60,100,6,96,"Pull-out block: kills power")}${rL(170,240,120,240,6,246,"Line in")}${rL(300,236,300,206,336,200,"Whip to the unit","end")}`)()},

/* ---------- wall thermostat ---------- */
tstat:{only:["split","hp","furnace","oil","ahu","air"],s:(()=>`${rSh(170,214,90,6)}<rect x="0" y="0" width="340" height="250" fill="#ebe7df"/>
 ${rBox(100,40,140,150,12,"white",{r:20})}<rect x="122" y="62" width="96" height="70" rx="8" fill="#14181b"/><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="36" font-weight="300" fill="#e9eef0">72°</text><text x="170" y="126" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#7fb0ff">SET 72  AUTO</text><rect x="122" y="62" width="96" height="70" rx="8" fill="url(#rGlass)" opacity=".5"/>
 ${[140,170,200].map(x=>`<circle cx="${x}" cy="160" r="9" fill="url(#r_whiteV)" stroke="#bbb"/>`).join("")}
 ${rL(170,96,60,40,6,36,"Senses room temperature")}${rL(200,160,280,200,336,212,"R power, Y cool, G fan, W heat, C common","end")}`)()},

/* ---------- house ---------- */
room:{s:(()=>`${rSh(170,230,140,8)}${rBox(70,110,180,110,90,"white",{r:0})}
 <path d="M60 112 L160 40 L260 112 Z" fill="url(#r_paintV)"/><path d="M260 112 L160 40 L214 2 L314 74 Z" fill="url(#r_paintS)"/>
 ${[[90,140],[200,140]].map(([x,y])=>`<rect x="${x}" y="${y}" width="34" height="30" fill="#bcd8ee" stroke="#8a9094" stroke-width="3"/><rect x="${x}" y="${y}" width="34" height="30" fill="url(#rGlass)"/>`).join("")}<rect x="146" y="160" width="28" height="60" fill="url(#r_tanV)"/>
 ${rArr("M30 160 H66","#e0662a")}${rArr("M160 4 V36","#e0662a")}${rArr("M330 170 H296","#e0662a")}
 ${RT(6,150,"Heat in")}${RT(170,250,"Walls, windows and roof leak heat","middle")}`)()}
};
RILL.liquid=RILL.suction;RILL.house=RILL.room;RILL.afilter=RILL.filter;
Object.assign(RILL,{
/* ---------- heat pump extras ---------- */
accum:{s:(()=>{const win="M142 96 H198 V206 H142 Z";
 return `${rSh(170,236,60,6)}${rCylV(170,60,220,44,"paint",{ry:10,grain:true})}<path d="M126 60 Q126 36 170 34 Q214 36 214 60 A44 10 0 0 1 126 60 Z" fill="url(#r_paintV)"/>
 ${rCut(win)}${rClip("rq_a",win,`<rect x="142" y="170" width="56" height="36" fill="url(#rWater)" opacity=".8"/><path d="M150 40 V196 Q150 204 158 204 H182 Q190 204 190 196 V60" fill="none" stroke="#c97a48" stroke-width="5"/><circle cx="170" cy="204" r="2" fill="#111"/>`)}
 ${rCylV(150,6,40,5,"cu",{top:false})}${rCylV(190,6,40,5,"cu",{top:false})}
 ${rL(150,14,90,14,6,18,"In: from the reversing valve")}${rL(190,14,240,14,336,18,"Out: to the compressor","end")}
 ${rL(170,190,240,220,336,230,"Liquid and oil settle here","end")}${rL(170,204,90,226,6,238,"Oil bleed hole at the U-bend")}${rL(190,120,262,110,336,106,"Vapor taken from the top","end")}`})()},
ometer:{s:(()=>{const win="M120 106 H220 V154 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,96,130,5,"cu")}${rCylH(244,340,130,5,"cu")}${rHexH(96,130,24,26,"brass")}${rHexH(220,130,24,26,"brass")}${rCylH(118,222,130,22,"brass",{grain:true})}
 ${rCut(win)}${rClip("rq_o",win,`<rect x="120" y="106" width="100" height="48" fill="#2a2f33"/><path d="M146 116 H186 Q204 116 204 130 Q204 144 186 144 H146 Z" fill="url(#r_brassH)"/><rect x="146" y="128" width="58" height="4" fill="#111"/>${[150,160,170,180].map(x=>`<line x1="${x}" y1="116" x2="${x}" y2="144" stroke="#7a5a16" stroke-width="1"/>`).join("")}`)}
 ${rArr("M40 200 H140","#2f6fd6")}${RT(40,224,"Heating: piston seats and meters")}${rArr("M300 190 H200","#c0281c")}${RT(336,176,"Cooling: it slides off and bypasses","end")}
 ${rL(176,130,180,70,6,60,"Piston with a drilled orifice")}`})()},
defrost:{s:(()=>`${rSh(170,226,120,6)}${rBox(60,40,220,170,10,"blue",{r:4})}<rect x="64" y="44" width="212" height="162" rx="3" fill="#1f6b3a"/>${Array.from({length:14},(_,k)=>`<path d="M${74+k*14} 60 V${190}" stroke="#2e8a50" stroke-width="1" opacity=".6"/>`).join("")}
 ${rBox(90,70,50,36,10,"black",{r:2})}${rBox(160,70,50,36,10,"black",{r:2})}${[0,1,2].map(k=>`<rect x="${100+k*30}" y="140" width="16" height="10" fill="#111"/><circle cx="${108+k*30}" cy="134" r="4" fill="url(#r_chromeV)"/><text x="${108+k*30}" y="165" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#e9f5ec">${[30,60,90][k]}</text>`).join("")}<rect x="96" y="140" width="24" height="10" fill="#e8c33a" opacity=".85"/>
 ${[0,1,2,3,4,5].map(k=>rTerm(222+k*0,70+k*20)).join("")}${rWire("M70 190 C30 210 20 230 0 240","#f2f2ee")}<rect x="40" y="206" width="16" height="10" rx="2" fill="url(#r_alV)"/>
 ${rL(115,88,60,24,6,20,"Relays: reversing valve, fan off")}${rL(108,140,150,186,154,196,"Pins: 30, 60 or 90 min")}${rL(46,212,40,232,6,246,"Coil sensor clipped to the coil")}${rL(222,110,300,110,336,126,"R C Y O W","end")}`)()},
strips:{s:(()=>`${rSh(170,226,130,6)}${rBox(40,40,260,170,20,"galv",{r:3})}<rect x="50" y="52" width="240" height="146" fill="#1c2023"/>
 ${[0,1,2].map(k=>{let d=`M60 ${80+k*44}`;for(let i=0;i<22;i++)d+=` q5 -9 10 0`;return `<path d="${d}" fill="none" stroke="#7a2a12" stroke-width="4"/><path d="${d}" fill="none" stroke="#ff7a3a" stroke-width="2.2"/>`}).join("")}
 ${rBox(130,214,30,20,6,"black",{r:2})}<circle cx="145" cy="224" r="4" fill="url(#r_chromeV)"/>${rBox(190,214,30,20,6,"black",{r:2})}
 ${rL(150,80,200,20,336,16,"Nichrome coils glow when on","end")}${rL(145,224,60,232,6,244,"Limit switch")}${rL(205,224,260,236,336,244,"Fusible link","end")}${RT(6,24,"5–10 kW per kit, staged")}`)()},

/* ---------- walk-in parts ---------- */
receiver:{only:["cooler","freezer"],s:(()=>{const win="M90 110 H230 V170 H90 Z";
 return `${rSh(170,214,130,6)}<path d="M80 176 L74 206 H96 L92 176 Z M228 176 L222 206 H244 L240 176 Z" fill="url(#r_paintV)"/>${rTankH(160,140,240,40,"paint")}
 ${rCut(win)}${rClip("rq_r",win,`<rect x="90" y="110" width="140" height="60" fill="#d7dee2" opacity=".2"/><rect x="90" y="140" width="140" height="30" fill="url(#rWater)"/><path d="M90 140 H230" stroke="#cfe6ff"/>`)}
 ${rCylV(80,40,100,5,"cu",{top:false})}${rCylV(240,40,100,5,"cu",{top:false})}${rBox(228,84,24,16,8,"brass",{r:2})}<rect x="246" y="76" width="6" height="10" fill="url(#r_redV)"/><circle cx="160" cy="180" r="5" fill="url(#r_brassV)"/>
 ${rL(80,50,30,30,6,26,"From the condenser")}${rL(246,80,290,40,336,36,"King valve, liquid out","end")}${rL(160,150,100,226,6,238,"Stores the extra charge")}${rL(160,184,240,226,336,238,"Fusible plug","end")}`})()},
sglass:{s:(()=>`${rSh(170,200,120,6)}${rCylH(0,110,130,7,"cu")}${rCylH(230,340,130,7,"cu")}${rHexH(104,130,18,20,"brass")}${rHexH(218,130,18,20,"brass")}${rCylH(120,220,130,30,"brass",{grain:true})}
 <circle cx="170" cy="118" r="30" fill="url(#r_chromeV)"/><circle cx="170" cy="118" r="22" fill="#cde6f5"/>${[[160,110,4],[176,120,3],[168,126,2.4],[180,106,2]].map(([x,y,r])=>`<circle cx="${x}" cy="${y}" r="${r}" fill="none" stroke="#5a7a9a"/>`).join("")}<circle cx="170" cy="118" r="7" fill="#2fa84f"/><circle cx="170" cy="118" r="22" fill="url(#rGlass)"/>
 ${rL(160,110,90,60,6,56,"Bubbles: short of charge or flashing")}${rL(170,118,250,60,336,56,"Dot: green dry, yellow wet","end")}${RT(170,200,"Clear and full = solid liquid","middle")}`)()},
lls:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,110,170,6,"cu")}${rCylH(230,340,170,6,"cu")}${rBox(110,150,120,44,18,"brass",{r:6,grain:true})}${rCylV(170,90,150,14,"chrome",{ry:4})}
 ${rBox(132,40,76,62,20,"black",{r:4})}<text x="170" y="74" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#ccc">24 V COIL</text>${rWire("M200 46 C240 30 260 20 340 18","#2a2f33")}${rWire("M204 54 C246 40 270 36 340 38","#2a2f33")}
 ${rArr("M30 200 H96","#c0281c")}
 ${rL(170,70,80,30,6,26,"Coil lifts the plunger")}${rL(150,172,80,226,6,238,"Normally closed: no power, no flow")}${rL(300,30,300,110,336,122,"Wired to the box thermostat","end")}`)()},
ucool:{s:(()=>`${rSh(170,230,140,6)}<rect x="0" y="0" width="340" height="24" fill="#e9eef0"/>
 ${rBox(40,30,250,120,40,"white",{r:4})}${rFins(54,44,90,92)}${[[190,90],[262,90]].map(([x,y])=>`<circle cx="${x}" cy="${y}" r="38" fill="#1c2023"/>${Array.from({length:6},(_,k)=>`<circle cx="${x}" cy="${y}" r="${8+k*6}" fill="none" stroke="#8b949a" stroke-width="1.2"/>`).join("")}<line x1="${x-38}" y1="${y}" x2="${x+38}" y2="${y}" stroke="#8b949a"/><line x1="${x}" y1="${y-38}" x2="${x}" y2="${y+38}" stroke="#8b949a"/>`).join("")}
 <path d="M40 150 L70 168 H310 L290 150 Z" fill="url(#r_whiteF)"/>${rCylV(84,160,250,5,"paint",{top:false})}
 ${rArr("M100 190 H20","#7fb0ff")}${rArr("M240 140 V200","#7fb0ff")}
 ${rL(100,90,60,40,6,30,"Finned coil")}${rL(200,90,250,40,336,36,"Fans blow through the coil","end")}${rL(84,200,40,226,6,238,"Drain pan + line")}`)()},
efans:{s:(()=>`${rSh(170,230,120,6)}<circle cx="170" cy="120" r="100" fill="#1c2023"/>${Array.from({length:10},(_,k)=>`<circle cx="170" cy="120" r="${14+k*9.6}" fill="none" stroke="#9aa3a9" stroke-width="1.6"/>`).join("")}${[0,1,2,3].map(k=>{const a=k*Math.PI/2+.3;return `<path d="M170 120 L${170+86*Math.cos(a)} ${120+86*Math.sin(a)} Q${170+90*Math.cos(a+.4)} ${120+90*Math.sin(a+.4)} ${170+80*Math.cos(a+.7)} ${120+80*Math.sin(a+.7)} Z" fill="url(#r_alV)" opacity=".75"/>`}).join("")}
 <circle cx="170" cy="120" r="24" fill="url(#r_blackV)"/>${[0,90,180,270].map(a=>`<line x1="${170+100*Math.cos(a*Math.PI/180)}" y1="${120+100*Math.sin(a*Math.PI/180)}" x2="${170+24*Math.cos(a*Math.PI/180)}" y2="${120+24*Math.sin(a*Math.PI/180)}" stroke="#9aa3a9" stroke-width="3"/>`).join("")}
 ${rL(170,120,60,30,6,26,"Shaded-pole or ECM motor")}${rL(240,60,280,20,336,16,"Wire guard","end")}${RT(6,240,"Freezer: delayed after defrost")}`)()},
timer:{s:(()=>`${rSh(170,230,100,6)}${rBox(80,30,180,190,20,"paint",{r:4,grain:true})}<circle cx="170" cy="110" r="60" fill="url(#r_whiteV)"/>${Array.from({length:24},(_,k)=>{const a=k*Math.PI/12;return `<text x="${170+50*Math.sin(a)}" y="${114-50*Math.cos(a)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6" fill="#333">${k}</text>`}).join("")}
 ${[2,8,14,20].map(h=>{const a=h*Math.PI/12;return `<rect x="${170+38*Math.sin(a)-3}" y="${110-38*Math.cos(a)-5}" width="6" height="10" fill="#e8c33a" transform="rotate(${h*15} ${170+38*Math.sin(a)} ${110-38*Math.cos(a)})"/>`}).join("")}<line x1="170" y1="110" x2="170" y2="66" stroke="#c0281c" stroke-width="3"/><circle cx="170" cy="110" r="6" fill="url(#r_chromeV)"/>
 ${[0,1,2,3].map(k=>rTerm(110+k*40,196)).join("")}
 ${rL(204,86,280,40,336,36,"Pins: defrost start times","end")}${rL(170,80,60,40,6,36,"Clock dial (24 h)")}${rL(150,196,90,236,6,244,"Terminals 1 2 3 4 N X")}`)()},
dpc:{s:(()=>`${rSh(170,230,110,6)}${rBox(70,40,200,160,20,"paint",{r:4,grain:true})}
 ${[120,220].map((x,i)=>`<rect x="${x-26}" y="60" width="52" height="16" rx="2" fill="#f4f2e8"/>${Array.from({length:9},(_,k)=>`<line x1="${x-22+k*5.5}" y1="62" x2="${x-22+k*5.5}" y2="${k%2?68:72}" stroke="#333" stroke-width=".7"/>`).join("")}<text x="${x}" y="90" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9eef0">${i?"HIGH":"LOW"}</text>${rCylV(x,96,120,6,"chrome")}<rect x="${x-3}" y="94" width="6" height="2" fill="#333"/>`).join("")}
 ${rBox(150,130,40,40,10,"white",{r:2})}<text x="170" y="154" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#c0281c">RESET</text>
 ${rHose("M110 200 C110 230 40 230 0 236","#b8693a",2)}${rHose("M230 200 C230 230 300 230 340 236","#b8693a",2)}
 ${rL(120,66,60,20,6,16,"Low: cut-in and differential")}${rL(220,66,280,20,336,16,"High: cut-out, manual reset","end")}${RT(6,246,"to suction")}${RT(336,246,"to discharge","end")}`)()},
cch:{s:(()=>`${rSh(170,236,90,8)}${rCylV(170,40,210,64,"black",{ry:14})}<path d="M106 40 Q106 8 170 6 Q234 8 234 40 A64 14 0 0 1 106 40 Z" fill="url(#r_blackV)"/>
 <path d="M106 176 A64 14 0 0 0 234 176 V192 A64 14 0 0 1 106 192 Z" fill="url(#r_alH)"/>${Array.from({length:12},(_,k)=>`<line x1="${112+k*10}" y1="${180+Math.sin(k)*1}" x2="${112+k*10}" y2="${196}" stroke="#7d868c"/>`).join("")}
 ${rWire("M234 184 C270 184 290 160 340 150","#2a2f33")}
 ${rL(150,190,60,226,6,238,"Belly-band heater")}${rL(300,160,300,226,336,238,"On in the off cycle","end")}${RT(6,100,"Keeps refrigerant")}${RT(6,113,"out of the oil")}`)()},
"cooler:door":{s:(()=>`${rSh(170,240,120,6)}${rBox(60,20,220,220,10,"white",{r:2})}<rect x="72" y="32" width="196" height="196" fill="url(#r_whiteF)"/>
 <rect x="72" y="32" width="196" height="196" fill="none" stroke="#3a3f43" stroke-width="7"/>${rBox(232,110,24,50,10,"chrome",{r:3})}${[50,190].map(y=>rBox(62,y,14,26,6,"chrome",{r:2})).join("")}
 <circle cx="170" cy="130" r="0"/>${rCut("M268 60 H300 V120 H268 Z")}${rClip("rq_g",`M268 60 H300 V120 H268 Z`,`<rect x="268" y="60" width="32" height="60" fill="#e9eef0"/><rect x="272" y="64" width="14" height="52" rx="5" fill="#2a2f33"/><rect x="276" y="76" width="6" height="28" fill="#6b7a86"/><rect x="288" y="64" width="8" height="52" fill="#c0281c" opacity=".5"/>`)}
 ${rL(276,90,300,20,336,14,"Gasket with magnet","end")}${rL(292,110,310,160,336,170,"Heater wire (freezer)","end")}${rL(244,136,200,236,336,244,"Latch and handle","end")}${rL(70,200,30,230,6,240,"Hinges")}`)()},
drain:{s:(()=>`${rSh(170,236,120,6)}${rBox(40,20,200,40,30,"white",{r:3})}${rCylV(90,60,170,6,"paint",{top:false})}<path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="#3a444c" stroke-width="14"/><path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="url(#r_paintV)" stroke-width="11"/>
 <path d="M84 70 V170" stroke="#c0281c" stroke-width="2" stroke-dasharray="4 3"/>
 ${rL(108,210,60,236,6,244,"Trap outside the box")}${rL(84,120,30,110,6,106,"Heat tape (freezer)")}${rL(200,180,250,210,336,220,"Pitched to a drain","end")}${rL(140,40,240,40,336,36,"Unit cooler drain pan","end")}`)()},
box:{s:(()=>`${rSh(170,240,150,8)}${rBox(40,70,240,160,60,"white",{r:1})}${[80,120,160,200,240].map(x=>`<line x1="${x}" y1="70" x2="${x}" y2="230" stroke="#c9ced1"/>`).join("")}
 ${rBox(130,110,70,120,4,"white",{r:1})}<rect x="186" y="160" width="8" height="24" rx="2" fill="url(#r_chromeV)"/>${rBox(176,24,100,22,30,"paint",{r:2})}${rFins(190,30,40,14,2)}
 ${rL(60,140,20,40,6,30,"Insulated panels, 4 in. foam")}${rL(220,40,280,10,336,14,"Condensing unit","end")}${rL(160,170,240,236,336,244,"Door","end")}`)()},
heaters:{s:(()=>`${rSh(170,230,130,6)}${rFins(40,40,260,150,3)}${[70,120,170].map(y=>`<rect x="36" y="${y}" width="268" height="6" rx="3" fill="#ff7a3a"/><rect x="36" y="${y}" width="268" height="2" rx="1" fill="#ffd0a0"/>`).join("")}<rect x="40" y="190" width="260" height="12" fill="#ff7a3a" opacity=".85"/>
 ${rL(160,73,200,20,336,16,"Electric rods in the coil","end")}${rL(200,196,250,226,336,238,"Drain pan heater","end")}${RT(6,24,"Melt the frost, then stop")}`)()},
term:{s:(()=>`${rSh(170,214,90,6)}${rFins(0,120,340,90,3)}${rBox(130,80,80,40,12,"white",{r:20})}<circle cx="170" cy="100" r="12" fill="url(#r_alV)"/>${rWire("M200 90 C240 70 270 60 340 60","#2f6fd6")}${rWire("M200 96 C244 80 274 76 340 78","#c0281c")}${rWire("M204 102 C250 92 280 94 340 96","#2a2f33")}
 ${rL(160,100,60,60,6,56,"Bimetal disc clamped to the coil")}${RT(6,224,"Ends defrost at about 55°F")}${RT(6,240,"Starts the fans once the coil is cold")}`)()}
});
RILL["cooler:tstat"]=RILL["freezer:tstat"]={s:(()=>`${rSh(170,224,80,6)}<rect x="0" y="0" width="340" height="250" fill="#e9eef0"/>${rBox(110,40,120,170,16,"paint",{r:4,grain:true})}
 <circle cx="170" cy="100" r="40" fill="url(#r_whiteV)"/>${Array.from({length:11},(_,k)=>{const a=(-120+k*24)*Math.PI/180;return `<line x1="${170+30*Math.sin(a)}" y1="${100-30*Math.cos(a)}" x2="${170+38*Math.sin(a)}" y2="${100-38*Math.cos(a)}" stroke="#333" stroke-width="${k%5?.6:1.2}"/>`}).join("")}<text x="132" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">-20</text><text x="196" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">60°F</text>
 <rect x="164" y="64" width="12" height="72" rx="5" fill="url(#r_blackV)" transform="rotate(-40 170 100)"/><circle cx="170" cy="100" r="6" fill="url(#r_chromeV)"/>
 ${rHose("M170 210 C170 240 260 230 300 180 V60","#b8693a",1.6)}${rCylV(300,40,80,5,"cu",{ry:1.6})}
 ${rL(170,100,60,40,6,36,"Set point dial")}${rL(300,60,300,20,336,14,"Remote bulb in the box air","end")}${rL(200,190,262,210,336,222,"Switches the liquid solenoid","end")}`)()};
/* shared art pieces reused by several cards */
const rArtGasValve=()=>GVART;
const GVART=`${rCylH(0,92,150,9,"iron")}${rThrH(82,92,150,9)}${rCylH(256,340,150,9,"iron")}${rHexH(254,150,10,13,"al")}
 ${rBox(90,110,150,70,40,"al",{r:6,grain:true})}${rBox(100,84,70,22,24,"black",{r:3})}
 ${rWire("M116 0 C114 40 118 70 118 90","#f2f2ee")}${rWire("M134 0 C138 40 132 70 132 90","#c0281c")}
 ${rCylV(198,92,104,12,"red",{ry:4})}<rect x="186" y="90.5" width="24" height="3" rx="1.5" fill="#7e160d"/>
 ${rHexV(228,98,6,8,"al")}${rCylV(228,86,99,6.5,"black",{ry:2.2})}
 <circle cx="104" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M101.5 168 h5" stroke="#4c3407" stroke-width="1.1"/><circle cx="224" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M221.5 168 h5" stroke="#4c3407" stroke-width="1.1"/>`;
/* printed circuit board */
const rPcb=(x,y,w,h)=>`${rBox(x,y,w,h,6,"blue",{r:3})}<rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" rx="2" fill="#1f6b3a"/>${Array.from({length:Math.floor(w/12)},(_,k)=>`<path d="M${x+8+k*12} ${y+8} V${y+h-8}" stroke="#2e8a50" stroke-width=".8" opacity=".6"/>`).join("")}`;
Object.assign(RILL,{
"furnace:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,40,240,170)}
 ${rBox(80,60,46,34,10,"black",{r:2})}${rBox(140,60,46,34,10,"black",{r:2})}${rBox(214,64,50,30,8,"white",{r:2})}
 ${Array.from({length:7},(_,k)=>`<rect x="${70+k*18}" y="170" width="12" height="16" fill="#e8e8e2"/>${rTermS(76+k*18,178)}<text x="${76+k*18}" y="198" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9f5ec">${["R","W","Y","G","C","",""][k]}</text>`).join("")}
 <circle cx="248" cy="130" r="5" fill="#d0312d"/><circle cx="248" cy="130" r="5" fill="url(#rGlass)"/><rect x="200" y="146" width="16" height="10" fill="#e8c33a"/>
 ${rL(103,74,60,24,6,20,"Relays: inducer, igniter, blower")}${rL(250,134,300,160,336,170,"LED: flash codes","end")}${rL(208,150,300,214,336,226,"3 A fuse","end")}${rL(130,178,90,232,6,244,"Thermostat terminals")}`)()},
inducer:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M80 160 C80 90 130 66 180 70 C240 74 270 110 270 150 V200 H220 V176 C210 196 190 210 170 210 C120 210 80 196 80 160 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 ${rCylV(176,40,128,30,"black",{ry:8})}<rect x="150" y="68" width="50" height="22" rx="2" fill="#e9e6da"/>${rCylV(244,210,250,12,"white",{top:false})}${rBand(232,214,13,24,"white")}
 ${rArr("M120 140 Q150 150 180 140","#e0662a")}${rArr("M244 210 V246","#e0662a")}
 ${rL(176,80,100,40,6,36,"Motor pulls flue gas through")}${rL(110,180,60,226,6,238,"Housing (blower wheel inside)")}${rL(250,226,290,226,336,214,"To the vent","end")}${rL(220,110,280,90,336,86,"Pressure tap","end")}`)()},
ps:{s:(()=>`${rSh(170,214,90,6)}${rBox(110,60,120,120,20,"black",{r:60})}<circle cx="170" cy="120" r="44" fill="url(#r_blackV)"/><circle cx="170" cy="120" r="30" fill="#26292c"/>
 ${rCylH(230,280,120,5,"white")}${rHose("M280 120 C320 120 320 60 340 40","#cfe3ea",4)}${[150,170,190].map(x=>`<rect x="${x-4}" y="166" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}
 ${rL(170,120,60,40,6,36,"Diaphragm senses the inducer's suction")}${rL(260,120,280,180,336,190,"Hose to the inducer tap","end")}${rL(170,182,120,226,6,238,"Normally open; closes on draft")}`)()},
igniter:{only:["furnace"],s:(()=>`${rSh(170,214,120,6)}${rBox(70,110,70,40,14,"white",{r:4})}
 <path d="M140 118 H290 Q300 118 300 128 V132 Q300 142 290 142 H140 Z" fill="#7a7e80"/><path d="M180 122 H290 V138 H180 Z" fill="#ff8a3a"/><path d="M180 122 H290 V126 H180 Z" fill="#ffd0a0"/>
 ${rWire("M70 124 C40 124 30 160 0 170","#f2f2ee")}${rWire("M70 136 C44 136 36 180 0 190","#f2f2ee")}
 ${rL(240,130,240,70,336,64,"Silicon nitride: glows at about 2,500°F","end")}${rL(100,130,60,80,6,76,"Ceramic base")}${RT(6,236,"Never touch the element: skin oil cracks it")}`)()},
fsensor:{s:(()=>`${rSh(170,214,120,6)}${rBox(60,110,60,40,10,"white",{r:4})}<path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="#7d868c" stroke-width="5"/><path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="url(#r_chromeH)" stroke-width="3.6"/>
 ${rFlameC(276,120,70,18)}${rWire("M60 130 C30 130 20 170 0 180","#2f6fd6")}
 ${rL(250,118,200,70,6,66,"Rod sits in the flame")}${rL(276,90,300,40,336,36,"Flame conducts a µA signal","end")}${RT(6,236,"Dirty rod: clean with fine abrasive pad")}`)()},
"furnace:gv":{s:GVART+`${rL(134,30,80,30,6,34,"24 V wires")}${rL(206,92,262,70,336,66,"Gas knob","end")}${rL(228,86,262,44,336,40,"Regulator cap: 3.5 in. w.c.","end")}${rL(104,168,60,232,6,240,"Inlet tap")}${rL(224,168,270,226,336,238,"Outlet (manifold) tap","end")}`},
"furnace:burners":{s:(()=>`${rSh(170,214,130,6)}${rCylV(170,40,52,0,"al")}${[60,110,160,210].map(y=>"").join("")}
 ${[0,1,2,3].map(k=>{const y=60+k*36;return `${rCylH(80,230,y,12,"al",{end:true})}<ellipse cx="80" cy="${y}" rx="4" ry="12" fill="url(#r_alV)"/>${rFlameC(260,y+6,0,0)}<path d="M232 ${y-8} Q300 ${y} 232 ${y+8} Z" fill="url(#rFlame)" opacity=".9"/><path d="M232 ${y-4} Q262 ${y} 232 ${y+4} Z" fill="#bfe1ff"/>${rHexH(60,y,12,5,"brass")}`}).join("")}${rCylV(52,40,200,6,"al",{top:false})}
 ${rL(150,60,150,24,6,20,"In-shot burners fire sideways")}${rL(60,96,30,220,6,232,"Manifold + orifices")}${RT(336,244,"Flames go into the heat exchanger","end")}`)()},
"furnace:hx":{s:(()=>`${rSh(170,236,120,6)}${[0,1,2,3].map(k=>{const x=70+k*52;return `<path d="M${x} 220 V80 Q${x} 50 ${x+22} 44 Q${x+44} 50 ${x+44} 80 V220 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/><path d="M${x+10} 210 V80" stroke="#fff" stroke-opacity=".2" stroke-width="4"/>${rArr(`M${x+22} 210 C${x+30} 160 ${x+14} 120 ${x+22} 70`,"#e0662a")}`}).join("")}
 ${rArr("M30 230 V90","#2f6fd6")}${rArr("M310 230 V90","#2f6fd6")}
 ${rL(92,150,40,40,6,30,"Flue gas inside the clamshells")}${rL(310,150,320,40,336,30,"Room air outside","end")}${RT(170,248,"A crack lets flue gas into the house air","middle")}`)()},
hx2:{s:(()=>`${rSh(170,232,130,6)}${rBox(50,50,240,150,30,"cab",{r:3})}${rFins(62,62,216,126,2.4)}${Array.from({length:8},(_,k)=>`<path d="M62 ${74+k*15} H278" stroke="#7a8a96" stroke-width="3" opacity=".5"/>`).join("")}
 ${rCylV(270,200,246,6,"white",{top:false})}<path d="M266 222 q4 6 0 12" stroke="#5aa0ff" stroke-width="2" fill="none"/>
 ${rL(150,110,80,20,6,16,"Stainless tubes and fins")}${rL(270,226,300,230,336,240,"Condensate drains out","end")}${RT(6,244,"Pulls latent heat: 90%+ furnaces")}`)()},
trap:{s:(()=>`${rSh(170,232,110,6)}<path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="#bcbfb8" stroke-width="30"/><path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="url(#r_whiteV)" stroke-width="26"/>
 <path d="M120 150 Q120 196 170 196 Q216 196 216 150" fill="none" stroke="#5aa0ff" stroke-width="18" opacity=".6"/>
 ${rL(120,60,60,40,6,36,"From the secondary HX")}${rL(170,196,100,230,6,240,"Water seal blocks flue gas")}${rL(280,90,300,140,336,150,"To a drain or pump","end")}`)()},
limit:{s:(()=>`${rSh(170,214,110,6)}${rBox(90,100,150,40,8,"galv",{r:2})}${rBox(130,70,70,40,8,"white",{r:20})}<circle cx="165" cy="90" r="12" fill="url(#r_alV)"/>${rCylH(240,320,120,4,"chrome")}
 ${rWire("M140 70 C120 40 80 30 0 30","#c0281c")}${rWire("M190 70 C210 40 250 30 340 30","#c0281c")}
 ${rL(165,90,60,80,6,76,"Bimetal disc")}${rL(290,120,300,170,336,180,"Senses supply air near the HX","end")}${RT(6,236,"Opens on overheat: dirty filter, slow blower")}`)()},
rollout:{s:(()=>`${rSh(170,214,90,6)}${rBox(120,90,100,60,10,"white",{r:24})}<circle cx="170" cy="120" r="18" fill="url(#r_alV)"/><rect x="200" y="96" width="20" height="14" rx="3" fill="url(#r_redV)"/>
 ${rFlameC(80,200,60,16,true)}${rArr("M96 170 Q120 150 140 140","#e0662a")}
 ${rL(210,100,280,60,336,56,"Manual reset button","end")}${rL(170,120,250,180,336,190,"Trips on flame rolling out","end")}${RT(6,24,"Reset only after finding why")}`)()},
bcap:{s:(()=>`${rSh(170,214,60,6)}${rCylV(170,60,200,40,"al",{ry:10})}${[150,190].map(x=>`<rect x="${x-4}" y="44" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}<rect x="132" y="110" width="76" height="40" fill="#f4f1ea"/><text x="170" y="130" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">7.5 µF</text><text x="170" y="144" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">370 VAC</text>
 ${rL(150,50,80,30,6,26,"Two terminals")}${rL(208,130,270,130,336,126,"Match µF and voltage","end")}${RT(6,236,"Weak cap: slow, hot blower motor")}`)()},
flue:{s:(()=>`${rSh(170,226,140,6)}${rCylV(90,30,222,18,"galv",{top:true})}${[90,150,210].map(y=>`<path d="M72 ${y} H108" stroke="#000" stroke-opacity=".2" stroke-width="2"/>`).join("")}
 ${rCylV(240,30,222,16,"white",{top:true})}${[80,160].map(y=>`<rect x="222" y="${y}" width="36" height="12" rx="3" fill="url(#r_whiteV)"/>`).join("")}
 ${rArr("M90 208 V50","#e0662a")}${rArr("M240 208 V50","#9aa3a9")}
 ${RT(90,20,"80%: B-vent","middle")}${RT(240,20,"90%+: PVC","middle")}${RT(170,246,"Hot, dry flue vs cool, wet flue","middle")}`)()},
gasline:{s:(()=>`${rSh(170,232,120,6)}${rCylV(80,0,120,7,"iron",{top:false})}${rCylH(80,180,126,13,"iron",{grain:true})}${rCylV(80,112,140,13,"iron",{top:false,grain:true})}${rCylV(80,140,200,7,"iron",{top:false})}${rCylV(80,198,214,10,"iron")}
 ${rCylH(94,140,126,7,"iron")}${rBox(140,110,26,32,10,"brass",{r:3})}<rect x="146" y="98" width="40" height="6" rx="2" fill="url(#r_yelH)"/>${rFlex("M166 126 C220 126 220 180 290 180")}
 ${rL(80,60,40,40,6,36,"Gas drop")}${rL(80,206,40,230,6,240,"Sediment trap")}${rL(160,100,220,60,226,56,"Shutoff")}${rL(260,178,300,210,336,220,"To the furnace gas valve","end")}`)()},
door:{only:["furnace"],s:(()=>`${rSh(170,232,120,6)}${rBox(70,30,150,190,20,"cab",{r:2})}<rect x="80" y="40" width="130" height="170" fill="none" stroke="#8a9094"/>${rBox(220,100,30,40,8,"white",{r:3})}<rect x="208" y="112" width="14" height="14" rx="2" fill="url(#r_whiteV)"/>
 ${rWire("M250 106 C290 100 300 80 340 70","#2a2f33")}${rWire("M250 130 C290 140 300 160 340 170","#2a2f33")}
 ${rL(215,118,260,30,336,26,"Plunger switch","end")}${RT(6,240,"Door off = 120 V off to the furnace")}`)()},
coalarm:{s:(()=>RILL.coal?RILL.coal.s:"")()},
});
RILL.coal={s:`${rSh(170,214,80,6)}${rBox(100,40,140,160,18,"white",{r:24})}${Array.from({length:6},(_,k)=>`<rect x="${122+k*16}" y="56" width="8" height="30" rx="4" fill="#cfd4d6"/>`).join("")}${rLcd(128,104,84,34,["0","PPM"],18)}<circle cx="170" cy="168" r="14" fill="url(#r_chromeV)"/><text x="170" y="171" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#333">TEST</text><circle cx="208" cy="168" r="4" fill="#1e9a4a"/>${rL(128,130,60,226,6,238,"Shows ppm, keeps the peak")}${rL(208,168,262,168,336,164,"Power light","end")}${rL(180,70,262,40,336,36,"UL 2034 sensor","end")}`,only:["furnace","oil"]};
RILL.coalarm=RILL.coal;RILL["freezer:door"]=RILL["cooler:door"];
/* ---------- oil furnace ---------- */
Object.assign(RILL,{
"oil:primary":{s:(()=>`${rSh(170,222,120,6)}${rBox(70,60,180,130,20,"paint",{r:4})}<rect x="84" y="74" width="152" height="40" rx="3" fill="#2f383f"/><text x="160" y="99" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#dfe5e8">OIL PRIMARY</text>
 <circle cx="214" cy="146" r="13" fill="url(#r_redV)"/><circle cx="214" cy="146" r="13" fill="url(#rGlass)"/><circle cx="108" cy="140" r="5" fill="#e8c33a"/><circle cx="108" cy="140" r="5" fill="url(#rGlass)"/>
 ${[0,1,2,3].map(k=>`<rect x="${100+k*30}" y="166" width="20" height="14" fill="#e8e8e2"/>${rTermS(110+k*30,173)}`).join("")}${["T","T","F","F"].map((t,k)=>`<text x="${110+k*30}" y="162" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e8ecee">${t}</text>`).join("")}
 ${rWire("M170 180 C170 214 120 222 70 240","#e8c33a")}${rWire("M200 180 C200 214 230 222 280 240","#e8c33a")}${rWire("M110 180 C100 206 40 206 0 214","#c0281c")}
 ${rL(214,146,280,124,336,120,"Reset button","end")}${rL(108,140,60,140,6,136,"LED codes")}${rL(126,173,60,180,6,176,"T T: thermostat")}${rL(230,190,300,200,336,196,"F F: cad cell","end")}${RT(170,30,"No flame proven in time: lockout","middle")}`)()},
"oil:cad":{s:(()=>`${rSh(170,226,100,6)}${rCylH(80,190,130,40,"black",{rx:12})}<ellipse cx="190" cy="130" rx="14" ry="40" fill="url(#r_blackV)"/><ellipse cx="192" cy="130" rx="11" ry="34" fill="#d9a441"/>
 ${[-18,-9,0,9,18].map(dy=>`<path d="M186 ${130+dy} q3 -3 6 0 t6 0" stroke="#8a5a1a" stroke-width="1.6" fill="none"/>`).join("")}<ellipse cx="192" cy="130" rx="11" ry="34" fill="url(#rGlass)"/>
 ${rWire("M80 116 C40 116 30 70 0 60","#e8c33a")}${rWire("M80 144 C40 144 30 196 0 206","#e8c33a")}${rFlameC(290,170,60,28,1)}${rArr("M276 130 H214","#f2a53a")}
 ${rL(196,108,240,40,336,36,"CdS face looks at the flame","end")}${RT(6,20,"Yellow leads to F F")}${RT(170,226,"Dark: over 20 kΩ   Flame: under 1600 Ω","middle")}`)()},
"oil:igniter":{s:(()=>`${rSh(170,226,130,6)}${rBox(70,70,190,70,26,"paint",{r:4})}<text x="165" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#e8ecee">14,000+ V</text>
 ${rCylH(40,70,104,6,"chrome")}${rCylV(46,104,124,8,"chrome")}
 ${[130,200].map(x=>`<path d="M${x} 140 ${Array.from({length:6},(_,k)=>`l${k%2?-6:6} 6`).join(" ")}" stroke="url(#r_chromeV)" stroke-width="3" fill="none"/>`).join("")}${rCylH(110,240,190,4,"chrome")}${rCylH(110,240,206,4,"chrome")}
 ${rL(46,120,30,170,6,182,"Hinge: tips up to open the burner")}${rL(204,160,270,200,336,222,"Springs touch the electrode rods","end")}${rL(200,90,260,40,336,36,"Solid-state spark","end")}`)()},
electrodes:{s:(()=>`${rSh(170,222,130,6)}${rCylH(30,250,100,5,"chrome")}${rCylH(30,250,150,5,"chrome")}
 <path d="M250 100 L284 120 M250 150 L284 130" stroke="url(#r_chromeV)" stroke-width="7" stroke-linecap="round"/><path d="M250 100 L284 120 M250 150 L284 130" stroke="#c9ced1" stroke-width="5" stroke-linecap="round"/>
 ${rCylH(70,200,100,11,"white",{end:true})}${rCylH(70,200,150,11,"white",{end:true})}${rCylH(170,262,190,13,"brass")}${rHexH(262,190,14,14,"brass")}<path d="M276 184 H290 L296 190 L290 196 H276 Z" fill="url(#r_brassH)"/>
 <path d="M284 121 l3 3 -3 3 3 3" stroke="#4aa8ff" stroke-width="2" fill="none"/>
 ${rL(130,90,110,40,6,36,"Ceramic insulators")}${rL(286,125,300,70,336,66,"Gap about 1/8–5/32 in.","end")}${rL(240,190,200,232,6,240,"Nozzle below: tips ahead of and above it")}`)()},
nozzle:{s:(()=>`${rSh(130,200,100,6)}<rect x="40" y="110" width="50" height="40" rx="4" fill="url(#r_brassH)"/>${Array.from({length:8},(_,k)=>`<line x1="${44+k*6}" y1="110" x2="${44+k*6}" y2="150" stroke="#6a4a08" stroke-width="1"/>`).join("")}
 ${rHexH(90,130,44,30,"brass")}${rCylH(134,170,130,22,"brass")}<path d="M170 108 L196 120 V140 L170 152 Z" fill="url(#r_brassH)"/><circle cx="196" cy="130" r="2.5" fill="#222"/>
 <path d="M198 130 L330 50 M198 130 L330 210" stroke="#d9a441" stroke-width="1.5" stroke-dasharray="3 3"/><path d="M260 92 Q270 130 260 168" stroke="#d9a441" stroke-width="10" stroke-opacity=".3" fill="none"/>
 <text x="112" y="134" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#4a3205">.65 80°A</text>
 ${rL(60,112,40,60,6,56,"Strainer")}${rL(112,120,140,40,150,36,"Stamped: 0.65 GPH, 80°, A (hollow)")}${rL(268,130,300,240,336,240,"Fine hollow cone of spray","end")}`)()},
"oil:pump":{s:(()=>`${rSh(170,222,130,6)}${rBox(80,70,150,120,18,"paint",{r:8})}<circle cx="155" cy="130" r="44" fill="url(#r_paintV)"/><circle cx="155" cy="130" r="44" fill="none" stroke="#000" stroke-opacity=".3"/>${[0,1,2,3,4,5].map(k=>rBolt(155+36*Math.cos(k*Math.PI/3),130+36*Math.sin(k*Math.PI/3))).join("")}
 ${rCylH(20,80,130,8,"chrome")}${rHexH(66,130,14,9,"brass")}${rCylH(240,300,92,5,"cu")}${rHexH(232,92,12,8,"brass")}${rHexV(110,48,22,9,"brass")}<rect x="104" y="40" width="12" height="4" fill="#222"/>${rCylH(20,72,180,6,"cu")}${rHexH(72,180,12,8,"brass")}
 ${rL(40,130,30,40,6,36,"Shaft to the motor coupling")}${rL(110,46,170,18,180,12,"Pressure adjusting screw")}${rL(270,92,300,140,336,150,"Nozzle line","end")}${rL(40,180,40,226,6,238,"Inlet from the tank")}${RT(336,200,"100–200 psi","end")}`)()},
"oil:burner":{s:(()=>`${rSh(170,232,150,6)}${rCylV(70,70,170,34,"red",{ry:10})}${rBox(100,80,100,110,20,"red",{r:8})}<circle cx="150" cy="135" r="30" fill="#5a1209"/>${[0,1,2,3,4,5,6,7].map(k=>`<path d="M150 135 L${150+28*Math.cos(k*Math.PI/4)} ${135+28*Math.sin(k*Math.PI/4)}" stroke="#9a1d12" stroke-width="5"/>`).join("")}
 ${rBox(110,56,80,24,14,"paint",{r:3})}${rCylH(200,300,140,22,"galv",{end:true,bore:true})}${rCylH(140,180,206,10,"paint")}${rFlameC(316,140,16,14)}
 <rect x="120" y="190" width="60" height="10" fill="#1d2124"/>
 ${rL(60,120,30,50,6,46,"Motor: fan + pump")}${rL(150,64,190,30,200,24,"Igniter (on top)")}${rL(250,140,280,90,336,86,"Air tube","end")}${rL(300,140,310,190,336,214,"Retention head","end")}${rL(160,206,120,240,6,240,"Pump under the housing")}`)()},
"oil:tank":{s:(()=>`${rSh(170,232,140,6)}<rect x="70" y="40" width="200" height="170" rx="40" fill="url(#r_paintH)" filter="url(#rGrain)"/><rect x="70" y="40" width="200" height="170" rx="40" fill="none" stroke="#000" stroke-opacity=".3"/>
 <path d="M90 210 V232 M250 210 V232" stroke="#2c3237" stroke-width="6"/>${rCylV(110,14,42,7,"iron")}${rCylV(150,20,42,5,"iron")}<rect x="200" y="22" width="30" height="20" rx="3" fill="url(#rGlass)" stroke="#555"/><rect x="204" y="28" width="22" height="10" fill="#e8c33a"/>
 ${rCylH(270,300,196,5,"cu")}${rCylV(310,170,214,12,"red",{ry:4})}
 ${rL(110,30,70,20,64,16,"Fill","end")}${rL(150,28,170,14,176,10,"Vent")}${rL(228,32,290,40,336,40,"Gauge: check first","end")}${rL(310,190,300,240,336,240,"Filter at the outlet","end")}${RT(170,130,"275 gal","middle","#e8ecee")}`)()},
ofilter:{only:["oil"],s:(()=>`${rSh(170,222,90,6)}${rBox(110,40,120,30,14,"red",{r:3})}${rCylV(170,70,200,52,"red",{ry:12,top:false})}<path d="M118 70 H222" stroke="#000" stroke-opacity=".3"/>
 ${rCylH(40,110,55,5,"cu")}${rHexH(98,55,12,8,"brass")}${rCylH(230,300,55,5,"cu")}${rHexH(230,55,12,8,"brass")}${rBolt(170,38,5)}${rBolt(126,48)}${rBolt(214,48)}
 ${rArr("M50 50 H90","#c98a2a")}${rArr("M250 50 H300","#c98a2a")}
 ${rL(170,40,200,14,210,10,"Lid bolt")}${rL(170,140,90,170,6,180,"Cartridge inside")}${rL(222,140,280,140,336,130,"Changed every year","end")}${RT(170,232,"Clogged: high vacuum at the pump","middle")}`)()},
oilline:{s:(()=>`${rSh(170,224,140,6)}${rHose("M0 200 C80 200 100 140 160 140 H230","#7a8288",14)}${rHose("M0 200 C80 200 100 140 160 140 H230","#b87346",5)}
 ${rBox(230,110,80,70,14,"paint",{r:8})}${rCylV(200,80,140,4,"brass",{top:false})}${rGauge(200,60,30,"chrome",-60,"in. Hg")}
 ${rL(60,190,40,120,6,110,"Copper line in a sleeve")}${rL(270,140,300,220,336,236,"Fuel pump","end")}${rL(226,50,280,20,336,16,"Vacuum gauge","end")}${RT(6,236,"Single pipe: keep it under 6 in. Hg")}`)()},
chamber:{s:(()=>`${rSh(170,232,140,6)}${rBox(60,40,220,180,16,"iron",{r:4})}<rect x="80" y="60" width="180" height="150" rx="8" fill="#d9c7a8"/><rect x="96" y="76" width="148" height="134" rx="6" fill="#2a1a12"/>
 <path d="M106 150 Q170 80 236 150 Q170 196 106 150 Z" fill="url(#rFlame)"/><path d="M130 150 Q170 116 210 150 Q170 172 130 150 Z" fill="#ffd27a" opacity=".8"/>${rCylH(0,96,150,16,"galv",{end:true})}
 ${rCylH(270,300,120,5,"iron",{end:true})}
 ${rL(88,70,60,20,6,16,"Ceramic fiber liner")}${rL(40,150,30,200,6,240,"Air tube fires in here")}${rL(290,120,310,200,336,228,"Overfire draft port","end")}${RT(336,242,"-0.01 to -0.02 in. w.c.","end")}`)()},
"oil:hx":{s:(()=>`${rSh(170,232,110,6)}${rCylV(170,40,210,70,"iron",{ry:16,grain:true})}${rCylH(240,320,80,16,"galv",{end:true})}
 ${rArr("M170 200 V70 H240","#e0662a")}${rArr("M70 220 V60","#3d7de0")}${rArr("M270 220 V120","#3d7de0")}
 ${rL(130,120,60,20,6,16,"Flue gas inside")}${rL(290,80,300,30,336,26,"To the flue","end")}${rL(270,180,300,226,336,240,"House air outside","end")}${RT(6,240,"Net stack 350–500°F")}`)()},
baro:{s:(()=>`${rSh(170,222,150,6)}${rCylH(20,320,80,26,"galv",{end:true})}${rCylV(170,106,150,26,"galv",{top:false})}<ellipse cx="170" cy="170" rx="44" ry="44" fill="url(#r_galvV)"/><ellipse cx="170" cy="170" rx="36" ry="36" fill="url(#r_blackV)"/>
 <path d="M170 134 V206" stroke="#555" stroke-width="2"/><rect x="138" y="166" width="64" height="8" fill="url(#r_galvH)"/>${rCylH(196,226,170,7,"iron")}
 ${rL(150,180,90,210,6,220,"Gate swings in")}${rL(220,170,280,200,336,212,"Weight sets the draft","end")}${rArr("M60 160 Q120 150 136 166","#3d7de0")}${RT(6,150,"Room air")}${RT(170,30,"Holds breech at -0.02 to -0.04 in.","middle")}${rArr("M60 80 H300","#e0662a")}`)()},
"oil:chimney":{s:(()=>`${rSh(190,236,90,6)}${rBox(150,20,100,210,24,"tan",{r:0})}${Array.from({length:14},(_,k)=>`<path d="M150 ${34+k*14} H250" stroke="#7a5532" stroke-width="1"/>${Array.from({length:4},(_,j)=>`<path d="M${(k%2?162:176)+j*28} ${20+k*14} v14" stroke="#7a5532"/>`).join("")}`).join("")}
 ${rCylV(200,10,210,30,"white",{ry:8})}${rCylH(20,170,150,16,"galv")}${rBox(164,196,30,20,6,"iron",{r:1})}
 ${rArr("M200 200 V20","#e0662a")}${rArr("M40 150 H170","#e0662a")}
 ${rL(220,60,280,40,336,36,"Flue liner","end")}${rL(80,150,60,110,6,100,"Flue pipe")}${rL(178,206,100,232,6,240,"Cleanout door")}${RT(336,140,"Hot gas rises","end")}`)()},
fanlimit:{s:(()=>`${rSh(170,232,110,6)}${rBox(90,40,150,120,16,"cab",{r:4})}<circle cx="165" cy="98" r="44" fill="#fbfaf4" stroke="#666"/>${[["100",-60],["125",-20],["200",60]].map(([t,a])=>{const r=a*Math.PI/180;return `<path d="M165 98 L${165+40*Math.sin(r)} ${98-40*Math.cos(r)}" stroke="${t=="200"?"#c0281c":"#2a6db8"}" stroke-width="3"/><text x="${165+52*Math.sin(r)}" y="${101-52*Math.cos(r)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">${t}</text>`}).join("")}<circle cx="165" cy="98" r="4" fill="#333"/>
 ${rCylV(165,160,236,6,"chrome",{top:false})}
 ${rL(132,72,60,40,6,36,"Fan off 100°F")}${rL(152,62,170,20,180,16,"Fan on 125°F")}${rL(200,78,280,60,336,56,"Limit 200°F: burner off","end")}${rL(165,210,240,220,336,236,"Probe in the plenum","end")}`)()},
"oil:analyzer":{s:(()=>`${rSh(130,232,90,6)}${rBox(70,30,120,190,14,"black",{r:12})}${rLcd(84,46,92,100,["O2 4.0%","CO2 12.6% · CO 12","Stack 420°F · 84%"],12)}
 ${[0,1,2].map(k=>`<circle cx="${100+k*30}" cy="180" r="9" fill="url(#r_paintV)"/>`).join("")}${rHose("M190 180 C230 180 230 120 270 120","#2a2f33",5)}${rCylH(270,330,120,3,"chrome",{end:true})}
 <circle cx="290" cy="200" r="22" fill="#fbfaf4" stroke="#999"/><circle cx="290" cy="200" r="7" fill="#efe9dc"/>
 ${rL(300,120,300,80,336,70,"Probe in the flue","end")}${rL(290,200,250,236,336,240,"Smoke spot: 0","end")}${rL(84,80,40,24,6,14,"Reads O2, CO2, CO, stack")}`)()}
});
/* ---------- hydronic air handler ---------- */
const rTherm=(cx,cy,t)=>`${rCylV(cx,cy-12,cy+2,5,"brass",{top:false})}<circle cx="${cx}" cy="${cy-34}" r="22" fill="url(#r_chromeV)"/><circle cx="${cx}" cy="${cy-34}" r="18" fill="#fbfaf4"/><text x="${cx}" y="${cy-30}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">${t}</text><circle cx="${cx}" cy="${cy-34}" r="18" fill="url(#rGlass)"/>`;
Object.assign(RILL,{
"ahu:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,50,240,160)}${rBox(80,70,46,34,10,"black",{r:2})}${rBox(140,70,46,34,10,"black",{r:2})}${rBox(214,70,50,40,8,"paint",{r:2})}
 ${Array.from({length:8},(_,k)=>`<rect x="${64+k*26}" y="166" width="18" height="16" fill="#e8e8e2"/>${rTermS(73+k*26,174)}<text x="${73+k*26}" y="196" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7.5" font-weight="700" fill="#e9f5ec">${["R","W","G","C","ZV","ZV","ES","ES"][k]}</text>`).join("")}
 ${rL(103,82,60,30,6,26,"Relays: zone valve, blower")}${rL(238,90,280,30,336,26,"24 V transformer","end")}${rL(99,174,60,230,6,240,"W: heat call")}${rL(242,174,300,230,336,240,"End switch: fires boiler + pump","end")}`)()},
"ahu:zv":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,14,"cu")}${rHexH(110,180,16,20,"brass")}${rHexH(214,180,16,20,"brass")}<rect x="126" y="160" width="88" height="40" rx="6" fill="url(#r_brassH)"/>
 ${rCylV(170,130,160,10,"brass",{top:false})}${rBox(110,60,120,70,18,"white",{r:6})}<path d="M232 96 L268 84" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rWire("M130 60 C120 30 60 30 30 20","#c0281c")}${rWire("M150 60 C140 36 80 40 50 36","#e8c33a")}${rWire("M190 60 C200 36 260 36 300 30","#e8c33a")}${rArr("M20 210 H90","#d0312d")}
 ${rL(170,96,110,140,6,140,"Motor head")}${rL(260,86,300,110,336,120,"Manual-open lever","end")}${rL(280,32,300,50,336,60,"End switch leads","end")}${rL(170,180,190,230,336,240,"Opens in about 30 s","end")}`)()},
"ahu:circ":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,90,180,14,"cu")}${rCylH(250,340,180,14,"cu")}<rect x="84" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/><rect x="242" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/>
 <path d="M98 166 H242 V194 H98 Z" fill="url(#r_ironH)"/><ellipse cx="170" cy="150" rx="56" ry="40" fill="url(#r_ironV)"/>${rCylV(170,60,140,46,"paint",{ry:14})}${rBox(196,74,40,30,8,"paint",{r:3})}
 ${rArr("M110 180 H140","#d0312d")}${rArr("M200 180 H236","#d0312d")}
 ${rL(170,90,110,30,6,26,"Wet-rotor motor")}${rL(91,190,60,230,6,240,"Flanges")}${rL(216,90,280,40,336,36,"Wiring box","end")}${RT(336,226,"Pump away from the tank","end")}`)()},
"ahu:coil":{s:(()=>`${rSh(170,232,150,6)}${rBox(50,50,230,160,14,"galv",{r:2})}${rFins(60,60,210,140,3)}
 ${[76,104,132,160,188].map(y=>`<path d="M60 ${y} H270" stroke="url(#r_cuH)" stroke-width="6"/>`).join("")}${rCylV(296,40,200,9,"cu")}${rCylH(296,340,58,6,"cu")}${rCylH(296,340,190,6,"cu")}
 ${rArr("M340 58 H306","#d0312d")}${rArr("M306 190 H340","#3d7de0")}
 ${rL(150,104,110,24,6,16,"Copper tubes, aluminum fins")}${rL(320,58,320,26,336,20,"Hot water in","end")}${rL(320,190,320,220,336,240,"Cooler water out","end")}${RT(6,240,"House air goes across the fins")}`)()},
"ahu:vent":{s:(()=>`${rSh(170,226,100,6)}${rCylH(30,310,200,14,"cu")}${rCylV(170,150,190,8,"brass",{top:false})}${rHexV(170,140,12,14,"brass")}${rCylV(170,60,140,30,"brass",{ry:9})}${rCylV(170,40,62,8,"chrome")}<circle cx="170" cy="38" r="5" fill="url(#r_redV)"/>
 ${rArr("M180 40 Q200 20 230 20","#9aa3a9")}
 ${rL(150,100,90,80,6,76,"Float inside")}${rL(170,50,240,40,336,36,"Cap: air out","end")}${rL(100,200,80,232,6,240,"Coil's high point")}${RT(336,150,"Bleed till solid water","end")}`)()},
"ahu:trid":{s:(()=>`${rSh(170,226,90,6)}${rGauge(170,110,72,"brass",-70,"PSI · °F")}<line x1="170" y1="110" x2="${170+54*Math.sin(.6)}" y2="${110-54*Math.cos(.6)}" stroke="#2a6db8" stroke-width="2" stroke-linecap="round"/>${rCylV(170,186,222,7,"brass",{top:false})}
 ${rL(130,90,60,40,6,36,"Red: about 12 psi cold")}${rL(205,82,270,40,336,36,"Blue: water °F","end")}${RT(170,240,"Pressure climbs a few psi when hot","middle")}`)()},
"ahu:aquastat":{s:(()=>`${rSh(170,226,120,6)}${rBox(80,40,160,130,18,"cab",{r:4})}${rDial(160,100,34,250)}<text x="160" y="148" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">AQUASTAT</text>
 ${rCylH(40,80,160,8,"brass")}${rCylH(0,40,160,5,"cu",{end:true})}${rBox(160,170,60,30,6,"black",{r:2})}
 ${rL(170,100,250,30,336,26,"Set about 180°F","end")}${rL(30,160,30,210,6,222,"Bulb in the boiler well")}${rL(200,186,290,210,336,222,"Wiring","end")}`)()},
"ahu:boiler":{s:(()=>`${rSh(170,236,130,6)}${rBox(70,50,180,180,26,"cab",{r:2})}<rect x="90" y="150" width="140" height="70" fill="#1e2226"/>${[0,1,2,3,4].map(k=>rFlameC(110+k*25,214,22,9)).join("")}
 ${rCylV(120,10,40,12,"cu",{top:false})}${rCylV(210,10,40,12,"cu",{top:false})}${rCylV(165,6,30,24,"galv")}${rBox(90,66,140,64,4,"iron",{r:1})}${[0,1,2,3,4,5].map(k=>`<path d="M${104+k*22} 70 V126" stroke="#000" stroke-opacity=".5"/>`).join("")}
 ${rL(120,20,60,16,6,12,"Supply")}${rL(210,20,280,16,336,12,"Return","end")}${rL(100,98,40,200,6,240,"Cast iron sections")}${rL(160,206,280,226,336,240,"Burners","end")}`)()},
"ahu:expt":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,40,10,"cu")}${rCylV(170,40,70,6,"brass",{top:false})}${rClip("ex","M110 90 H230 V220 H110 Z",rCylV(170,90,210,60,"blue",{ry:16}))}<path d="M110 90 Q170 70 230 90 V150 H110 Z" fill="#9bc4e6" opacity=".9"/><path d="M110 150 Q170 170 230 150" stroke="#222" stroke-width="3" fill="none"/>
 <ellipse cx="170" cy="90" rx="60" ry="16" fill="url(#r_blueT)"/>${rCylV(170,226,236,4,"brass")}
 ${rL(140,120,60,110,6,106,"Water side")}${rL(200,154,280,140,336,130,"Diaphragm","end")}${rL(178,230,260,226,336,240,"Air valve: charge to fill psi","end")}`)()},
"ahu:fill":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rBox(110,150,120,60,12,"brass",{r:8})}${rCylV(170,90,150,26,"brass",{ry:8})}${rBolt(170,86,6)}<path d="M196 110 L250 80" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rBox(30,160,50,40,10,"brass",{r:6})}${rArr("M240 230 H320","#3d7de0")}
 ${rL(160,80,110,40,6,36,"Adjusting screw: about 12 psi")}${rL(246,84,290,80,336,70,"Fast-fill lever","end")}${rL(56,180,40,226,6,238,"Backflow preventer")}`)()},
"ahu:bal":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rHexH(110,180,14,18,"brass")}${rHexH(216,180,14,18,"brass")}<rect x="124" y="160" width="92" height="40" rx="8" fill="url(#r_brassH)"/>${rCylV(170,110,160,12,"brass",{top:false})}${rCylH(130,210,104,8,"red",{end:true})}
 ${[138,202].map(x=>`${rCylV(x,200,224,5,"brass",{top:false})}<circle cx="${x}" cy="226" r="6" fill="url(#r_redV)"/>`).join("")}<rect x="150" y="164" width="40" height="12" fill="#fbfaf4"/><text x="170" y="174" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="8" fill="#222">0 1 2 3 4</text>
 ${rL(190,104,250,60,336,56,"Handle sets the flow","end")}${rL(170,170,110,120,6,116,"Turns scale")}${rL(138,226,80,232,6,240,"Pressure taps (meter)")}${RT(336,240,"About 4 GPM here","end")}`)()},
fdelay:{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,150,14,"cu")}${rBox(130,120,70,44,8,"black",{r:4})}<path d="M126 164 Q170 180 214 164" stroke="url(#r_chromeH)" stroke-width="3" fill="none"/>
 ${rWire("M200 130 C240 110 260 80 320 70","#e8c33a")}${rWire("M200 140 C240 120 270 100 330 96","#e8c33a")}
 ${rL(160,140,100,60,6,56,"Strapped to the coil supply")}${rL(310,74,300,40,336,36,"To the control","end")}${RT(6,236,"Blower on about 110°F, off about 10°F lower")}`)()},
readout:{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,120,10,"cu")}${rCylH(0,340,210,10,"cu")}${rTherm(80,110,"180°")}${rTherm(80,200,"160°")}${rBox(220,96,70,48,8,"white",{r:4})}${rLcd(230,106,50,26,["4.0","GPM"],12)}
 ${rArr("M140 120 H200","#d0312d")}${rArr("M200 210 H140","#3d7de0")}
 ${rL(102,76,140,40,150,36,"EWT: entering water")}${rL(102,166,140,170,150,170,"LWT: leaving water")}${RT(336,186,"Btu/h = 500 × GPM × ΔT","end")}`)()}
});

/*RZ-END*/
let speed=10, running=true, cur=null, openKey=null, tab="controls";

function clock(t){const s=Math.floor(t),h=Math.floor(s/3600),m=Math.floor(s/60)%60,x=s%60;return `${String(h).padStart(2,"0")}:${String(m).padStart(2,"0")}:${String(x).padStart(2,"0")}`}
function log(sim,msg,c=""){sim.logs.unshift([clock(sim.S.t),msg,c]);if(sim.logs.length>150)sim.logs.pop();if(sim===cur){const d=document.createElement("div");d.innerHTML=`<time>${clock(sim.S.t)}</time><span class="${c}">${msg}</span>`;const L=$("log");L.prepend(d);while(L.children.length>150)L.lastChild.remove()}}
const li=(fail,txtF,txtOk)=>`<li class="${fail?"f":"k"}"><b>${fail?"Failed":"Worked"}</b>${fail?txtF:txtOk}</li>`;

/* ============ CHILLER AND COOLING TOWER: 300-ton centrifugal chiller, condenser water loop, open cooling tower, chilled water loop to an air handler ============ */
SRC.ahri=["AHRI 550/590 rating conditions: 44°F leaving / 54°F entering chilled water at 2.4 gpm/ton, 85°F entering / 95°F leaving condenser water at 3.0 gpm/ton; IPLV part-load points; typical 0.52–0.62 kW/ton centrifugal","https://open-exam-prep.com/study-guides/pe-mechanical-hvac/hvac-equipment-machinery/water-chillers-iplv-ratings"];
SRC.tower=["Cooling towers: range, approach (6–10°F, 7°F at 78°F wet bulb), 15,000 Btu/h rejected per ton, evaporation ≈ 0.0008 × gpm × range, drift, cycles and blowdown = E ÷ (C − 1)","https://open-exam-prep.com/study-guides/pe-mechanical-hvac/hvac-equipment-machinery/cooling-towers-approach-cycles"];
SRC.epaTower=["EPA WaterSense at Work 6.3: makeup = evaporation + drift + blowdown; cycles = blowdown conductivity ÷ makeup conductivity; most towers run 2–4 cycles, 6+ possible","https://www.epa.gov/system/files/documents/2023-05/ws-commercial-watersense-at-work_Section_6.3_Cooling_Towers.pdf"];
SRC.approach=["Chiller approach temperature as the fouling metric: clean condenser approach about 2°F, act when it rises 3°F over baseline; evaporator approach up with normal flow = low charge or fouling; sudden condenser approach jump after service = non-condensables","https://oxmaint.com/industries/facility-management/chiller-approach-temperature-fouling-metric"];
SRC.surge=["Chiller surge: causes (dirty condenser tubes, low condenser water flow, poor tower heat rejection, high wet bulb), worse at low load; lower condenser water or raise chilled water to reduce lift","https://aircondlounge.com/chiller-surge-symptoms-causes-preventions/"];
SRC.pt134=["Refrigerants.com R-134a reference guide: pressure-temperature chart (40°F = 35.0 psig, 100°F = 124 psig, 125°F = 185 psig)","https://refrigerants.com/wp-content/uploads/2020/03/R134a_RefGuid.pdf"];

PHOTOS.chill={tower:[gimg("induced draft counterflow cooling tower")],tfan:[gimg("cooling tower fan VFD")],fill:[gimg("cooling tower fill media scaled")],basin:[gimg("cooling tower basin makeup float valve")],
 makeup:[gimg("cooling tower makeup water valve float")],blow:[gimg("cooling tower conductivity controller blowdown valve")],cdwp:[gimg("condenser water pump end suction")],strainer:[gimg("condenser water basket strainer")],
 chiller:[gimg("centrifugal chiller")],comp:[gimg("centrifugal compressor inlet guide vanes")],cond:[gimg("chiller condenser tubes scale")],evap:[gimg("chiller evaporator flooded shell and tube")],
 orifice:[gimg("chiller float valve expansion orifice")],panel:[gimg("centrifugal chiller control panel display")],chwp:[gimg("chilled water pump")],ahu:[gimg("air handler chilled water coil valve")],fs:[gimg("paddle flow switch chilled water")]};

const PT134=[[0,6.5],[10,12],[20,18.4],[25,22.1],[30,26.1],[35,30.4],[40,35],[45,40.1],[50,45.5],[55,51.3],[60,57.5],[65,64.1],[70,71.2],[75,78.7],[80,86.8],[85,95.3],[90,104],[95,114],[100,124],[105,135],[110,147],[115,159],[120,171],[125,185],[130,199],[140,229],[150,263]];
const ptP134=t=>{const T=PT134;if(t<=T[0][0])return T[0][1];for(let i=1;i<T.length;i++)if(t<=T[i][0]){const[a,b]=[T[i-1],T[i]];return a[1]+(b[1]-a[1])*(t-a[0])/(b[0]-a[0])}return T[T.length-1][1]};
const ptT134=p=>{const T=PT134;if(p<=T[0][1])return T[0][0];for(let i=1;i<T.length;i++)if(p<=T[i][1]){const[a,b]=[T[i-1],T[i]];return a[0]+(b[0]-a[0])*(p-a[1])/(b[1]-a[1])}return T[T.length-1][0]};
const CTONS=300,GCHW=720,GCDW=900,BASIN=1500,CMAKE=300;   // plant size, design flows (gpm), basin gallons, makeup water µS/cm
const CLAMP=[["run","Chiller running","g"],["lim","Current limit","a"],["surge","Surging","a"],["trip","Safety trip","r"],["warm","Building warm","a"],["low","Basin low","r"],["cyc","Cycles over 6","a"]];

function cSvg(p){
 const pipe=(id,d,w,col)=>`<path d="${d}" fill="none" stroke="#1d2125" stroke-width="${w+2}" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linejoin="round"/><path id="${p}${id}" d="${d}" fill="none" stroke="#fff" stroke-width="2" stroke-dasharray="4 10" opacity=".55"/>`;
 return `
<line x1="10" y1="214" x2="790" y2="214" stroke="#8a7f70" stroke-width="4"/><text class="lblS" x="16" y="208">Roof</text><text class="lblS" x="16" y="230">Mechanical room</text>
<!-- condenser water piping -->
<g class="part" data-p="cdwp" tabindex="0">
 ${pipe("cdwS","M120 184 V442 H172",10,"#5a9bd4")}${pipe("cdwS2","M212 442 H238 V352 H262",10,"#5a9bd4")}
 <circle class="hl" cx="192" cy="442" r="20" fill="url(#zSteel)" stroke="#333"/><circle cx="192" cy="442" r="8" fill="#2a2f33"/><g id="${p}cdwImp"><path d="M192 434 V450 M184 442 H200" stroke="#9aa3aa" stroke-width="2.5"/></g>
 <text class="lblS" x="192" y="467" text-anchor="middle">Condenser water pump</text></g>
<g class="part" data-p="strainer" tabindex="0"><rect class="hl" x="128" y="400" width="18" height="26" rx="3" fill="url(#zBrass)" stroke="#6b5200"/><rect x="132" y="406" width="10" height="16" fill="url(#zGrille)"/><rect id="${p}strDirt" x="132" y="410" width="10" height="12" fill="#5b4a2f" opacity="0"/></g>
<g class="part" data-p="cond" tabindex="0">${pipe("cdwR","M262 324 H226 V84 H206",10,"#d9824a")}<path class="hl" d="M262 324 H226 V84" fill="none" stroke="transparent" stroke-width="12"/></g>
<!-- cooling tower -->
<g class="part" data-p="tower" tabindex="0">
 <rect class="hl" x="36" y="60" width="172" height="124" fill="url(#zCab)" stroke="#5f686d" stroke-width="2"/>
 <rect x="36" y="134" width="12" height="22" fill="#3b444b"/><rect x="196" y="134" width="12" height="22" fill="#3b444b"/>${[0,1,2,3].map(i=>`<path d="M36 ${139+i*5} l12 -4 M196 ${135+i*5} l12 4" stroke="#c3cacf" stroke-width="2.2"/>`).join("")}<path d="M10 146 H32 M234 146 H212" stroke="var(--air-cool)" stroke-width="2" marker-end="url(#zArrow)"/>${[70,104,138,172].map(x=>`<path d="M${x} 60 V184" stroke="#9aa3aa" stroke-width=".8"/>`).join("")}<text class="cht" x="22" y="140" text-anchor="middle">air</text>
 <path d="M56 84 H206" stroke="#d9824a" stroke-width="5"/>${[70,100,130,160,190].map(x=>`<path d="M${x} 86 l-5 7 M${x} 86 l5 7 M${x} 86 v8" stroke="#5a9bd4" stroke-width="1.2"/>`).join("")}
 <rect x="54" y="68" width="136" height="10" fill="url(#zFinsH)" opacity=".8"/><text class="cht onm" x="122" y="76" text-anchor="middle">drift eliminators</text></g>
<g class="part" data-p="fill" tabindex="0"><rect class="hl" x="52" y="98" width="140" height="34" fill="#cfd8dc" stroke="#7b868c"/>
 <path d="${Array.from({length:14},(_,i)=>`M${54+i*10} 100 l8 15 l-8 15`).join(" ")}" fill="none" stroke="#8c979d" stroke-width="1.2"/>
 <rect id="${p}fillScale" x="52" y="98" width="140" height="34" fill="#b7a27a" opacity="0"/>
 <path id="${p}rain" d="${[62,78,94,110,126,142,158,174].map(x=>`M${x} 96 V158`).join(" ")}" stroke="#5a9bd4" stroke-width="1.6" stroke-dasharray="3 6" opacity=".8"/></g>
<g class="part" data-p="tfan" tabindex="0"><path class="hl" d="M74 60 L84 34 H160 L170 60 Z" fill="url(#zSteel)" stroke="#5f686d"/><rect x="80" y="26" width="84" height="10" rx="2" fill="#7b868c"/>
 <g id="${p}blades">${[0,1,2].map(i=>`<rect id="${p}bl${i}" x="120" y="40" width="2" height="5" fill="#2a2f33"/>`).join("")}</g><circle cx="122" cy="42" r="3" fill="#2a2f33"/><rect x="114" y="46" width="16" height="10" rx="2" fill="#4d555a"/><path d="M122 46 V43" stroke="#2a2f33" stroke-width="2"/>
 <rect x="168" y="38" width="22" height="14" rx="2" fill="#4d555a"/><text class="cht" x="179" y="48" text-anchor="middle" style="fill:#e8f0fa">VFD</text>
 <text class="val" id="${p}fanTxt" x="122" y="20" text-anchor="middle" font-size="11">fan 60%</text></g>
<g class="part" data-p="basin" tabindex="0"><rect class="hl" x="40" y="156" width="164" height="28" fill="#2a3a44" stroke="#5f686d"/><rect id="${p}water" x="42" y="162" width="160" height="20" fill="#5a9bd4" opacity=".85"/>
 <text class="val" id="${p}basinTxt" x="122" y="178" text-anchor="middle" font-size="11" style="fill:#fff">75.0°F</text></g>
<g class="part" data-p="makeup" tabindex="0">${pipe("mk","M10 168 H40",4,"url(#zSteel)")}<circle class="hl" cx="24" cy="168" r="6" fill="url(#zBrass)" stroke="#6b5200"/><circle id="${p}float" cx="50" cy="164" r="4" fill="#f2b632" stroke="#7a5600"/><text class="cht" x="22" y="196">makeup</text></g>
<g class="part" data-p="blow" tabindex="0"><rect class="hl" x="232" y="150" width="62" height="40" rx="4" fill="#ece7dc" stroke="#8f887a"/><rect x="236" y="154" width="54" height="16" rx="2" fill="url(#zLcd)"/><text id="${p}condTxt" x="263" y="166" text-anchor="middle" font-family="var(--mono)" font-size="9" fill="#1f2a22">1450 µS</text>
 <text class="cht" x="263" y="183" text-anchor="middle">blowdown</text><circle id="${p}bdLed" cx="286" cy="182" r="3" fill="var(--lamp-off)"/></g>
<text class="val" id="${p}wbTxt" x="300" y="40" font-size="11">Outdoor wet bulb 72°F</text>
<!-- chiller panel -->
<g class="part" data-p="panel" tabindex="0"><rect class="hl" x="300" y="50" width="300" height="154" rx="6" fill="#1b1f22" stroke="#444"/><text class="cht" x="310" y="64" style="fill:#c9d1d6">CHILLER CONTROL PANEL</text>
 ${[0,1,2,3,4,5,6,7,8].map(i=>`<text id="${p}d${i}" x="310" y="${82+i*13.5}" font-family="var(--mono)" font-size="10.5" fill="#9fe0a8"></text>`).join("")}</g>
<!-- chiller -->
<g class="part" data-p="cond" tabindex="0"><rect class="hl" x="262" y="312" width="240" height="46" rx="20" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="2"/><rect x="256" y="314" width="12" height="42" rx="3" fill="#5f686d"/>${[318,326,334,342,350].map(y=>`<circle cx="262" cy="${y}" r="1.4" fill="#c3cacf"/>`).join("")}<rect x="250" y="320" width="8" height="10" fill="#4d555a"/><rect x="250" y="342" width="8" height="10" fill="#4d555a"/>
 <rect id="${p}condLiq" x="280" y="346" width="204" height="8" rx="3" fill="#7fb0dc" opacity=".8"/><rect id="${p}condScale" x="270" y="318" width="226" height="34" rx="14" fill="#b7a27a" opacity="0"/>
 <text class="cht onm" x="380" y="338" text-anchor="middle">CONDENSER · R-134a</text></g>
<g class="part" data-p="evap" tabindex="0"><rect class="hl" x="262" y="380" width="240" height="50" rx="22" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="2"/><rect x="496" y="382" width="12" height="46" rx="3" fill="#5f686d"/>${[386,394,402,410,418,426].map(y=>`<circle cx="502" cy="${y}" r="1.4" fill="#c3cacf"/>`).join("")}
 <rect id="${p}evLiq" x="276" y="402" width="212" height="22" rx="8" fill="#7fb0dc" opacity=".75"/>
 <g id="${p}boil">${[300,330,360,390,420,450].map((x,i)=>`<circle cx="${x}" cy="${404+(i%2)*6}" r="2.2" fill="#fff" opacity=".8"/>`).join("")}</g>
 <text class="cht onm" x="380" y="398" text-anchor="middle">EVAPORATOR</text></g>
<g class="part" data-p="orifice" tabindex="0"><path class="hl" d="M478 358 V380" stroke="#4d555a" stroke-width="6"/><rect x="472" y="364" width="12" height="8" fill="url(#zBrass)" stroke="#6b5200"/></g>
<g class="part" data-p="comp" tabindex="0"><g id="${p}compG">
 <path d="M440 300 V292 H470 V380" fill="none" stroke="#4d555a" stroke-width="10"/><path d="M440 300 V292 H470 V380" fill="none" stroke="#9aa3aa" stroke-width="7"/>
 <rect class="hl" x="290" y="250" width="86" height="46" rx="10" fill="url(#zSteel)" stroke="#4d555a"/>${[300,310,320,346,356,366].map(x=>`<path d="M${x} 254 V292" stroke="#9aa3aa" stroke-width="1.2"/>`).join("")}<text class="cht onm" x="333" y="277" text-anchor="middle">MOTOR</text>
 <circle cx="412" cy="272" r="30" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="2"/><circle cx="412" cy="272" r="14" fill="#5f686d"/>
 <g id="${p}igv">${[0,1,2,3,4,5].map(i=>`<path d="M412 272 L${412+12*Math.cos(i*1.047)} ${272+12*Math.sin(i*1.047)}" stroke="#d9dee1" stroke-width="2"/>`).join("")}</g>
 <path d="M396 300 V312" stroke="#4d555a" stroke-width="10"/></g>
 <text class="val" id="${p}igvTxt" x="412" y="244" text-anchor="middle" font-size="10">vanes 75%</text></g>
<g class="part" data-p="panel" tabindex="0"><path d="M535 315 V322 H500" fill="none" stroke="#b8732e" stroke-width="2"/><path d="M300 436 V430" stroke="#b8732e" stroke-width="2"/>${zGauge(535,296,14,"#c0392b")}<line id="${p}cNeedle" x1="535" y1="296" x2="535" y2="284" stroke="#b3261e" stroke-width="1.8" stroke-linecap="round"/><circle cx="535" cy="296" r="2" fill="#222"/>
 ${zGauge(300,450,13,"#2f6fd6")}<line id="${p}eNeedle" x1="300" y1="450" x2="300" y2="439" stroke="#b3261e" stroke-width="1.8" stroke-linecap="round"/><circle cx="300" cy="450" r="2" fill="#222"/></g>
<text class="val" id="${p}cPress" x="512" y="330" font-size="10">101 psig</text><text class="val" id="${p}ePress" x="320" y="455" font-size="10">38 psig</text>
<!-- chilled water piping and air handler -->
<g class="part" data-p="chwp" tabindex="0">${pipe("chwS","M508 398 H560 V446 H594",10,"#2f6fd6")}${pipe("chwS2","M634 446 H770 V186",10,"#2f6fd6")}
 <circle class="hl" cx="614" cy="446" r="20" fill="url(#zSteel)" stroke="#333"/><circle cx="614" cy="446" r="8" fill="#2a2f33"/><g id="${p}chwImp"><path d="M614 438 V454 M606 446 H622" stroke="#9aa3aa" stroke-width="2.5"/></g>
 <text class="lblS" x="700" y="436" text-anchor="middle">Chilled water pump</text></g>
<g class="part" data-p="fs" tabindex="0"><rect class="hl" x="522" y="384" width="12" height="10" fill="#c9ccce" stroke="#444"/><path d="M528 394 v4" stroke="#444" stroke-width="2"/><circle id="${p}fsL" cx="528" cy="379" r="3" fill="var(--ok)"/></g>
<g class="part" data-p="ahu" tabindex="0">${pipe("chwR","M716 70 H660 V416 H508",10,"#7a5cd0")}
 <rect class="hl" x="680" y="56" width="110" height="150" rx="4" fill="url(#zCab)" stroke="#5f686d"/><rect x="700" y="70" width="34" height="120" fill="url(#zFins)" stroke="#5f686d"/>
 <circle cx="762" cy="110" r="16" fill="#3b444b" stroke="#222"/><g id="${p}ahuFan"><path d="M762 98 V122 M750 110 H774" stroke="#9aa3aa" stroke-width="3"/></g>
 <path id="${p}airIn" d="M684 150 H700" stroke="var(--air-warm)" stroke-width="3" marker-end="url(#zArrow)"/><path id="${p}airOut" d="M740 160 H786" stroke="var(--air-cool)" stroke-width="3" marker-end="url(#zArrow)"/>
 <g transform="translate(770 236)"><path d="M-7 -6 v12 l7 -6 z M7 -6 v12 l-7 -6 z" fill="url(#zBrass)" stroke="#6b5200"/><path d="M0 0 H-12" stroke="#2a2f33" stroke-width="2"/><rect x="-26" y="-7" width="14" height="14" rx="2" fill="#2a2f33"/></g><text class="cht onm" x="735" y="202" text-anchor="middle">Air handler coil</text>
 <text class="val" id="${p}roomTxt" x="735" y="48" text-anchor="middle" font-size="11">Building 74°F</text></g>
${[["tLC","180","300"],["tEC","176","372"],["tLCH","566","392"],["tECH","566","434"],["tSup","676","240"],["tRet","576","282"]].map(([id,x,y])=>`<text class="val" id="${p}${id}" x="${x}" y="${y}" font-size="10"></text>`).join("")}`}

const CHILL={id:"chill",p:"c_",name:"Chiller and cooling tower",svg:cSvg("c_"),lamps:CLAMP,txvOnly:[],
 sliders:[
  {k:"load",l:"Building cooling load",u:"%",min:10,max:110,step:5,v:75,note:"Percent of the chiller's 300 tons. Mild days run 20–50%."},
  {k:"wb",l:"Outdoor wet bulb",u:"°F",min:45,max:82,step:1,v:67,note:"A cooling tower can only cool toward the wet bulb, never the dry bulb. 78°F is the usual design value."},
  {k:"sp",l:"Chilled water setpoint",u:"°F",min:38,max:50,step:0.5,v:44,n:[42,48],note:"44°F is the AHRI rating point. Lower costs energy and moves toward the freeze trip."},
  {k:"tset",l:"Tower water setpoint",u:"°F",min:60,max:90,step:1,v:75,n:[65,85],note:"The tower fan VFD holds this. Colder water means less lift and fewer kW per ton, down to the chiller's minimum."},
  {k:"cset",l:"Blowdown conductivity setpoint",u:" µS",min:600,max:3000,step:50,v:1500,n:[900,1800],note:"Makeup water here is 300 µS, so 1500 µS is 5 cycles of concentration.",more:1}],
 faults:[["condFoul","Condenser tubes scaled"],["evapFoul","Evaporator tubes fouled"],["lowCharge","Refrigerant charge low (leak)"],["noncond","Air left in the condenser after service"],["vanes","Inlet guide vane actuator stuck at 40%"],["sensor","Leaving chilled water sensor reads 5°F high"],
  ["towerFan","Tower fan motor tripped"],["fill","Tower fill clogged with scale"],["strainer","Condenser water strainer clogged"],["makeup","Tower makeup valve stuck closed"],["blowdown","Blowdown valve stuck closed"],["chwPump","Chilled water pump coupling broken"]],
 hidden:[],
 scenarios:[{l:"Hot afternoon: scaled condenser tubes and clogged fill. Head pressure and kW per ton climb.",f:["condFoul","fill"],v:{load:100,wb:78},speed:60},
  {l:"Mild morning, light load, tower fan tripped: the chiller surges",f:["towerFan"],v:{load:30,wb:68},speed:60},
  {l:"Blowdown stuck closed: the tower water slowly concentrates and scales the condenser",f:["blowdown"],speed:1000}],
 startMsg(){return `300-ton centrifugal chiller, building load ${this.V.load}%. Tower fan VFD holding ${this.V.tset}°F condenser water.`},
 parts:{
  tower:{n:"Cooling tower",s:"Rejects the building's heat, plus the compressor's, to outdoor air by evaporating a little water.",w:"Induced-draft counterflow: warm condenser water sprays over the fill, the fan pulls air up through it, and the cooled water falls to the basin.",
   y:"Range is the drop across the tower (95 to 85°F at design). Approach is how close the leaving water gets to the outdoor wet bulb (about 7°F at 78°F wet bulb). Each ton of cooling means about 15,000 Btu/h at the tower.",
   f:"Approach rising over time at the same load and wet bulb: fill fouling, poor water distribution, or a fan problem.",src:["tower"],faults:["fill","towerFan"]},
  tfan:{n:"Tower fan and VFD",s:"Pulls air up through the fill.",w:"A VFD speeds the fan up or down to hold the tower water setpoint.",y:"Fan power falls with the cube of speed, so running it slower most of the time saves a lot. With the fan off, natural draft still does a little cooling.",
   f:"Fan tripped: tower water climbs toward the condenser leaving temperature, head pressure rises, and a centrifugal chiller can surge.",src:["tower","surge"],faults:["towerFan"]},
  fill:{n:"Fill",s:"Plastic sheets that spread the water thin.",w:"More wetted surface means more contact between water and air.",y:"Clean fill and even spray are what give the tower its approach.",f:"Scale and debris clog it: less air, less surface, higher approach. Usually caused by poor water treatment.",src:["tower"],faults:["fill"]},
  basin:{n:"Basin",s:"Collects the cooled water.",w:"Holds about 1,500 gallons here. The condenser water pump draws from it.",y:"Level is kept by a float-operated makeup valve.",f:"Low level: the pump draws air (cavitates), condenser water flow drops, and the chiller trips on low flow or high pressure.",src:["tower"],faults:["makeup"]},
  makeup:{n:"Makeup water valve",s:"Replaces the water the tower loses.",w:"A float valve that opens as the basin level falls.",y:"Makeup = evaporation + drift + blowdown. Evaporation is about 0.0008 × gpm × range: around 7 gpm for this plant at full load.",f:"Stuck closed: the basin drains slowly, then the condenser pump cavitates.",src:["epaTower","tower"],faults:["makeup"]},
  blow:{n:"Conductivity controller and blowdown",s:"Keeps dissolved minerals from building up.",w:"Evaporation leaves the minerals behind. When conductivity passes the setpoint, the controller opens the blowdown valve and dumps some concentrated water.",
   y:"Cycles of concentration = tower conductivity ÷ makeup conductivity. Blowdown ≈ evaporation ÷ (cycles − 1). Most towers run 3 to 6 cycles.",f:"Blowdown stuck closed: cycles keep climbing, minerals scale the condenser tubes and fill. Stuck open: wastes water and treatment chemicals.",src:["epaTower","tower"],faults:["blowdown"]},
  cdwp:{n:"Condenser water pump",s:"Moves 900 gpm (3 gpm per ton) between the tower and the condenser.",w:"",y:"Range = heat rejected ÷ (500 × gpm). Less flow means a bigger range and a hotter condenser.",f:"Low flow: high condenser leaving water, high head pressure. Chillers have a flow switch that won't let them run without it.",src:["ahri"],faults:["strainer","makeup"]},
  strainer:{n:"Condenser water strainer",s:"Catches debris before the pump and condenser.",w:"",y:"Open towers collect leaves, dirt and scale, so this needs regular cleaning.",f:"Clogged: condenser water flow drops. The pressure drop across the condenser falls (it goes with flow squared) and the condenser range rises.",src:["tower"],faults:["strainer"]},
  chiller:{n:"Centrifugal chiller",s:"300 tons, R-134a.",w:"A centrifugal compressor pulls refrigerant vapor off the evaporator, compresses it, and the condenser turns it back into liquid. An orifice or float meters it back.",y:"Lift is condenser saturation minus evaporator saturation. More lift means more kW per ton and closer to surge.",f:"",src:["ahri"],faults:[]},
  comp:{n:"Compressor and inlet guide vanes",s:"Centrifugal impeller driven by a hermetic motor.",w:"Inlet guide vanes in front of the impeller open and close to match capacity to the load, holding the chilled water setpoint.",
   y:"Full load here is about 0.56 kW per ton. Lower condenser water improves that, especially at part load.",
   f:"Surge: when lift is too high for the flow (light load with warm condenser water, or poor heat rejection), refrigerant flows backward through the impeller. Loud whoosh, amps swing every few seconds. The control trips after repeated surges. Vanes stuck: capacity can't follow the load.",src:["surge","ahri"],faults:["vanes"]},
  cond:{n:"Condenser",s:"Shell-and-tube: refrigerant outside the tubes, tower water inside.",w:"Two-pass water box at the left end.",
   y:"Condenser approach = refrigerant saturation temperature (from pressure) minus leaving condenser water. Clean, it's about 1–3°F.",
   f:"Approach creeping up over months: scale in the tubes (clean them, fix water treatment). Approach that jumps right after service, with liquid much colder than saturation: air (non-condensables) in the condenser.",src:["approach","pt134"],faults:["condFoul","noncond"]},
  evap:{n:"Evaporator",s:"Flooded shell-and-tube: tubes covered in boiling refrigerant.",w:"Building water flows through the tubes and gives up its heat to the refrigerant.",
   y:"Evaporator approach = leaving chilled water minus refrigerant saturation temperature. Clean and fully charged, it's about 1–3°F.",
   f:"Approach rising with normal flow: low refrigerant charge (top tubes uncovered) or fouled tubes. Low charge also shows as a low refrigerant level in the sight glass.",src:["approach"],faults:["evapFoul","lowCharge"]},
  orifice:{n:"Metering device",s:"Fixed orifice or float valve between condenser and evaporator.",w:"Liquid refrigerant flashes to a lower pressure as it passes.",y:"",f:"",src:["ahri"],faults:["lowCharge"]},
  panel:{n:"Chiller control panel",s:"Shows every temperature and pressure, and holds the safeties.",w:"Safeties here: low evaporator refrigerant temperature (33°F), low leaving chilled water (36°F), high condenser pressure (180 psig), chilled and condenser water flow switches, motor current limit, surge count.",
   y:"Log approaches, kW per ton and pressures every day. Trends find problems before trips do.",f:"A wrong sensor fools the whole control. Compare with a test thermometer.",src:["approach","pt134"],faults:["sensor"]},
  chwp:{n:"Chilled water pump",s:"Moves 720 gpm (2.4 gpm per ton) to the building.",w:"",y:"Chiller load (tons) = gpm × ΔT ÷ 24. At design: 720 × 10 ÷ 24 = 300 tons.",f:"Coupling broken: the motor runs but no water moves. The flow switch trips the chiller.",src:["ahri"],faults:["chwPump"]},
  fs:{n:"Chilled water flow switch",s:"Proves flow before the chiller can run.",w:"",y:"Without flow, water in the evaporator tubes can freeze in seconds and split them.",f:"",src:["ahri"],faults:["chwPump"]},
  ahu:{n:"Air handler coil",s:"The building load.",w:"A control valve feeds the coil as much chilled water as the space needs.",y:"Supply air depends on the chilled water temperature. Water warmer than about 50°F can't dehumidify well.",f:"Building warms when the chiller can't hold its setpoint.",src:["ahri"],faults:[]}},
 init(){return {t:0,dead:null,run:true,chwOn:true,cdwOn:true,labels:true,on:true,trip:null,recyc:false,Tret:51.5,Tsup:44,Tb:74.5,Tlc:81.5,cap:0.75,fan:0.9,level:80,cnd:1450,scale:0,Troom:74,
  Qch:225,Qb:225,Qrej:258,kW:115,Te:42,Tc:84,Pe:37,Pc:96,lift:42,surgeAcc:0,surgeN:[],surging:false,lim:false,bd:false,mk:0,gchw:GCHW,gcdw:GCDW,ang:0,ang2:0,offC:0,offH:0,range:8.6,appT:3,appE:1.4,liftMax:57,logs2:{}}},
 switches:[
  {l:S=>`Chiller: ${S.trip?"TRIPPED":S.run?(S.on?"running":"waiting"):"stopped"}`,on:S=>S.run,act(sim){sim.S.run=!sim.S.run;log(sim,sim.S.run?"Chiller enabled.":"Chiller stopped.")}},
  {l:S=>`Chilled water pump: ${S.chwOn?"on":"off"}`,on:S=>S.chwOn,act(sim){sim.S.chwOn=!sim.S.chwOn}},
  {l:S=>`Condenser water pump: ${S.cdwOn?"on":"off"}`,on:S=>S.cdwOn,act(sim){sim.S.cdwOn=!sim.S.cdwOn}},
  {l:S=>`Labels: ${S.labels===false?"off":"on"}`,on:S=>S.labels!==false,act(sim){sim.S.labels=sim.S.labels===false}}],
 actions:[
  {id:"glass",l:"Check the refrigerant sight glass",show:S=>true,act(sim){log(sim,sim.F.lowCharge?"Evaporator sight glass: liquid level well below the mark. The charge is low; leak-check before adding refrigerant.":"Evaporator sight glass: refrigerant level at the normal mark.",sim.F.lowCharge?"w":"")}},
  {id:"liq",l:"Compare condenser liquid temperature to saturation",show:S=>S.on,act(sim){const S=sim.S,sat=ptT134(S.Pc),liq=S.Tc-1.2;log(sim,`Condenser pressure ${f0(S.Pc)} psig = ${sat.toFixed(1)}°F saturation. Liquid leaving the condenser: ${liq.toFixed(1)}°F, ${(sat-liq).toFixed(1)}°F below saturation.`+(sat-liq>5?" Far colder than saturation: non-condensables (air) are adding pressure. Purge or recover and evacuate.":" Normal for a clean, air-free condenser."),sat-liq>5?"w":"")}},
  {id:"dp",l:"Read pressure drop across the condenser",show:S=>true,act(sim){const S=sim.S,dp=8*Math.pow(S.gcdw/GCDW,2);log(sim,`Condenser water pressure drop ${dp.toFixed(1)} psi (design 8.0 psi at 900 gpm). Flow ≈ ${f0(GCDW*Math.sqrt(dp/8))} gpm.`+(S.gcdw<0.85*GCDW?" Flow is low: check the strainer, valves and pump.":""),S.gcdw<0.85*GCDW?"w":"")}},
  {id:"coc",l:"Test the tower water",show:S=>true,act(sim){const S=sim.S,c=S.cnd/CMAKE;log(sim,`Tower water ${f0(S.cnd)} µS, makeup ${CMAKE} µS: ${c.toFixed(1)} cycles of concentration.`+(c>6.5?" Too high: scale is forming. Check the blowdown valve.":c<2.5?" Low: wasting water and chemicals.":""),c>6.5?"w":"")}},
  {id:"thermo",l:"Check leaving chilled water with a test thermometer",show:S=>true,act(sim){const S=sim.S;log(sim,`Test thermometer in the leaving chilled water well: ${S.Tsup.toFixed(1)}°F. Panel shows ${(S.Tsup+(sim.F.sensor?5:0)).toFixed(1)}°F.`+(sim.F.sensor?" The panel sensor reads 5°F high: the chiller is overcooling toward the freeze trip.":""),sim.F.sensor?"w":"")}}],
 resets(S){const sim=this;return S.trip?[["Reset the chiller safety",()=>{log(sim,`Safety reset (${S.trip}). Find the cause before restarting.`,"w");S.trip=null;S.surgeN=[];S.cap=0.1}]]:[]},
 reads(S){return [["Load",S.on?`${f0(S.Qch)} tons`:"off"],["kW/ton",S.on&&S.Qch>5?(S.kW/S.Qch).toFixed(2):"—"],["Leaving CHW",`${S.Tsup.toFixed(1)}°F`],["Tower water",`${S.Tb.toFixed(1)}°F`],["Cond approach",S.on?`${(ptT134(S.Pc)-S.Tlc).toFixed(1)}°F`:"—"],["Building",`${S.Troom.toFixed(0)}°F`]]},
 stText(S){return S.trip?"tripped: "+S.trip:!S.run?"stopped":S.recyc?"cycled off (light load)":S.on?(S.surging?"surging":S.lim?"current limit":"running"):"waiting for flow"},
 step(dt){let r=dt;while(r>1e-9){const h=Math.min(0.5,r);this.sub(h);r-=h}},
 sub(dt){const sim=this,S=this.S,F=this.F,V=this.V;S.t+=dt;
  // flows
  const cav=clamp((S.level-10)/15,0,1);
  S.gchw=S.chwOn&&!F.chwPump?GCHW:0;S.gcdw=S.cdwOn?GCDW*(F.strainer?0.55:1)*cav:0;
  const flowOK=S.gchw>0.5*GCHW&&S.gcdw>0.5*GCDW;
  if(S.on&&!flowOK){S.trip=S.gchw<=0.5*GCHW?"loss of chilled water flow":"loss of condenser water flow";log(sim,`Chiller tripped: ${S.trip}.`,"b")}
  // start / recycle shutdown
  const spRead=V.sp,TsupRead=S.Tsup+(F.sensor?5:0);
  if(S.on&&S.cap<=0.12&&TsupRead<V.sp-2){S.recyc=true;if(!S.logs2.rc){S.logs2.rc=1;log(sim,"Load is below the chiller's minimum: it cycled off and will restart when the return water warms.")}}
  if(S.recyc&&S.Tret+(F.sensor?5:0)>V.sp+3){S.recyc=false;S.logs2.rc=0}
  const was=S.on;S.on=S.run&&!S.trip&&flowOK&&!S.recyc;if(S.on&&!was){S.cap=Math.min(S.cap,0.1);log(sim,"Chiller started: flow proven, vanes opening.")}
  // building load and chilled water loop
  const Qdem=V.load/100*CTONS;
  S.Qb=S.gchw>0?Qdem*clamp((76-S.Tsup)/32,0,1):0;
  S.Troom+=((74+22*(1-(Qdem>0?S.Qb/Qdem:1)))-S.Troom)*dt/900;
  // evaporator and compressor
  const Qmax=CTONS*clamp(1+0.012*(55-S.lift),0.5,1.15);
  let tgt=0;if(S.on){const need=S.gchw*(S.Tret-(V.sp-(F.sensor?5:0)))/24;tgt=clamp(need/Qmax,0.1,1)}
  const vmax=F.vanes?0.4:1;
  S.cap+=clamp((tgt-S.cap)*0.05,-0.01,0.01)*dt*2;S.cap=clamp(S.cap,0,vmax);
  if(F.vanes&&S.on)S.cap=0.4;
  S.lim=false;
  let Qch=S.on?S.cap*Qmax:0;
  const plr=Qch/CTONS;
  const appE=S.on?(1.8*plr)*(F.evapFoul?2.6:1)+(F.lowCharge?1.2+7*plr:0):0;
  const Tsup=S.gchw>0?S.Tret-Qch*24/S.gchw:S.Tret;
  const Te=Tsup-appE;
  // condenser
  const kwt=0.56*(0.35+0.65*S.lift/56)*(1+0.2*Math.pow(1-clamp(plr,0.15,1),2)/clamp(plr,0.15,1));
  let kW=S.on?Qch*kwt*(S.surging&&blink(2500)?1.25:1):0;
  if(kW>175){S.lim=true;const k=175/kW;Qch*=k;kW=175;S.cap=Math.min(S.cap,S.cap*k+0.002)}
  const Qrej=Qch+kW*3412/12000;
  const Tlc=S.Tb+(S.gcdw>1?Qrej*24/S.gcdw:0);
  const appC=S.on?1.6*(Qrej/345)*(1+3*S.scale)*(F.condFoul?3.6:1):0;
  const Tc=Tlc+appC;const Pc=ptP134(Tc)+(F.noncond&&S.on?14:0);const TcE=ptT134(Pc);
  S.Qch=Qch;S.kW=kW;S.Qrej=Qrej;S.Tsup=Tsup;S.Te=S.on?Te:Tsup;S.Tc=S.on?Tc:S.Tb;S.Pc=S.on?Pc:ptP134(Math.max(S.Tb,Tsup));S.Pe=S.on?ptP134(Te):ptP134(Tsup);S.Tlc=Tlc;
  S.lift=S.on?TcE-Te:S.lift+(42-S.lift)*Math.min(1,dt/60);S.appE=appE;S.kwt=kwt;
  S.Tret+=(Tsup+(S.gchw>0?S.Qb*24/S.gchw:0)-S.Tret)*Math.min(1,dt/(S.gchw>0?180:900));
  if(S.gchw<=0)S.Tret+=(70-S.Tret)*dt/3600;
  // surge: lift beyond what the impeller can make at this flow
  const liftMax=36+28*plr;S.liftMax=liftMax;
  if(S.on&&S.lift>liftMax){S.surgeAcc+=dt;if(!S.surging){S.surging=true;log(sim,`Surge: loud whoosh from the compressor and the amps swing. Lift ${S.lift.toFixed(0)}°F is too high for ${f0(plr*100)}% load.`,"w")}
   if(S.surgeAcc>6){S.surgeAcc=0;S.surgeN.push(S.t);S.surgeN=S.surgeN.filter(t=>S.t-t<600);if(S.surgeN.length>=5){S.trip="surge protection";S.surging=false;log(sim,"Chiller tripped on surge protection: five surges in ten minutes.","b")}}}
  else{S.surging=false;S.surgeAcc=Math.max(0,S.surgeAcc-dt)}
  // safeties
  if(S.on&&!S.trip){if(S.Te<33){S.trip="low evaporator refrigerant temperature";log(sim,`Chiller tripped: evaporator refrigerant ${S.Te.toFixed(1)}°F (${S.Pe.toFixed(1)} psig), under the 33°F freeze limit.`,"b")}
   else if(S.Tsup<36){S.trip="low leaving chilled water";log(sim,"Chiller tripped: leaving chilled water reached the 36°F low limit.","b")}
   else if(S.Pc>=180){S.trip="high condenser pressure";log(sim,`Chiller tripped: condenser pressure ${f0(S.Pc)} psig (limit 180).`,"b")}}
  if(S.lim&&!S.logs2.lim){S.logs2.lim=1;log(sim,"Motor at 100% of full-load amps: current limit is holding the vanes back.","w")}if(!S.lim)S.logs2.lim=0;
  // cooling tower
  const air=F.towerFan?0.12:Math.max(0.15,S.fan);
  const appT=Math.max(1,7*Math.pow(Math.max(Qrej,10)/345,0.6)*Math.pow(air,-0.6)*(1+0.03*(78-V.wb))*(F.fill?1.9:1)*Math.pow(Math.max(S.gcdw,90)/GCDW,0.4));
  const TlT=S.gcdw>1?V.wb+appT:S.Tb;
  S.Tb+=(TlT-S.Tb)*Math.min(1,dt/150);if(S.gcdw<=1)S.Tb+=(V.wb+8-S.Tb)*dt/3600;
  if(F.towerFan)S.fan=0;else{S.fan=clamp(S.fan+(S.Tb-V.tset)*0.004*dt,0,1)}
  S.range=S.gcdw>1?Qrej*24/S.gcdw:0;S.appT=S.Tb-V.wb;
  if(F.towerFan&&!S.logs2.tf&&S.t>30){S.logs2.tf=1;log(sim,"Tower fan is not turning. The VFD shows a motor overload fault.","w")}
  // tower water: level and conductivity (per minute rates)
  const E=0.0008*S.gcdw*S.range,D=0.00005*S.gcdw;
  if(S.cnd>V.cset+50)S.bd=true;else if(S.cnd<V.cset-50)S.bd=false;
  const B=S.bd&&!F.blowdown?8:0;
  S.mk=F.makeup?0:clamp((80-S.level)/4,0,1)*30;
  const vol=S.level/100*BASIN;
  const nv=Math.max(0,vol+(S.mk-E-D-B)*dt/60);S.level=nv/BASIN*100;
  S.cnd=Math.max(CMAKE,S.cnd+(S.mk*(CMAKE-S.cnd)+E*S.cnd)/Math.max(200,vol)*dt/60);   // evaporation leaves the minerals behind
  if(S.cnd/CMAKE>7)S.scale=Math.min(1,S.scale+dt/(2*3600));   // minerals past their solubility start scaling the condenser tubes
  if(S.level<30&&!S.logs2.lv){S.logs2.lv=1;log(sim,`Tower basin level ${f0(S.level)}%: the condenser water pump is starting to draw air.`,"w")}if(S.level>50)S.logs2.lv=0;
  if(S.cnd/CMAKE>6.5&&!S.logs2.cy){S.logs2.cy=1;log(sim,`Tower water at ${(S.cnd/CMAKE).toFixed(1)} cycles of concentration and climbing. The blowdown isn't keeping up.`,"w")}if(S.cnd/CMAKE<6)S.logs2.cy=0;
  if(S.Troom>78&&!S.logs2.rm){S.logs2.rm=1;log(sim,`Building at ${f0(S.Troom)}°F: the chilled water can't carry the load.`,"w")}if(S.Troom<76)S.logs2.rm=0;
 },
 draw(dt){const S=this.S,F=this.F,V=this.V,p="c_";
  const tR=v=>v.toFixed(1)+"°F";
  txt(p+"tLC",tR(S.Tlc));txt(p+"tEC",tR(S.Tb));txt(p+"tLCH",tR(S.Tsup+(F.sensor?5:0)));txt(p+"tECH",tR(S.Tret));txt(p+"tSup","sup "+tR(S.Tsup));txt(p+"tRet","ret "+tR(S.Tret));
  txt(p+"cPress",`${f0(S.Pc)} psig`);at(p+"cNeedle","transform",`rotate(${(-135+270*clamp(S.Pc/300,0,1)).toFixed(1)} 535 296)`);at(p+"eNeedle","transform",`rotate(${(-135+270*clamp(S.Pe/100,0,1)).toFixed(1)} 300 450)`);txt(p+"ePress",`${S.Pe.toFixed(1)} psig`);at(p+"cPress","fill",S.Pc>160?"var(--bad)":"var(--ink)");
  txt(p+"fanTxt",F.towerFan?"fan TRIPPED":`fan ${f0(S.fan*100)}%`);at(p+"fanTxt","fill",F.towerFan?"var(--bad)":"var(--ink)");
  txt(p+"basinTxt",tR(S.Tb));txt(p+"wbTxt",`Outdoor wet bulb ${V.wb}°F   approach ${S.appT.toFixed(1)}°F   range ${S.range.toFixed(1)}°F`);
  txt(p+"condTxt",`${f0(S.cnd)} µS`);at(p+"bdLed","fill",S.bd?(F.blowdown?"var(--bad)":"var(--ok)"):"var(--lamp-off)");
  const lv=clamp(S.level,0,100);at(p+"water","y",(182-20*Math.min(lv,88)/80).toFixed(1));at(p+"water","height",(20*Math.min(lv,88)/80).toFixed(1));at(p+"float","cy",(184-20*Math.min(lv,88)/80).toFixed(1));
  txt(p+"igvTxt",S.on?`vanes ${f0(S.cap*100)}%`:"vanes closed");txt(p+"roomTxt",`Building ${f0(S.Troom)}°F`);at(p+"roomTxt","fill",S.Troom>77?"var(--bad)":"var(--ink)");
  at(p+"strDirt","opacity",F.strainer?0.9:0);at(p+"fillScale","opacity",F.fill?0.55:0);at(p+"condScale","opacity",(F.condFoul?0.5:0)+0.5*S.scale);
  at(p+"evLiq","height",F.lowCharge?10:22);at(p+"evLiq","y",F.lowCharge?414:402);at(p+"boil","opacity",S.on?(blink(400)?0.9:0.4):0);at(p+"fsL","fill",S.gchw>0.5*GCHW?"var(--ok)":"var(--bad)");
  at(p+"igv","transform",`rotate(${(S.cap*60).toFixed(0)} 412 272)`);
  at(p+"compG","transform",S.surging?`translate(${blink(150)?1.5:-1.5} 0)`:"");
  // fan blades seen from the side
  if(!F.towerFan)S.ang=(S.ang+dt*600*S.fan)%360;[0,1,2].forEach(i=>{const c=Math.cos((S.ang+i*120)*Math.PI/180);const w=42*Math.abs(c);at(p+"bl"+i,"x",(c>0?122:122-w).toFixed(1));at(p+"bl"+i,"width",w.toFixed(1))});
  S.ang2=(S.ang2+dt*720)%360;if(S.cdwOn)at(p+"cdwImp","transform",`rotate(${S.ang2.toFixed(0)} 192 442)`);if(S.chwOn)at(p+"chwImp","transform",`rotate(${S.ang2.toFixed(0)} 614 446)`);at(p+"ahuFan","transform",`rotate(${S.ang2.toFixed(0)} 762 110)`);
  S.offC-=dt*30*S.gcdw/GCDW;S.offH-=dt*30*S.gchw/GCHW;
  ["cdwS","cdwS2","cdwR"].forEach(k=>{const e=$(p+k);if(e)e.style.strokeDashoffset=S.offC});["chwS","chwS2","chwR"].forEach(k=>{const e=$(p+k);if(e)e.style.strokeDashoffset=S.offH});
  const rn=$(p+"rain");if(rn){rn.style.strokeDashoffset=-S.offC*1.5;rn.style.opacity=S.gcdw>1?0.8:0}
  const st=this.stText(S);
  const L=[`LCHW ${tR(S.Tsup+(F.sensor?5:0))}  ECHW ${tR(S.Tret)}  SP ${V.sp}`,`LCW  ${tR(S.Tlc)}  ECW  ${tR(S.Tb)}`,
   `Evap ${S.Pe.toFixed(1)} psig = ${ptT134(S.Pe).toFixed(1)}°F sat`,`Cond ${f0(S.Pc)} psig = ${ptT134(S.Pc).toFixed(1)}°F sat`,
   S.on?`Evap appr ${(S.Tsup+(F.sensor?5:0)-ptT134(S.Pe)).toFixed(1)}°F  Cond appr ${(ptT134(S.Pc)-S.Tlc).toFixed(1)}°F`:"Approaches: —",
   `Load ${f0(S.Qch)} t  Vanes ${f0(S.cap*100)}%  Lift ${S.on?S.lift.toFixed(0):"—"}°F`,
   S.on?`kW ${f0(S.kW)}  ${(S.Qch>5?S.kW/S.Qch:0).toFixed(2)} kW/t  FLA ${f0(S.kW/175*100)}%`:"kW 0",`Surges (10 min) ${S.surgeN.length}`,`Status: ${st.toUpperCase()}`];
  L.forEach((t,i)=>txt(p+"d"+i,t));at(p+"d8","fill",S.trip?"#ff7b6b":S.surging||S.lim?"#ffd34d":"#9fe0a8");
  document.querySelectorAll("#svg .lbl,#svg .lblS").forEach(e=>e.style.opacity=S.labels===false?0:1)},
 boom(){return{t:"",b:"",wreck:0}}};
CHILL.lampOn=S=>({run:S.on,lim:S.lim,surge:S.surging,trip:!!S.trip,warm:S.Troom>77,low:S.level<30,cyc:S.cnd/CMAKE>6});
CHILL.ptT=ptT134;CHILL.ptP=ptP134;

// Parts-card drawings for the Chiller tab (160x120)
const wtrH=(x1,x2,y,w,c)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const wtrV=(x,y1,y2,w,c)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const CWW="#e0662a",CWC="#5aa3e0",CHS="#2f6fd6",CHR="#8a5cc9";
const pumpIll=(cx,cy,c)=>`${box(cx-46,cy-12,38,24,"url(#zMotor)",4)}${Array.from({length:5},(_,i)=>`<line x1="${cx-42+i*7}" y1="${cy-12}" x2="${cx-42+i*7}" y2="${cy+12}" stroke="#3a3f44"/>`).join("")}<rect x="${cx-8}" y="${cy-5}" width="10" height="10" fill="#59626a"/><circle cx="${cx+18}" cy="${cy}" r="18" fill="url(#zSteelH)" stroke="${K}"/><circle cx="${cx+18}" cy="${cy}" r="6" fill="#59626a"/>${wtrV(cx+18,cy-40,cy-18,10,c)}${wtrH(cx+36,cx+60,cy+6,10,c)}`;
const shell=(x,y,w,h,lbl)=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#zSteel)" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/><rect x="${x-6}" y="${y+2}" width="10" height="${h-4}" rx="2" fill="#59626a" stroke="${K}"/><rect x="${x+w-4}" y="${y+2}" width="10" height="${h-4}" rx="2" fill="#59626a" stroke="${K}"/>${label(x+w/2,y+h/2+3,lbl,K,7)}`;

CHILL.ill={
 tower:`${box(24,26,112,70,"url(#zSteel)",3)}<rect x="30" y="54" width="100" height="28" fill="url(#zFins)" opacity=".8" stroke="${K}" stroke-width=".6"/>${Array.from({length:5},(_,i)=>`<path d="M${40+i*20} 44 v6" stroke="${CWW}" stroke-width="1.5" stroke-dasharray="2 2"/>`).join("")}${wtrH(28,132,44,4,CWW)}<rect x="56" y="12" width="48" height="14" rx="3" fill="#59626a" stroke="${K}"/><rect x="24" y="86" width="112" height="16" fill="${CWC}" opacity=".7" stroke="${K}"/>${[0,1,2,3,4,5].map(i=>`<line x1="${30+i*18}" y1="84" x2="${36+i*18}" y2="96" stroke="#59626a" stroke-width="2"/>`).join("")}<path d="M80 74 V4" stroke="#9aa3aa" stroke-width="1.6" stroke-dasharray="3 3" marker-end="url(#zArrow)"/>${label(146,40,"spray",K,6)}${label(146,70,"fill",K,6)}${label(146,96,"basin",K,6)}${label(12,96,"air in",K,6)}${label(80,114,"INDUCED-DRAFT COUNTERFLOW TOWER",K,6)}`,
 tfan:`<rect x="20" y="40" width="120" height="10" fill="url(#zSteel)" stroke="${K}"/>${[0,1,2,3,4,5].map(i=>`<ellipse cx="80" cy="45" rx="56" ry="6" fill="none" stroke="#7d868c" transform="rotate(${i*0} 80 45)" opacity="0"/>`).join("")}<path d="M24 45 Q52 38 80 45 Q108 52 136 45" fill="#4a5257" stroke="${K}"/><rect x="74" y="50" width="12" height="22" fill="#59626a" stroke="${K}"/>${box(64,72,32,20,"url(#zMotor)",3)}${label(124,100,"gearbox + motor",K,6)}${box(8,70,34,40,"url(#zPlasticDk)",3)}<rect x="13" y="76" width="24" height="10" fill="url(#zLcd)"/>${label(25,84,"42 Hz",K,6)}${label(25,104,"VFD",WH,7)}<path d="M42 90 H64" stroke="#2c3034" stroke-width="2"/><path d="M80 36 V10" stroke="#9aa3aa" stroke-width="2" marker-end="url(#zArrow)"/>${label(110,24,"air up and out",K,6)}`,
 fill:`<rect x="20" y="14" width="120" height="84" fill="#e8ebe6" stroke="${K}" filter="url(#zShadow)"/>${Array.from({length:12},(_,i)=>`<path d="M${24+i*10} 14 l6 10 -6 10 6 10 -6 10 6 10 -6 10 6 10 -6 4" fill="none" stroke="#9aa3aa" stroke-width="1.2"/>`).join("")}<path d="M60 4 v18" stroke="${CWW}" stroke-width="2" stroke-dasharray="2 2"/><path d="M100 4 v18" stroke="${CWW}" stroke-width="2" stroke-dasharray="2 2"/><path d="M80 110 V100" stroke="#9aa3aa"/>${label(80,112,"PVC FILM FILL: THIN WATER, BIG SURFACE",K,6)}`,
 basin:`<path d="M14 30 V86 H146 V30" fill="none" stroke="${K}" stroke-width="2"/><rect x="15" y="52" width="130" height="33" fill="${CWC}" opacity=".75"/><path d="M15 52 h130" stroke="#2f6fd6"/>${wtrV(120,86,112,12,CWC)}<rect x="110" y="84" width="20" height="6" fill="url(#zGrille)" stroke="${K}"/>${label(80,72,"1,500 GAL",K,8)}${label(140,106,"to pump",K,6)}${label(40,46,"operating level",K,6)}${label(40,116,"TOWER BASIN",K,7)}`,
 makeup:`<path d="M14 40 V96 H146 V40" fill="none" stroke="${K}" stroke-width="2"/><rect x="15" y="66" width="130" height="29" fill="${CWC}" opacity=".7"/>${pipeH(14,70,24,8)}<rect x="66" y="16" width="16" height="16" rx="2" fill="url(#zBrass)" stroke="${BRD}"/><path d="M74 32 V48 L110 62" stroke="#59626a" stroke-width="2.5" fill="none"/><ellipse cx="114" cy="64" rx="12" ry="7" fill="#e8c33a" stroke="${K}"/><path d="M74 32 V58" stroke="#6fb3e8" stroke-width="2" stroke-dasharray="3 2"/>${label(30,16,"city water",K,6)}${label(130,50,"float",K,6)}${label(80,112,"FLOAT MAKEUP VALVE",K,7)}`,
 blow:`${box(16,18,54,62,"url(#zPlastic)",5)}<rect x="22" y="26" width="42" height="18" rx="2" fill="url(#zLcd)" stroke="${K}"/>${label(43,39,"1452 µS",K,7)}${label(43,60,"setpt 1500",K,6)}<circle cx="43" cy="72" r="3" fill="#2fbf5a"/>${wtrH(76,156,66,10,CWC)}<rect x="96" y="56" width="10" height="20" fill="#59626a" stroke="${K}"/>${label(101,52,"probe",K,6)}${box(120,56,16,20,"url(#zBrass)",2)}<rect x="122" y="44" width="12" height="12" fill="#2c3034"/>${wtrV(128,76,108,8,CWC)}${label(128,116,"to drain",K,6)}<path d="M70 50 C90 40 110 40 128 44" fill="none" stroke="#2c3034" stroke-width="1.4"/>${label(144,40,"solenoid",K,6)}${label(43,94,"CONDUCTIVITY",K,6)}${label(43,103,"CONTROLLER",K,6)}`,
 cdwp:`${pumpIll(70,74,CWC)}${label(36,104,"motor",K,6)}${label(88,104,"volute",K,6)}${label(80,116,"END-SUCTION PUMP, 900 GPM",K,7)}`,
 strainer:`${wtrH(4,46,50,14,CWC)}${wtrH(114,156,50,14,CWC)}<path d="M46 36 H114 V64 L96 100 H64 L46 64 Z" fill="url(#zSteel)" stroke="${K}"/><path d="M58 44 L96 92" stroke="${K}" stroke-width="10" opacity=".25"/><rect x="72" y="100" width="16" height="8" fill="#59626a" stroke="${K}"/>${label(80,30,"Y-STRAINER",K,7)}${label(118,96,"basket/screen",K,6)}${label(80,118,"blowdown cap",K,6)}`,
 chiller:`${shell(16,58,128,26,"CONDENSER")}${shell(16,88,128,26,"EVAPORATOR")}${box(46,14,40,34,"url(#zSteel)",14)}<circle cx="66" cy="31" r="12" fill="url(#zSteelH)" stroke="${K}"/>${box(90,20,46,24,"url(#zMotor)",8)}${label(113,35,"MOTOR",WH,6)}<path d="M54 48 V58" stroke="#59626a" stroke-width="6"/>${label(24,32,"comp.",K,6)}`,
 comp:`<circle cx="60" cy="60" r="44" fill="url(#zSteel)" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/><circle cx="60" cy="60" r="30" fill="#59626a" stroke="${K}"/>${Array.from({length:10},(_,i)=>`<path d="M60 60 L${60+28*Math.cos(i*Math.PI/5)} ${60+28*Math.sin(i*Math.PI/5)}" stroke="#c4cacf" stroke-width="5" stroke-linecap="round" transform="rotate(14 60 60)" opacity=".9"/>`).join("")}<circle cx="60" cy="60" r="6" fill="#2c3034"/>${box(110,40,44,40,"url(#zMotor)",8)}${label(132,64,"MOTOR",WH,6)}<rect x="104" y="56" width="8" height="8" fill="#59626a"/>${label(80,114,"GUIDE VANES IN FRONT OF THE IMPELLER",K,6)}`,
 cond:`${shell(18,40,124,40,"")}${label(46,34,"CONDENSER",K,7)}${wtrH(0,12,50,8,CWW)}${wtrH(0,12,70,8,CWC)}${Array.from({length:6},(_,i)=>`<line x1="24" y1="${46+i*6}" x2="136" y2="${46+i*6}" stroke="#c47a45" stroke-width="1.6" opacity=".8"/>`).join("")}<path d="M80 40 V20" stroke="#c0281c" stroke-width="6"/>${label(110,22,"hot gas in",K,6)}<path d="M100 80 V100" stroke="#e0a030" stroke-width="5"/>${label(120,104,"liquid out",K,6)}${label(40,100,"tower water in tubes",K,6)}${label(80,116,"2-PASS WATER BOX",K,6)}`,
 evap:`${shell(18,40,124,40,"")}<rect x="24" y="56" width="112" height="20" fill="#9fc8f0" opacity=".7"/>${Array.from({length:6},(_,i)=>`<line x1="24" y1="${48+i*5.5}" x2="136" y2="${48+i*5.5}" stroke="#c47a45" stroke-width="1.6" opacity=".85"/>`).join("")}${Array.from({length:9},(_,i)=>`<circle cx="${32+i*12}" cy="${58-(i%3)*3}" r="1.8" fill="${WH}"/>`).join("")}${wtrH(142,160,50,8,CHR)}${wtrH(142,160,70,8,CHS)}<path d="M80 40 V20" stroke="#5aa3e0" stroke-width="6"/>${label(100,18,"vapor to compressor",K,6)}${label(80,96,"FLOODED: TUBES UNDER BOILING R-134a",K,6)}${label(80,108,"chilled water inside the tubes",K,6)}`,
 orifice:`${pipeH(4,62,60,12)}${pipeH(98,156,60,12)}<rect x="62" y="46" width="36" height="28" rx="4" fill="url(#zSteel)" stroke="${K}"/><rect x="76" y="52" width="8" height="16" fill="#2c3034"/><circle cx="80" cy="60" r="2" fill="${WH}"/>${label(34,46,"liquid (high)",K,6)}${label(126,46,"flash (low)",K,6)}<path d="M100 60 h30" stroke="#5aa3e0" stroke-width="3" stroke-dasharray="2 3"/>${label(80,94,"FIXED ORIFICE PLATE",K,7)}${label(80,104,"(some chillers use a float valve)",K,6)}`,
 panel:`${box(22,10,116,96,"#2c3034",4)}<rect x="30" y="18" width="100" height="56" rx="2" fill="#0f1a12" stroke="#59626a"/>${["LCHW 44.0°F","Evap 37 psig","Cond 92 psig","kW/ton 0.56"].map((t,i)=>`<text x="36" y="${32+i*12}" font-family="monospace" font-size="8" fill="#9fe0a8">${t}</text>`).join("")}<circle cx="44" cy="88" r="5" fill="#2fbf5a"/><circle cx="64" cy="88" r="5" fill="#e8c33a"/><circle cx="84" cy="88" r="5" fill="#59626a"/><rect x="102" y="82" width="26" height="12" rx="2" fill="#d23a26"/>${label(115,91,"STOP",WH,6)}${label(80,118,"CONTROL PANEL + SAFETIES",K,7)}`,
 chwp:`${pumpIll(70,74,CHS)}${label(36,104,"motor",K,6)}${label(88,104,"volute",K,6)}${label(80,116,"CHILLED WATER PUMP, 720 GPM",K,7)}`,
 fs:`${wtrH(4,156,74,20,CHS)}<rect x="68" y="34" width="24" height="30" rx="3" fill="url(#zPlasticDk)" stroke="${K}"/><rect x="76" y="64" width="8" height="8" fill="url(#zBrass)"/><path d="M80 72 V86 L94 82" stroke="#c4cacf" stroke-width="2.5" fill="none"/><path d="M30 74 h20" stroke="${WH}" stroke-width="2" marker-end="url(#zArrow)"/>${label(80,26,"PADDLE FLOW SWITCH",K,7)}${label(116,98,"paddle swings with flow",K,6)}${label(80,114,"proves flow before the chiller starts",K,6)}`,
 ahu:`${box(30,8,100,84,"url(#zSteel)",4)}<rect x="40" y="24" width="56" height="64" fill="url(#zFins)" stroke="${K}" stroke-width=".6"/>${Array.from({length:6},(_,i)=>`<line x1="40" y1="${30+i*10}" x2="96" y2="${30+i*10}" stroke="#c47a45" stroke-width="1.6"/>`).join("")}${wtrV(108,40,112,6,CHS)}${wtrV(120,40,112,6,CHR)}<polygon points="102,70 114,64 114,76" fill="url(#zBrass)"/>${label(142,72,"valve",K,6)}${label(60,112,"CHILLED WATER COIL",K,7)}`
};

const SIMS={chill:CHILL};
/* Parts-card drawings for the few refrigeration parts that had none (160x120) */
{const boxIll=t=>`<path d="M20 30 L60 14 H146 L106 30 Z" fill="#e8ebe6" stroke="${K}"/><rect x="20" y="30" width="86" height="76" fill="${WH}" stroke="${K}" stroke-width="1.2"/><path d="M106 30 L146 14 V90 L106 106 Z" fill="#d8dcdf" stroke="${K}"/>${[40,60,80].map(x=>`<line x1="${x}" y1="30" x2="${x}" y2="106" stroke="#cfd6db"/>`).join("")}<rect x="34" y="44" width="40" height="62" fill="#e1e5e8" stroke="${K}"/><rect x="66" y="70" width="5" height="12" fill="#59626a"/>${label(63,24,t,K,7)}${label(130,108,"4\" foam panels",K,6)}`;
if(typeof HP!=="undefined"){HP.ill={accum:`<rect x="58" y="22" width="44" height="78" rx="20" fill="#2f6a3a" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/>${pipeV(70,6,24,8)}${pipeV(90,6,24,8)}<path d="M70 26 V84 Q70 92 80 92 Q90 92 90 84 V26" fill="none" stroke="#c4cacf" stroke-width="2" stroke-dasharray="3 2"/><circle cx="80" cy="91" r="2" fill="#e8c33a"/><rect x="60" y="76" width="40" height="22" rx="8" fill="#9fc8f0" opacity=".5"/>${label(46,14,"in",K,6)}${label(114,14,"to comp.",K,6)}${label(126,92,"oil hole",K,6)}${label(80,114,"SUCTION ACCUMULATOR (U-TUBE)",K,6)}`};
COOLER.ill={box:boxIll("WALK-IN COOLER")};
FREEZER.ill={box:boxIll("WALK-IN FREEZER"),term:`${pipeH(4,156,60,14)}${box(56,30,48,26,"#e8ebe6",4)}<rect x="60" y="56" width="40" height="6" fill="#59626a"/>${label(80,46,"55°F / 25°F",K,7)}<path d="M104 40 C124 40 130 30 150 30" fill="none" stroke="#c0281c" stroke-width="1.6"/><path d="M104 48 C124 48 130 58 150 58" fill="none" stroke="#2f6fd6" stroke-width="1.6"/>${label(80,86,"on the coil: ends defrost warm,",K,6)}${label(80,95,"holds fans off until it's cold",K,6)}${label(80,112,"TERMINATION / FAN DELAY",K,7)}`};}}
for(const sim of Object.values(SIMS)){sim.V={};sim.sliders.forEach(s=>sim.V[s.k]=s.v);sim.logs=[];reset(sim,true)}
["split","hp"].forEach(id=>{try{const r=localStorage.getItem("ch-ref-"+id);if(r&&REF_ORDER.includes(r)&&SIMS[id])refSet(SIMS[id],r)}catch(e){}});
function reset(sim,quiet){sim.F={};sim.faults.forEach(f=>sim.F[f[0]]=false);sim.mystery=null;sim.call=null;const meter=sim.S?sim.S.meter:null,labels=sim.S?sim.S.labels:true;sim.S=sim.init();if(meter&&sim.id==="split")sim.S.meter=meter;sim.S.labels=labels;sim.logs=[];
  log(sim,sim.startMsg?sim.startMsg():`${sim.name} system started. Room ${sim.S.Troom}°F, outdoors ${sim.V.out}°F, thermostat in ${sim.S.mode}.`);
  if(sim===cur&&!quiet){$("log").innerHTML="";sim.logs.forEach(([t,m,c])=>{const d=document.createElement("div");d.innerHTML=`<time>${t}</time><span class="${c}">${m}</span>`;$("log").append(d)});$("boom").hidden=true;$("drawing").classList.remove("shake");at(sim.p+"burn","opacity",0);renderAll()}}
function setFault(sim,k,on,quiet){if(sim.F[k]===on)return;sim.F[k]=on;sim.onFault&&sim.onFault(k,on);
  if(!quiet)log(sim,`${on?"Fault on":"Fault cleared"}: ${sim.faults.find(f=>f[0]===k)[1]}.`+(on&&sim.txvOnly.includes(k)&&sim.S.meter!=="txv"?" (Only matters with a TXV. Switch Metering to TXV.)":""),on?"w":"");syncFaults()}
function explode(sim,kind){const S=sim.S;S.dead=kind;S.comp=false;S.hum=false;S.amps=0;const r=sim.boom(kind);log(sim,r.t+".","b");
  if(sim!==cur)return;
  $("boomT").textContent=r.t;$("boomB").innerHTML=r.b;$("boom").hidden=false;
  if(r.wreck)at(sim.p+"burn","opacity",1);
  const d=$("drawing");d.classList.remove("shake");void d.offsetWidth;d.classList.add("shake")}

function renderLamps(){$("lamps").innerHTML=cur.lamps.map(l=>`<div class="lamp ${l[2]}" id="L_${l[0]}"><i></i><span>${l[1]}</span></div>`).join("")}

function sliderRow(sim,s){const v=sim.V[s.k];return `<div class="row" id="row_${s.k}"><label for="sl_${s.k}">${s.l}</label><output id="o_${s.k}">${s.step<1?(+v).toFixed(1):Math.round(v)}${s.u}</output><input type="range" id="sl_${s.k}" data-k="${s.k}" min="${s.min}" max="${s.max}" step="${s.step}" value="${v}">${s.note?`<small>${s.note}</small>`:""}</div>`}
function outside(sim,s){const V=sim.V;if(s.bad)return s.bad(V);return s.n?V[s.k]<s.n[0]||V[s.k]>s.n[1]:false}
function renderControls(){const sim=cur;
  const main=sim.sliders.filter(s=>!s.more),more=sim.sliders.filter(s=>s.more);
  $("p-controls").innerHTML=`
   <div class="group"><h3>Switches</h3><div class="btns" id="switches">${sim.switches.map((w,i)=>`<button class="btn" data-sw="${i}"></button>`).join("")}</div>
   <div class="btns" id="actions">${sim.actions.map(a=>`<button class="btn ${a.cls||""}" data-act="${a.id}" hidden>${a.l}</button>`).join("")}</div></div>
   <div class="group"><h3>Settings</h3><p>Sliders go well past normal so you can see what a wrong setting or wrong charge does. They turn red outside the normal range.</p>${main.map(s=>sliderRow(sim,s)).join("")}</div>
   <details id="more"><summary>More settings</summary><div class="group">${more.map(s=>sliderRow(sim,s)).join("")}</div></details>`;
  sim.sliders.forEach(s=>markRow(sim,s));syncSwitches();
}
function markRow(sim,s){const r=$("row_"+s.k);if(r)r.classList.toggle("out",outside(sim,s))}
function syncSwitches(){const S=cur.S;document.querySelectorAll("[data-sw]").forEach(b=>{const w=cur.switches[+b.dataset.sw];const l=w.l(S);if(b.textContent!==l)b.textContent=l;b.setAttribute("aria-pressed",w.on(S))})}
function syncChargeSlider(){const sl=$("sl_charge");if(!sl)return;const v=Math.round(cur.V.charge);if(+sl.value!==v&&document.activeElement!==sl){sl.value=v;$("o_charge").textContent=v+"%";markRow(cur,cur.sliders.find(s=>s.k==="charge"))}}
// ---- Service call mode: a customer complaint hides one fault; the trainee diagnoses it ----
// Each entry: [what the customer says, optional setup {v:sliders, s:state}]
const COMPLAINTS={
 split:{
  leak:["Customer: \"It runs all day and never gets cold. Somebody topped it off last summer.\"",{v:{charge:72}}],
  filter:["Customer: \"Barely any air out of the vents, and I think I saw ice on the copper line.\""],
  blower:["Customer: \"Outside unit is running but nothing comes out of the vents.\""],
  dirtyCond:["Customer: \"It's 100 out and the house won't cool. The outside unit is next to the dryer vent.\"",{v:{out:100}}],
  condFan:["Customer: \"The outside unit hums and the top isn't spinning. Then it shuts off for a while.\""],
  drier:["Customer: \"Cooling has been getting weaker. A tech replaced the compressor last year.\""],
  txvShut:["Customer: \"Air coming out is just warm. The big copper line outside isn't cold at all.\"",{s:{meter:"txv"}}],
  txvBulb:["Customer: \"It cools, but the big line is sweating all the way back to the outside unit.\"",{s:{meter:"txv"}}],
  comp:["Customer: \"It's 12 years old. It runs constantly and the house creeps up every afternoon.\""],
  noncond:["Customer: \"A handyman put in a new line set himself. Since then it barely cools.\""],
  cap:["Customer: \"The outside unit makes a loud hum and clicks off. The fan spins but the house is warm.\""],
  contactor:["Customer: \"The outside unit never shuts off, even with the thermostat turned off.\""]},
 hp:{
  leak:["Customer: \"The heat pump runs nonstop and the strips are kicking on even when it's mild.\"",{v:{charge:72}}],
  filter:["Customer: \"Very little air from the registers. I can't remember when I changed the filter.\""],
  blower:["Customer: \"The outside unit runs but no air comes out inside.\""],
  dirtyCond:["Customer: \"The heat is weak this winter. The outdoor unit sits under the big cottonwood tree.\""],
  condFan:["Customer: \"The outside fan isn't turning. The unit runs a bit and shuts off.\""],
  rvStuck:["Customer: \"It's set to heat but cold air is blowing out of the vents.\""],
  rvLeak:["Customer: \"It runs and runs and the house barely warms up. It was bad last summer too.\""],
  dfFail:["Customer: \"The outside unit is a solid block of ice.\"",{v:{out:28}}],
  auxFail:["Customer: \"On the coldest nights the house drops below the setpoint and won't catch up.\"",{v:{out:10}}],
  comp:["Customer: \"It's old, runs all the time, and the electric bill doubled.\""],
  cap:["Customer: \"The outside unit buzzes, then clicks off. The fan spins.\""],
  contactor:["Customer: \"The outdoor unit keeps running even with the thermostat off.\""]},
 cooler:{
  leak:["Manager: \"The box keeps creeping up and the unit outside runs nonstop. Someone found oil on a fitting.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Box is warm on hot afternoons. The condenser is on the roof by the kitchen exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The condensing unit trips off and comes back. One fan isn't turning.\""],
  efan:["Manager: \"Box is warm and the fans inside are silent. Coil looks frosted.\""],
  door:["Manager: \"The door doesn't close tight anymore and the coil is a block of frost.\""],
  llsStuck:["Manager: \"The box is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles all night. It starts every few minutes.\""],
  drier:["Manager: \"Box temperature slowly crept up over the week. A tech worked on it last month.\""],
  moist:["Manager: \"It cools for a while, then stops cooling, then works again later.\""],
  txvShut:["Manager: \"Unit runs but the coil inside is warm and the box is climbing.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"There's frost on the suction line going back to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"The coil keeps icing up solid. Nobody has touched the clock in years.\""],
  cch:["Manager: \"On cold mornings the compressor knocks loudly when it starts.\"",{v:{out:30}}],
  comp:["Manager: \"Unit runs all the time and still can't hold temperature.\""],
  noncond:["Manager: \"Ever since the condenser was replaced, the box runs warm.\""],
  contactor:["Manager: \"The condensing unit never stops. The product near the coil is freezing.\""]},
 freezer:{
  leak:["Manager: \"The freezer keeps warming up and the ice cream is getting soft.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Freezer warms up every afternoon. The condenser is next to the fryer exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The outside unit shuts off and restarts. One of the fans is stopped.\""],
  efan:["Manager: \"No air moving inside the freezer and the box is warming up.\""],
  door:["Manager: \"There's frost all over the coil and a line of ice around the door frame.\""],
  llsStuck:["Manager: \"The freezer is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles even when the box is cold.\""],
  drier:["Manager: \"Box slowly getting warmer since the last service.\""],
  moist:["Manager: \"It works fine, then stops cooling for a while, then works again.\""],
  txvShut:["Manager: \"Unit runs, but the coil isn't cold.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"Suction line frosted all the way to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"Coil is a solid block of ice. It used to defrost on its own.\""],
  heater:["Manager: \"Coil ices up even though I hear the timer click into defrost.\""],
  term:["Manager: \"Coil frosts up badly, and defrosts take forever.\""],
  drainH:["Manager: \"Water is dripping out the bottom of the coil and icing on the floor.\""],
  cch:["Manager: \"Loud knocking from the compressor on cold-morning starts.\"",{v:{out:30}}],
  comp:["Manager: \"Runs nonstop and can't pull the box down.\""],
  noncond:["Manager: \"Since the outdoor unit was replaced the freezer never gets cold enough.\""],
  contactor:["Manager: \"The condensing unit never shuts off. Product near the coil is rock hard.\""]},
 furnace:{
  filter:["Customer: \"The furnace runs a while, shuts off and comes back. Airflow is weak.\""],
  blower:["Customer: \"I hear the burners light, then everything shuts down. No air comes out.\""],
  bcap:["Customer: \"Air from the vents seems weak and the furnace cuts out sometimes.\""],
  ign:["Customer: \"The furnace hums, clicks a few times and then gives up. No heat.\""],
  fsDirty:["Customer: \"The burners light for a few seconds, go out, and it tries again.\""],
  ground:["Customer: \"It lights then drops out. The furnace was just reinstalled.\""],
  gv:["Customer: \"I can see the igniter glow, but the burners never light.\""],
  gasLow:["Customer: \"Heat is weak, and the gas company was digging out front.\""],
  inducer:["Customer: \"The furnace never lights. I don't even hear the little fan on top start up.\""],
  psStuck:["Customer: \"Nothing at all happens when it calls for heat. The furnace just sits there.\""],
  psHose:["Customer: \"The small fan runs, but the furnace never tries to light.\""],
  vent:["Customer: \"Sometimes it works, sometimes the burners shut off early. Snow drifted over the pipes.\""],
  ventFull:["Customer: \"A bird was on the roof pipe last week. Now the furnace won't light.\""],
  trap:["Customer: \"Water on the floor by the furnace and now it won't light.\"",{s:{type:96}}],
  hxBlock:["Customer: \"Furnace runs hot and shuts off on its own. It hasn't been serviced in 10 years.\""],
  crack:["Customer: \"My CO alarm went off twice this week when the furnace runs.\""]},
 oil:{
  empty:["Customer: \"No heat this morning. I forgot to call for an oil delivery.\""],
  ofilter:["Customer: \"Burner starts, sputters and goes out. The filter canister looks old.\""],
  leak:["Customer: \"It lights, runs rough and sometimes locks out. The oil line runs under the floor.\""],
  nozzle:["Customer: \"House is slow to heat and there's a bit of smoke out the chimney.\""],
  drip:["Customer: \"Every time the burner shuts off I hear a rumble and smell oil.\""],
  coupling:["Customer: \"The burner motor whirs but there's no flame, then it locks out.\""],
  motorOL:["Customer: \"Burner is totally silent. The reset button didn't do anything.\""],
  igniter:["Customer: \"The burner runs about 15 seconds and locks out. I smell oil.\""],
  gap:["Customer: \"The burner is slow to light and sometimes thumps on start-up.\""],
  cad:["Customer: \"Burner runs a short time and locks out, but I can see a flame through the peephole.\""],
  cadLight:["Customer: \"Burner motor won't even start. The control just sits there.\""],
  water:["Customer: \"The tank is outside and it's been sputtering since the rain.\""],
  chimney:["Customer: \"There's smoke in the basement and the CO alarm chirped.\""],
  baro:["Customer: \"The flue damper on the pipe flaps open all the time and the furnace is slow to heat.\""],
  soot:["Customer: \"Furnace hasn't been cleaned in years. Heat is weak and the stack gets really hot.\""],
  blower:["Customer: \"The burner runs then shuts off. No air ever comes out of the registers.\""],
  afilter:["Customer: \"Very weak airflow from the vents, and the burner shuts off on its own.\""]},
 ahu:{
  zvMotor:["Customer: \"The air handler fan never comes on and the house is cold.\""],
  endSw:["Customer: \"The thermostat calls, I hear the valve move, but the boiler never fires.\""],
  circ:["Customer: \"Boiler fires and gets hot, but no heat in the house. The pump is warm and silent.\""],
  air:["Customer: \"A plumber drained the system to fix a leak. Now I hear gurgling and get no heat.\""],
  lowP:["Customer: \"The boiler gauge is reading near zero and the pipes keep gurgling.\""],
  strainer:["Customer: \"Heat has been getting weaker every year. The water looks black when we drain it.\""],
  boiler:["Customer: \"No heat. The boiler has a red light on.\""],
  coilDirty:["Customer: \"The house is slow to heat. We have two dogs and never clean the coil.\""],
  afilter:["Customer: \"Weak airflow and the air coming out is really hot.\""],
  blower:["Customer: \"The pipes get hot but nothing blows out of the vents.\""],
  fdelay:["Customer: \"The boiler runs and the coil gets hot, but the fan never starts.\""]},
 pneu:{
  comp:["Building engineer: \"The tank pressure keeps dropping and the zones are drifting.\""],
  psw:["Building engineer: \"The compressor never stops. The relief valve keeps popping.\""],
  leakMain:["Building engineer: \"The compressor runs way more than it used to. I can hear hissing above the ceiling.\""],
  drain:["Building engineer: \"There's water spitting out of the thermostats.\""],
  dryer:["Building engineer: \"Water and oil are showing up at the far devices.\""],
  prv:["Building engineer: \"The main gauge reads way high and the thermostats are acting strange.\""],
  restr:["Building engineer: \"One zone won't respond to its thermostat at all.\""],
  brLeak:["Building engineer: \"Room is cold. The branch gauge never gets above a few psi.\""],
  cal:["Tenant: \"It's always cold in here, even with the thermostat set to 72.\""],
  hDia:["Tenant: \"It's roasting in here even with the thermostat turned down. The heating valve never closes.\""],
  cStuck:["Tenant: \"It's stuffy and warm every summer afternoon, and turning the thermostat down does nothing.\"",{v:{load:70,out:88}}],
  mixRev:["Building engineer: \"The heating valve bangs and chatters when it gets close to shut. A contractor just replaced it.\""],
  hwOff:["Tenant: \"No heat on our floor this morning. The valve is wide open.\""],
  chwOff:["Tenant: \"It's warm in here. The cooling valve is open but nothing changes.\"",{v:{load:70}}]},
 ddc:{
  rsOpen:["Building engineer: \"The BAS shows a crazy room temperature and the heating is wide open.\""],
  rsShort:["Building engineer: \"The BAS reads a crazy hot room and the cooling is wide open.\""],
  rsDrift:["Tenant: \"It's freezing in here every afternoon. The sensor is on the window wall.\""],
  ao010:["Building engineer: \"The valve should be shut but it's cracked open. We just replaced the actuator.\""],
  hHand:["Tenant: \"It's hot in here no matter what. A tech was in the panel yesterday.\""],
  hStuck:["Building engineer: \"The controller commands the heating valve but the temperature never moves.\""],
  pwr24:["Building engineer: \"All the actuators went limp at once. The dampers fell shut.\""],
  belt:["Building engineer: \"The fan shows commanded on, but there's no airflow. The motor amps are low.\""],
  fanStat:["Building engineer: \"The BAS keeps throwing fan failure alarms but I can hear the fan.\""],
  filter:["Building engineer: \"Airflow is down and the fan amps dropped. When did we change the filters?\""],
  oaStuck:["Building engineer: \"On cold mornings the freezestat trips the unit.\"",{v:{out:-5}}],
  comm:["Building engineer: \"The BAS shows the controller grayed out and the values aren't updating.\""],
  hwOff:["Tenant: \"No heat. The BAS shows the heating valve at 100%.\""],
  chwOff:["Tenant: \"Warm in here. The BAS shows the cooling valve wide open.\"",{v:{load:70}}]},
 vfd:{
  fuse:["Operator: \"The drive keeps tripping and the motor sounds rough under load.\""],
  brown:["Operator: \"The lights flicker in the mechanical room and the drive shows a lower DC bus than it used to.\""],
  caps:["Operator: \"This drive is 12 years old. The DC bus reading is jumpy and it hums louder than the others.\""],
  hsfan:["Operator: \"The drive trips on overheat on hot afternoons. It sounds quieter than it used to.\"",{v:{amb:104,load:100}}],
  igbt:["Operator: \"There was a pop and the drive trips on overcurrent the instant it starts.\""],
  lead:["Operator: \"The motor growls and trips. Someone was in the motor box last week.\""],
  gnd:["Operator: \"The drive trips on ground fault right when it starts. The motor sat in water.\""],
  turn:["Operator: \"This motor runs hotter than its twin next to it, and the amps aren't even across the legs.\""],
  bearing:["Operator: \"There's a grinding whine from the motor that's getting louder.\""],
  jam:["Operator: \"The drive trips on overload and the fan is hard to turn by hand.\""],
  swap:["Operator: \"An electrician replaced the motor and now the airflow is weak.\""]},
 air:{
  filterDirty:["Customer: \"Airflow from the vents is weak and the system runs a lot longer than it used to.\""],
  coilDirty:["Customer: \"It doesn't cool like it used to. We never had the inside coil cleaned.\""],
  wheelDirty:["Customer: \"Weak air out of every vent. The blower sounds normal. We did a remodel last year.\""],
  capWeak:["Customer: \"The blower seems slower than it used to be and the air is weak.\"",{s:{motor:"psc"}}],
  wrongTap:["Customer: \"Ever since the new furnace went in, the air conditioning blows gently and the coil sweats a lot.\"",{s:{motor:"psc"}}],
  ecmSet:["Customer: \"The new variable-speed furnace is quiet, but the AC never keeps up.\"",{s:{motor:"ecm"}}],
  returnBlock:["Customer: \"We rearranged the living room and now the system whistles and the air is weak.\""],
  crushed:["Customer: \"The back bedroom is always hot. A cable guy was in the attic last month.\""],
  disc:["Customer: \"Bed 1 gets no air at all, and the whole house is warmer than it should be.\""],
  closedRegs:["Customer: \"The spare bedrooms are always cold and the system sounds louder than it used to. We've been trying to save money on the bill.\""],
  supplyLeak:["Customer: \"The AC runs all afternoon, every room is a bit warm, and it's dusty.\""],
  returnLeak:["Customer: \"It runs and runs and the house feels sticky, even though the air coming out is cool.\"",{v:{dew:68}}]},
 gas:{
  svcDroop:["Customer: \"Everything runs fine by itself, but when the furnace, water heater, dryer and range all go at once, the burners shrink.\"",{s:{on:{furn:true,wh:true,dryer:true,range:true}}}],
  lockup:["Customer: \"When the house has been quiet a while, the stove burners roar and flare when we first light them.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  leak:["Customer: \"Our gas bill went up, and now and then I catch a faint gas smell in the basement.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  csst:["Customer: \"Ever since we pushed the new range back against the wall, its burners are weak with the oven on.\"",{s:{on:{furn:false,wh:false,dryer:false,range:true}}}],
  cock:["Customer: \"The furnace lights, but it hasn't heated well since the last tune-up.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  screen:["Customer: \"The furnace runs weak. The gas company says the pressure at the meter is fine.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  lpLow:["Customer: \"It's below zero. The furnace flames look small and the dryer takes forever.\"",{s:{fuel:"lp",on:{furn:true,wh:true,dryer:true,range:true}}}]},
 burn:{
  ventPartial:["Customer: \"On mild days the furnace shuts itself off a few minutes after it lights. Birds were all over the chimney in the spring.\"",{v:{out:60}}],
  ventBlock:["Customer: \"The furnace shuts off a couple of minutes after it lights, every single time. The chimney is old.\""],
  connLoose:["Customer: \"The basement smells like exhaust when the furnace runs, but it never shuts off.\""],
  soot:["Customer: \"The furnace shut off by itself and won't come back on. There's black soot around the burner door.\""],
  lint:["Customer: \"The flames look yellow and floppy lately. The furnace is right next to the dryer.\""],
  regHigh:["Customer: \"The furnace roars, the vent pipe is too hot to touch, and the house heats up fast.\""],
  bigOrif:["Customer: \"One flame is taller than the others and licks the metal. The last guy cleaned the orifices.\""],
  bvssJump:["Customer: \"A tech said a switch on the furnace kept tripping, so he fixed it. Now it smells like exhaust when the kitchen fan runs.\"",{v:{out:70,tight:1400},s:{fans:{k:true,b:true,d:true}}}],
  coldChim:["Customer: \"Every time the furnace starts, exhaust puffs out around it for a few minutes, worst in the fall. The chimney is on an outside wall.\"",{v:{out:50}}]},
 chill:{
  condFoul:["Customer: \"Our energy bills keep creeping up every summer, and the chiller's head pressure is higher than it used to be on hot days.\"",{v:{load:100,wb:78}}],
  evapFoul:["Customer: \"The building is fine, but the operator's log shows the evaporator approach doubled since last year. Nobody has opened the evaporator in ages.\""],
  lowCharge:["Customer: \"Suction pressure has been drifting down for a few weeks. The chiller still holds setpoint.\""],
  noncond:["Customer: \"Head pressure jumped the day after the contractor replaced a gasket on the condenser.\""],
  vanes:["Customer: \"It's a hot day and the building keeps getting warmer, but the chiller is only pulling about a third of its amps.\"",{v:{load:90}}],
  sensor:["Customer: \"On mild days the chiller trips on low chilled water temperature, but the panel never shows the water below setpoint.\"",{v:{load:20,sp:40}}],
  towerFan:["Customer: \"The chiller keeps making a loud whooshing noise, then it shut itself off. It's not even that hot out.\"",{v:{load:40,wb:66}}],
  fill:["Customer: \"Head pressure runs high every afternoon. The tower fan is at 100% and the water coming off the tower is warm.\"",{v:{load:100,wb:78}}],
  strainer:["Customer: \"The water leaving the condenser is much hotter than usual, but the tower is cooling fine.\""],
  makeup:["Customer: \"The tower basin looks low and the condenser pump is making a gravel noise.\"",{s:{level:34}}],
  blowdown:["Customer: \"The water treatment rep says our tower water is way too concentrated, and there's white crust on the tower.\"",{s:{cnd:2300}}],
  chwPump:["Customer: \"The chiller tripped on low chilled water flow. The pump motor is running.\""]},
 hyd:{
  pumpFail:["Customer: \"The boiler keeps firing and shutting off, but the radiators are cold.\""],
  waterlog:["Customer: \"The relief valve drips every time the boiler heats up, and the gauge swings a lot.\""],
  air:["Customer: \"I hear gurgling in the pipes and the upstairs radiators stay cold.\""],
  fillStuck:["Customer: \"The pressure gauge keeps climbing and the relief valve dribbles water.\""],
  leak:["Customer: \"There's a wet spot on the ceiling under a pipe and the boiler gauge keeps dropping.\""],
  aqStuck:["Customer: \"Whenever the heat is on, the pipes get scalding hot and the gauge climbs.\""],
  gasStuck:["Customer: \"The boiler is roaring, the gauge is way up and the thermostat is turned down.\""],
  flameRod:["Customer: \"The burner lights for a few seconds, goes out and tries again.\""],
  weep:["Customer: \"There's a puddle under the pipe coming off the side of the boiler.\""]},
 steam:{
  feedStuck:["Customer: \"The radiators spit water and the pipes bang. The water glass is almost full.\""],
  returnLeak:["Customer: \"There's water on the basement floor and the auto feeder runs a lot.\""],
  pigtail:["Customer: \"The steam gauge never moves off zero, but the burner runs long and the pipes knock.\""],
  ptStuck:["Customer: \"The boiler never cycles off on pressure. Only the high limit stops it.\""],
  mainVent:["Customer: \"Steam takes forever to reach the radiators and the boiler short-cycles.\"",{s:{two:false}}],
  radVent:["Customer: \"The radiators are only hot at the inlet end, and they never hiss anymore.\"",{s:{two:false}}],
  gasStuck:["Customer: \"The boiler won't stop firing and the gauge is climbing fast.\""],
  flameRod:["Customer: \"The burner lights, drops out and relights over and over.\""],
  trapOpen:["Customer: \"The return pipes bang, and the vent on the return pipe spits steam.\"",{s:{two:true}}],
  trapShut:["Customer: \"One radiator is cold at the bottom and hot only at the top.\"",{s:{two:true}}],
  ftFail:["Customer: \"Banging in the main, and steam takes a long time to get to the far rooms.\"",{s:{two:true}}]}
};
function svcPool(sim){return sim.faults.filter(f=>!(sim.hidden||[]).includes(f[0]))}
function svcOpts(sim){return svcPool(sim).filter(f=>!(sim.na&&sim.na(f[0])))}
function svcBest(sim){try{return +localStorage.getItem("ch-svc-"+sim.id)||0}catch(e){return 0}}
function svcStart(sim,force){
  const pool=svcPool(sim);const f=pool.find(x=>x[0]===force)||pool[Math.floor(Math.random()*pool.length)];
  const c=(COMPLAINTS[sim.id]||{})[f[0]]||["The customer says it isn't working right."];
  const set=c[1]||{};
  sim.sliders.forEach(s=>sim.V[s.k]=s.v);Object.assign(sim.V,set.v||{});
  reset(sim);if(sim.svcS)Object.assign(sim.S,sim.svcS);if(set.s)Object.assign(sim.S,JSON.parse(JSON.stringify(set.s)));if(sim.txvOnly&&sim.txvOnly.includes(f[0]))sim.S.meter="txv";
  setFault(sim,f[0],true,true);sim.mystery=f;sim.revealed=null;
  sim.call={f,text:c[0],t0:sim.S.t,wrong:0,hints:0,guesses:[],done:null};
  log(sim,"Service call: "+c[0],"b");running=true;$("run").textContent="Pause";renderAll();showTab("failures")}
function svcHint(sim){const c=sim.call;if(!c||c.done)return;
  const parts=Object.values(sim.parts).filter(p=>(p.faults||[]).includes(c.f[0]));
  if(c.hints>=2)return;c.hints++;const p=parts[0];
  const h=!p?"Check every reading against its normal range.":c.hints===1?`Look at the ${p.n.toLowerCase()}.`:p.f;
  c.hint=h;log(sim,"Hint: "+h,"w");syncFaults()}
function svcScore(c){return Math.max(0,100-25*c.wrong-15*c.hints)}
function svcGuess(sim,k){const c=sim.call;if(!c||c.done||!k)return;
  const g=sim.faults.find(f=>f[0]===k);
  if(k===c.f[0]){c.done="won";const sc=svcScore(c);const best=svcBest(sim);if(sc>best)try{localStorage.setItem("ch-svc-"+sim.id,sc)}catch(e){}
    c.score=sc;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];setFault(sim,k,false,true);
    log(sim,`Correct: ${c.f[1]}. Repaired. Score ${sc}.`,"b")}
  else{c.wrong++;c.guesses.push(k);log(sim,`Not it: ${g?g[1]:k}. Keep checking.`,"w")}
  syncFaults()}
function svcGiveUp(sim){const c=sim.call;if(!c||c.done)return;c.done="lost";c.score=0;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];log(sim,`The fault was: ${c.f[1]}.`,"w");syncFaults()}
function svcHTML(sim){const c=sim.call;if(!c)return "";
  const opts=svcOpts(sim).slice().sort((a,b)=>a[1].localeCompare(b[1]));
  const t=clock(Math.max(0,(c.done?c.time:sim.S.t-c.t0)));
  if(c.done)return `<div class="ticket"><b>Ticket</b><p>${c.text}</p><p class="${c.done==="won"?"good":"mystery"}">${c.done==="won"?"Solved":"Gave up"}: ${c.f[1]}.</p><p>Score ${c.score} · ${c.wrong} wrong · ${c.hints} hint${c.hints===1?"":"s"} · sim time ${t} · best ${svcBest(sim)}</p></div>`;
  return `<div class="ticket"><b>Ticket</b><p>${c.text}</p>${c.hint?`<p class="hint">Hint: ${c.hint}</p>`:""}
   <label for="svcPick">Your diagnosis</label><select id="svcPick"><option value="">Choose the fault…</option>${opts.map(f=>`<option value="${f[0]}"${c.guesses.includes(f[0])?" disabled":""}>${f[1]}</option>`).join("")}</select>
   <div class="btns"><button class="btn" id="svcGo">Submit</button>${c.hints<2?'<button class="btn" id="svcHint">Hint (−15)</button>':""}<button class="btn" id="svcQuit">Give up</button></div>
   <p class="svcmeta">Score now ${svcScore(c)} · wrong guesses −25 · sim time ${t}</p></div>`}
// ---- end service call ----
function renderFailures(){const sim=cur;
  $("p-failures").innerHTML=`
   <div class="group"><h3>Service call</h3><p>A customer calls with a complaint and one hidden fault. Read the gauges and readings, open the parts, then pick your diagnosis. Wrong guesses cost 25 points and hints cost 15.</p>
     <div class="btns"><button class="btn" id="svcNew">${sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}</button></div>
     <div id="svcBox">${svcHTML(sim)}</div><p class="svcmeta">Best score on this tab: ${svcBest(sim)}</p></div>
   <div class="group"><h3>Failure scenarios</h3><p>Each one stacks plant problems that often show up together. Runs sped up.</p>
     <div class="btns">${sim.scenarios.map((s,i)=>`<button class="btn danger" data-sc="${i}">${s.l}</button>`).join("")}</div></div>
   <div class="group"><h3>Failures</h3><div class="checks">${sim.faults.map(f=>`<label><input type="checkbox" data-f="${f[0]}"> ${f[1]}${sim.txvOnly.includes(f[0])?' <span style="color:var(--muted);font-size:12px">(TXV only)</span>':""}</label>`).join("")}</div>
     <div class="btns"><button class="btn" id="clearF">Clear all failures</button></div></div>`;
  syncFaults()}
function syncFaults(){const sim=cur;document.querySelectorAll("input[data-f]").forEach(i=>{i.checked=!!sim.F[i.dataset.f]&&!(sim.mystery&&sim.mystery[0]===i.dataset.f);i.disabled=!!sim.mystery});
  const sb=$("svcBox");if(sb)sb.innerHTML=svcHTML(sim);const sn=$("svcNew");if(sn)sn.textContent=sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}
let boxes={};
function computeBoxes(){boxes={};const svg=$("svg");
  for(const k of Object.keys(cur.parts)){const gs=svg.querySelectorAll(`.part[data-p="${k}"]`);if(!gs.length)continue;
    let x1=1e9,y1=1e9,x2=-1e9,y2=-1e9;gs.forEach(g=>{const b=g.getBBox();x1=Math.min(x1,b.x);y1=Math.min(y1,b.y);x2=Math.max(x2,b.x+b.width);y2=Math.max(y2,b.y+b.height)});
    let w=x2-x1,h=y2-y1,cx=(x1+x2)/2,cy=(y1+y2)/2;w=Math.max(w+40,h*4/3+40,120);h=w*3/4;boxes[k]=[cx-w/2,cy-h/2,w,h]}}
const thumb=(k,cls="")=>{const b=boxes[k];return b?`<svg class="${cls}" viewBox="${b.map(v=>v.toFixed(1)).join(" ")}" aria-hidden="true"><use href="#draw-${cur.id}"/></svg>`:""};
function renderParts(){const sim=cur;
  $("p-parts").innerHTML=`<p class="photoNote">Tap a part for what it does, where it sits in the system, how it fails, a photo search, and the sources.</p>
   <div class="parts">${Object.entries(sim.parts).map(([k,p])=>`<button class="pcard" data-part="${k}">${ill(sim.id,k)||thumb(k)}<b>${p.n}</b><span>${p.s}</span></button>`).join("")}</div>`}
function partHTML(k){const sim=cur,d=sim.parts[k];const im=ill(sim.id,k)+(k==="rv"&&typeof rvToggle==="function"?rvToggle():"");let h=im?im+`<div class="illNote">Drawing of a typical part. Photo search link below.</div><h4>Where it is</h4>`+thumb(k,"thumb"):thumb(k,"thumb");
  h+=`<h4>What it is</h4><p>${d.w}</p><h4>In the system</h4><p>${d.y}</p>`;
  if(d.f)h+=`<h4>When it goes wrong</h4><p>${d.f}</p>`;
  if(d.faults.length)h+=`<h4>Simulate a failure</h4><div class="checks">${d.faults.map(f=>`<label><input type="checkbox" data-f="${f}"> ${sim.faults.find(x=>x[0]===f)[1]}</label>`).join("")}</div>`;
  const ph=(PHOTOS[sim.id][k]||[]);
  if(ph.length)h+=`<h4>See it</h4><ul>${ph.map(([l,u])=>`<li><a href="${u}" target="_blank" rel="noopener">${l}</a></li>`).join("")}</ul>`;
  if(d.src.length)h+=`<h4>Sources</h4><ul>${d.src.map(s=>`<li><a href="${SRC[s][1]}" target="_blank" rel="noopener">${SRC[s][0]}</a></li>`).join("")}</ul>`;
  return h}
function openPart(k){if(!cur.parts[k])return;openKey=k;$("sheetT").textContent=cur.parts[k].n;$("sheetB").innerHTML=partHTML(k);$("sheet").hidden=false;syncFaults()}
function closeSheet(){$("sheet").hidden=true;openKey=null}
function renderLog(){$("log").innerHTML=cur.logs.map(([t,m,c])=>`<div><time>${t}</time><span class="${c}">${m}</span></div>`).join("")}
function renderAll(){renderControls();renderFailures();renderParts();renderLog();lastAlerts=null}
/* A gradient can't paint a perfectly straight horizontal or vertical stroke (its box has no width or height), so those strokes vanished. Swap in a solid metal color. */
const FLATCOL={zSteel:"#a3abb1",zSteelH:"#a3abb1",zCuH:"#c47a45",zCuV:"#c47a45",zBrass:"#c9a227"};
function flatStrokes(root){root.querySelectorAll('[stroke^="url(#z"]').forEach(el=>{const g=el.getAttribute("stroke").slice(5,-1),c=FLATCOL[g];if(!c)return;let xs=[],ys=[];
 if(el.tagName==="line"){xs=[+el.getAttribute("x1"),+el.getAttribute("x2")];ys=[+el.getAttribute("y1"),+el.getAttribute("y2")]}
 else if(el.tagName==="path"){const d=el.getAttribute("d")||"";if(/[^MLHVmlhv0-9.,\s-]/.test(d))return;let x=0,y=0;const re=/([MLHVmlhv])([^MLHVmlhv]*)/g;let m;while((m=re.exec(d))){const n=(m[2].match(/-?[\d.]+/g)||[]).map(Number),k=m[1];
  if(k==="H"||k==="h")n.forEach(v=>{x=k==="H"?v:x+v;xs.push(x);ys.push(y)});else if(k==="V"||k==="v")n.forEach(v=>{y=k==="V"?v:y+v;xs.push(x);ys.push(y)});
  else for(let i=0;i+1<n.length;i+=2){if(k===k.toUpperCase()){x=n[i];y=n[i+1]}else{x+=n[i];y+=n[i+1]}xs.push(x);ys.push(y)}}}
 else return;if(!xs.length)return;const flat=a=>Math.max(...a)-Math.min(...a)<0.01;if(flat(xs)||flat(ys))el.setAttribute("stroke",c)})}
function switchSim(id){cur=SIMS[id];$("svg").innerHTML=`<g id="draw-${id}">${cur.svg}</g>`;rzTubes($("svg"));flatStrokes($("svg"));if(typeof placeMan==="function"){const m=MANP[cur.p]||[0,0];placeMan(cur.p,m[0],m[1])}
  document.querySelectorAll("[data-sim]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.sim===id));
  computeBoxes();renderLamps();renderAll();closeSheet();
  const d=cur.S.dead;$("boom").hidden=!d;if(d){const r=cur.boom(d);$("boomT").textContent=r.t;$("boomB").innerHTML=r.b;if(r.wreck)at(cur.p+"burn","opacity",1)}
  try{localStorage.setItem("ch-sim",id)}catch(e){}
  cur.draw(0)}
function showTab(t){tab=t;document.querySelectorAll("[data-tab]").forEach(b=>b.setAttribute("aria-selected",b.dataset.tab===t));["controls","failures","parts","log"].forEach(x=>$("p-"+x).hidden=x!==t);try{localStorage.setItem("ch-tab",t)}catch(e){}}
function setSpeed(s){speed=s;$("speed").value=String(s)}
let lastAlerts=null;
function syncStrip(){const S=cur.S;
  const rd=cur.reads(S).map(([a,b])=>`<div><span>${a}</span><b>${b}</b></div>`).join("");if($("reads").innerHTML!==rd)$("reads").innerHTML=rd;
  const on=cur.lampOn(S);cur.lamps.forEach(l=>{const e=$("L_"+l[0]);if(e)e.classList.toggle("on",!!on[l[0]])});
  const rs=cur.resets(S),sig=rs.map(r=>r[0]).join("|");
  if(sig!==lastAlerts){lastAlerts=sig;$("alerts").innerHTML=rs.map((r,i)=>`<button class="btn red" data-reset="${i}">${r[0]}</button>`).join("")}
  document.querySelectorAll("[data-act]").forEach(b=>{const a=cur.actions.find(x=>x.id===b.dataset.act);b.hidden=!a.show(S)});
}

// events
document.addEventListener("click",e=>{const t=e.target.closest("button,.part");if(!t)return;
  if(t.classList.contains("part")){openPart(t.dataset.p);return}
  if(t.dataset.sw){cur.switches[+t.dataset.sw].act(cur);syncSwitches();return}
  if(t.dataset.act){cur.actions.find(a=>a.id===t.dataset.act).act(cur);return}
  if(t.dataset.reset){const r=cur.resets(cur.S)[+t.dataset.reset];r&&r[1]();lastAlerts="x";return}
  if(t.dataset.sc){const sc=cur.scenarios[+t.dataset.sc];cur.sliders.forEach(s=>cur.V[s.k]=s.v);Object.assign(cur.V,sc.v||{});if(sc.meter)cur.S.meter=sc.meter;reset(cur);if(sc.s)Object.assign(cur.S,JSON.parse(JSON.stringify(sc.s)));sc.f.forEach(k=>setFault(cur,k,true));log(cur,`Scenario: ${sc.l}.`,"b");setSpeed(sc.speed||60);running=true;$("run").textContent="Pause";return}
  if(t.dataset.sim){switchSim(t.dataset.sim);return}
  if(t.dataset.part){openPart(t.dataset.part);return}
  if(t.dataset.tab){showTab(t.dataset.tab);return}
  switch(t.id){
    case "svcNew":svcStart(cur);break;
    case "svcGo":svcGuess(cur,$("svcPick").value);break;
    case "svcHint":svcHint(cur);break;
    case "svcQuit":svcGiveUp(cur);break;
    case "clearF":if(cur.call&&!cur.call.done)svcGiveUp(cur);cur.mystery=null;cur.revealed=null;cur.faults.forEach(f=>setFault(cur,f[0],false));syncFaults();break;
    case "run":if(cur.S.dead)break;running=!running;t.textContent=running?"Pause":"Run";break;
    case "restart":case "boomReset":reset(cur);running=true;$("run").textContent="Pause";break;
    case "theme":{const r=document.documentElement;const dark=r.dataset.theme?r.dataset.theme==="dark":matchMedia("(prefers-color-scheme:dark)").matches;r.dataset.theme=dark?"light":"dark";try{localStorage.setItem("ch-theme",r.dataset.theme)}catch(e){}break}
    case "sheetX":closeSheet();break;
  }
});
document.addEventListener("keydown",e=>{const t=e.target.closest&&e.target.closest(".part");if(t&&(e.key==="Enter"||e.key===" ")){e.preventDefault();openPart(t.dataset.p)}if(e.key==="Escape")closeSheet()});
document.addEventListener("change",e=>{const i=e.target;if(i.id==="speed"){speed=+i.value;return}if(i.dataset&&i.dataset.f){if(cur.mystery){i.checked=!!cur.F[i.dataset.f]&&cur.mystery[0]!==i.dataset.f;return}setFault(cur,i.dataset.f,i.checked)}
  if(i.dataset&&i.dataset.k){const s=cur.sliders.find(x=>x.k===i.dataset.k);log(cur,`${s.l} set to ${Math.round(cur.V[s.k])}${s.u}${outside(cur,s)?" (outside normal range)":""}.`,outside(cur,s)?"w":"")}});
document.addEventListener("input",e=>{const i=e.target;if(i.dataset&&i.dataset.k){const k=i.dataset.k,s=cur.sliders.find(x=>x.k===k);cur.V[k]=+i.value;$("o_"+k).textContent=i.value+s.u;cur.sliders.forEach(x=>markRow(cur,x));cur.onSlider&&cur.onSlider(k)}});

try{const t=localStorage.getItem("ch-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}
let startTab="controls";try{startTab=localStorage.getItem("ch-tab")||"controls"}catch(e){}
let startSim="chill";try{startSim=localStorage.getItem("ch-sim")||"split"}catch(e){}
cur=SIMS[startSim]||CHILL;switchSim(cur.id);showTab(startTab);setSpeed(10);

let last=performance.now();
function frame(now){const real=Math.min(0.1,(now-last)/1000);last=now;
  if(running){for(const sim of Object.values(SIMS)){if(sim!==cur&&sim.S.t>0)continue;let t=real*speed;while(t>0&&!sim.S.dead){const d=Math.min(0.5,t);sim.step(d);t-=d}}}
  cur.draw(running?real:0);syncStrip();if(tab==="controls"){syncSwitches();syncChargeSlider()}
  requestAnimationFrame(frame)}
requestAnimationFrame(frame);
window.__rt={SIMS,reset,svc:{start:svcStart,guess:svcGuess,hint:svcHint,quit:svcGiveUp,C:COMPLAINTS},cur:()=>cur,step:(n,dt=0.5)=>{for(let i=0;i<n&&!cur.S.dead;i++)cur.step(dt)}};

// Feedback goes to the same Google Form as the boiler trainer (one question; context says which trainer).
const FEEDBACK={form:"https://docs.google.com/forms/d/e/1FAIpQLScaqpadGdwDY_CanACDH3X_ZAQ44LzrCwDYcaxIuaxYk6A5UA/viewform",entry:"entry.249128714"};
const DISC_VER="1";
function openModal(id){$(id).hidden=false}
function closeModal(id){$(id).hidden=true}
function fbContext(){return `Chiller trainer (${cur.name}), t=${Math.round(cur.S.t)}s, faults: ${Object.keys(cur.F).filter(k=>cur.F[k]).join(", ")||"none"}, ${navigator.userAgent}`}
// FB-Enable: on claude.ai, the owner's feedback goes straight to Claude as a comment on this page.
// Everywhere else (classmates, the public site) it goes to the Google Form.
let CM=null,cmState="off";
(async()=>{try{if(window.claude&&window.claude.use){CM=await window.claude.use("comments");if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}}}catch(e){CM=null}})();
async function refreshFbMode(){if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}
  const toClaude=CM&&cmState==="available";$("fbTo").textContent=toClaude?"Sends straight to Claude as a comment on this page. Claude replies in the comment thread and in your project.":"No sign-in needed.";$("fbSend").textContent=toClaude?"Send to Claude":"Send";return toClaude}
async function sendFeedback(){
  const msg=$("fbMsg").value.trim();if(!msg){$("fbStatus").textContent="Please write something first.";return}
  const name=$("fbName").value.trim();const text=`[${$("fbType").value}] ${msg}\n\nFrom: ${name||"anonymous"}\nContext: ${fbContext()}`;
  $("fbSend").disabled=true;$("fbStatus").textContent="Sending...";
  try{
    if(CM&&cmState==="available"){
      try{const anchor=await CM.anchorFor($("drawing"));await CM.sendToClaude({anchor,text:text.slice(0,3900)});
        $("fbStatus").textContent="Sent to Claude. The reply shows up in the comment thread.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1600);return}
      catch(e){if(e&&e.code==="consent_required"){$("fbStatus").textContent="Not sent: allow comments for this page when asked, then press Send again.";return}
        if(e&&e.code!=="claude_unavailable"&&e.code!=="capability_removed"&&e.code!=="forbidden"){$("fbStatus").textContent=`Couldn't send to Claude (${e.code||"error"}). Press Send again to use the feedback form instead.`;cmState="off";return}
        cmState="off"}}
    const body=new URLSearchParams();body.append(FEEDBACK.entry,"[Chiller] "+text);
    await fetch(FEEDBACK.form.replace(/\/viewform.*$/,"/formResponse"),{method:"POST",mode:"no-cors",body});
    $("fbStatus").textContent="Thanks, it was sent.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1200)}
  catch(e){$("fbStatus").innerHTML=`Couldn't send from here. <a href="${FEEDBACK.form}" target="_blank" rel="noopener">Open the feedback form</a> instead.`}
  finally{$("fbSend").disabled=false}}
document.addEventListener("click",e=>{const id=e.target.id;
  if(id==="discOk"){closeModal("disc");try{localStorage.setItem("ch-disc",DISC_VER)}catch(_){}}
  else if(id==="about")openModal("disc");
  else if(id==="feedback"){$("fbStatus").textContent="";refreshFbMode();openModal("fb");$("fbMsg").focus()}
  else if(id==="fbCancel")closeModal("fb");
  else if(id==="fbSend")sendFeedback();});
document.addEventListener("keydown",e=>{if(e.key==="Escape"&&!$("fb").hidden)closeModal("fb")});
{let seen=null;try{seen=localStorage.getItem("ch-disc")}catch(_){}if(seen!==DISC_VER)openModal("disc")}
})();
</script>
<script>
/* Feedback "About" line: says which trainer, tab and part the feedback is about.
   Added to every trainer page by build_all.py. Works with each page's own sender,
   which reads #fbMsg synchronously at the start of its Send click handler. */
(()=>{
const $=id=>document.getElementById(id);
const fb=$("fb"),msg=$("fbMsg");if(!fb||!msg)return;
const TRAINER=(document.title||"Trainer").replace(/\s*FB-Enable\s*$/,"");
let lastPart="";
const watch=id=>{const el=$(id);if(!el)return;
  new MutationObserver(()=>{const t=el.textContent.trim();if(t)lastPart=t}).observe(el,{childList:true,characterData:true,subtree:true})};
["sheetT"].forEach(watch);
// Ladder Builder shows the selected part in #elSheet
const es=$("elSheet");if(es)new MutationObserver(()=>{const h=es.querySelector("h3");if(h&&!es.hidden)lastPart=h.textContent.trim().replace(/\s+/g," ")}).observe(es,{childList:true,subtree:true});
const tabName=()=>{const b=document.querySelector('[data-sim][aria-pressed="true"],#simHyd[aria-pressed="true"],#simSteam[aria-pressed="true"]');return b?b.textContent.trim().replace(/\s+/g," "):""};
// the About picker sits above the message box
const lab=document.createElement("label");lab.htmlFor="fbAbout";lab.textContent="About";
const sel=document.createElement("select");sel.id="fbAbout";
const msgLabel=document.querySelector('label[for="fbMsg"]')||msg;
msgLabel.parentNode.insertBefore(lab,msgLabel);msgLabel.parentNode.insertBefore(sel,msgLabel);
function fill(){
  const opts=[];const tab=tabName();
  if(lastPart)opts.push(["part",`Part: ${lastPart}`+(tab?` (${tab})`:"")]);
  if(tab)opts.push(["tab",`${tab} tab`]);
  opts.push(["page",`The whole ${TRAINER}`]);
  sel.innerHTML=opts.map(([v,t])=>`<option value="${v}">${t.replace(/</g,"&lt;")}</option>`).join("");
}
document.addEventListener("click",e=>{
  const t=e.target.closest&&e.target.closest("button");if(!t)return;
  if(t.id==="feedback")setTimeout(fill,0);
  if(t.id==="fbSend"){
    const orig=msg.value;if(!orig.trim())return;
    const about=sel.options[sel.selectedIndex]?sel.options[sel.selectedIndex].text:TRAINER;
    const tagged=`About: ${sel.value==="page"?TRAINER:TRAINER+", "+about}\n${orig}`;
    msg.value=tagged;
    setTimeout(()=>{if(msg.value===tagged)msg.value=orig},0);
  }
},true);
})();
</script>

</body>
</html>
