<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Charging by superheat and by subcooling | HVAC Lessons</title>
  <meta name="claude:viewport-fit-sides" content="cover">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@500&display=swap">
  <style>
/* Layout: phone first. Drawing and gauges on top, tabs (Controls, Failures, Parts, Log) below. Side by side on wide screens. */
:root{
  --bg:#e7e9ea; --paper:#f7f8f6; --panel:#d3d8db; --panel-edge:#b7bec3; --ink:#1d2327; --muted:#5b666d; --line:#9aa5ab;
  --brass:#9a6f1f; --plate:#2b3236; --plate-ink:#e9ecee;
  --hot:#d23a26; --cold:#2f6fd6; --lamp-off:#8d979c; --ok:#1e9a4a; --warn:#c77f0a; --bad:#d0312d;
  --display:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}
[hidden]{display:none!important}
html,body{height:100%}
.ill{display:block;width:100%;aspect-ratio:4/3;height:auto;background:#eef0ee;border-radius:6px}
.sheet .ill,.sheet .thumb{max-height:190px}
.illNote{font-size:12px;color:var(--muted);margin-top:4px}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;margin:0}
.wrap{padding-left:max(12px,env(safe-area-inset-left,0px));padding-right:max(12px,env(safe-area-inset-right,0px));padding-block:10px 24px;display:flex;flex-direction:column;gap:10px;max-width:1320px;margin:0 auto}
@media (min-width:600px){.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}}
header{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
h1{font-family:var(--display);font-weight:700;font-size:24px;letter-spacing:.04em;text-transform:uppercase;margin:0;line-height:1}
.seg{display:flex;border:1px solid var(--panel-edge);border-radius:6px;overflow:hidden}
.seg button{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;background:var(--panel);color:var(--muted);padding:8px 14px;cursor:pointer;min-height:40px}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.tools{display:flex;flex-wrap:wrap;gap:6px;margin-left:auto}
.btn{font-family:var(--display);font-weight:600;font-size:15px;letter-spacing:.05em;text-transform:uppercase;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);border-radius:6px;padding:8px 12px;cursor:pointer;min-height:40px}
.btn:hover{border-color:var(--brass)}
.btn[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate)}
.btn.red{background:var(--bad);color:#fff;border-color:var(--bad)}
.btn.danger{border-color:var(--bad);color:var(--bad);text-align:left}
.btn.blue{background:var(--cold);color:#fff;border-color:var(--cold)}
:focus-visible{outline:2px solid var(--brass);outline-offset:2px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.65fr) minmax(330px,1fr);align-items:start}.stage{position:sticky;top:max(10px,env(safe-area-inset-top,0px))}}
.stage{display:flex;flex-direction:column;gap:8px;min-width:0}
.drawing{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;position:relative;overflow:hidden}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
.scroller svg{display:block;width:100%;min-width:640px;height:auto}
.hint{font-size:12px;color:var(--muted);padding:0 10px 6px}
.part{cursor:pointer}
.part:hover .hl,.part:focus .hl,.part.flash .hl{stroke:var(--brass);stroke-width:3}
.lbl{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.val{font-family:var(--mono);font-size:13px;fill:var(--ink)}
.tag{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em}
.pipe{fill:none;stroke-width:9;stroke-linecap:round;stroke-linejoin:round}
.flow{fill:none;stroke:rgba(255,255,255,.75);stroke-width:2.5;stroke-dasharray:4 12;stroke-linecap:round}
.body{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.strip{background:var(--plate);color:var(--plate-ink);border-radius:8px;padding:8px 10px;display:flex;flex-direction:column;gap:8px}
.reads{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px}
.reads div{display:flex;flex-direction:column;gap:1px;min-width:0}
.reads span{font-family:var(--display);font-size:12px;letter-spacing:.1em;text-transform:uppercase;opacity:.7}
.reads b{font-family:var(--mono);font-weight:500;font-size:19px;font-variant-numeric:tabular-nums;white-space:nowrap}
@media (max-width:560px){.reads b{white-space:normal;overflow-wrap:anywhere;font-size:17px;line-height:1.15}}
.lamps{display:flex;flex-wrap:wrap;gap:6px 12px}
.lamp{display:flex;align-items:center;gap:5px}
.lamp i{width:11px;height:11px;border-radius:50%;background:var(--lamp-off);flex:none}
.lamp span{font-family:var(--display);font-size:12px;letter-spacing:.06em;text-transform:uppercase;opacity:.8}
.lamp.on i{background:currentColor;box-shadow:0 0 6px 1px currentColor}
.lamp.g{color:var(--ok)}.lamp.a{color:var(--warn)}.lamp.r{color:var(--bad)}
.lamp span{color:var(--plate-ink)}
.alerts{display:flex;flex-wrap:wrap;gap:6px}
.alerts:empty{display:none}
.tabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px}
.tabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:40px}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink)}
.tabpanel{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px;display:flex;flex-direction:column;gap:12px;margin-top:8px}
.group{display:flex;flex-direction:column;gap:10px}
.group h3{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);margin:0}
.group p{margin:0;font-size:13px;color:var(--muted);line-height:1.4}
.row{display:grid;grid-template-columns:1fr auto;align-items:center;gap:2px 8px}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:14px;font-variant-numeric:tabular-nums}
.row input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--brass);height:28px;margin:0}
.row small{grid-column:1/-1;font-size:12px;color:var(--muted);margin-top:-4px}
.row.out output,.row.out small{color:var(--bad);font-weight:600}
details{border-top:1px solid var(--panel-edge);padding-top:10px}
summary{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);cursor:pointer;min-height:28px}
details[open] summary{margin-bottom:10px}
details .group{gap:10px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.checks{display:flex;flex-direction:column;gap:2px}
.checks label{display:flex;gap:10px;align-items:center;font-size:14px;cursor:pointer;min-height:34px}
.checks input{accent-color:var(--bad);width:18px;height:18px;flex:none}
.mystery{font-size:14px;color:var(--bad);font-weight:600}
.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(140px,1fr));gap:8px}
.pcard{display:flex;flex-direction:column;gap:4px;text-align:left;background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:6px;cursor:pointer;color:var(--ink);font:inherit}
.pcard:hover{border-color:var(--brass)}
.pcard svg{display:block;width:100%;aspect-ratio:4/3;height:auto;background:var(--paper);border-radius:4px;pointer-events:none}
.pcard b{font-family:var(--display);font-size:15px;letter-spacing:.04em;text-transform:uppercase;line-height:1.1}
.pcard span{font-size:12px;color:var(--muted);line-height:1.3}
.photoNote{font-size:12px;color:var(--muted);margin:0}
.log{font-family:var(--mono);font-size:12px;line-height:1.55;max-height:420px;overflow:auto}
.log div{display:flex;gap:10px}.log time{color:var(--muted);flex:none}
.log .w{color:var(--warn)}.log .b{color:var(--bad)}
.sheet{position:fixed;left:max(8px,env(safe-area-inset-left,0px));right:max(8px,env(safe-area-inset-right,0px));bottom:calc(8px + env(safe-area-inset-bottom,0px));max-height:72vh;overflow:auto;background:var(--paper);border:1px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 10px 30px rgba(0,0,0,.3);z-index:20}
@media (min-width:700px){.sheet{left:auto;width:420px;right:max(16px,env(safe-area-inset-right,0px));bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
.sheet h2{font-family:var(--display);font-size:22px;letter-spacing:.04em;text-transform:uppercase;margin:0 70px 8px 0}
.sheet h4{font-family:var(--display);font-size:13px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:12px 0 2px}
.sheet p{margin:0;line-height:1.45}
.sheet ul{margin:4px 0 0;padding-left:18px;font-size:13px}
.sheet a{color:var(--cold)}
.sheet .x{position:absolute;top:10px;right:10px}
.sheet .thumb{display:block;width:100%;max-height:200px;aspect-ratio:16/9;background:var(--bg);border-radius:6px;pointer-events:none}
.boom{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;padding:10px;background:rgba(0,0,0,.25)}
.boomCard{width:min(460px,100%);max-height:100%;overflow:auto;background:var(--paper);border:2px solid var(--bad);border-radius:8px;padding:12px 14px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.boomCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;color:var(--bad);margin:0 0 6px;font-size:21px;line-height:1.1}
.boomCard p{margin:0 0 8px;line-height:1.4;font-size:14px}
.boomCard ul{margin:0 0 8px;padding:0;list-style:none;display:flex;flex-direction:column;gap:3px;font-size:14px}
.boomCard li b{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:12px;margin-right:6px}
.boomCard .f{color:var(--bad)}.boomCard .k{color:var(--ok)}
.boomCard small{display:block;color:var(--muted);font-size:12px;margin-bottom:8px}
@keyframes shake{0%,100%{transform:translate(0,0)}20%{transform:translate(-8px,4px)}40%{transform:translate(7px,-5px)}60%{transform:translate(-5px,-3px)}80%{transform:translate(4px,5px)}}
.drawing.shake svg{animation:shake .12s 6}
@keyframes flick{0%,100%{transform:scaleY(1)}50%{transform:scaleY(.82)}}
.flame{transform-box:fill-box;transform-origin:50% 100%;animation:flick .18s infinite}
@media (prefers-reduced-motion:reduce){.flame,.drawing.shake svg{animation:none}}
.modal{position:fixed;inset:0;z-index:40;display:flex;align-items:center;justify-content:center;padding:16px;background:rgba(0,0,0,.45)}
.modalCard{width:min(480px,100%);max-height:90vh;overflow:auto;background:var(--paper);border:2px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.modalCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;margin:0 0 8px;font-size:21px;line-height:1.1}
.modalCard p,.modalCard li{line-height:1.45;font-size:14px}
.modalCard ul{padding-left:18px;margin:0 0 10px}
.modalCard label{display:block;font-size:13px;color:var(--muted);margin:8px 0 3px}
.modalCard select,.modalCard textarea,.modalCard input{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--bg);border:1px solid var(--panel-edge);border-radius:6px;padding:8px}
.modalCard textarea{min-height:110px;resize:vertical}
.modalRow{display:flex;gap:8px;justify-content:flex-end;margin-top:12px;flex-wrap:wrap}
.modalCard .note{font-size:12px;color:var(--muted)}
.ticket{border:1px solid var(--line);border-left:4px solid var(--brass);border-radius:8px;padding:10px 12px;margin-top:8px;background:var(--paper)}
.ticket p{margin:6px 0}.ticket select{width:100%;margin:4px 0 8px}.ticket .hint{color:var(--warn);font-weight:600}
.ticket .good{color:var(--ok);font-weight:700}.svcmeta{font-size:12px;color:var(--muted)}
/* System tabs: separate raised buttons so it is obvious there is more than one page */
.seg{gap:6px;border:0;border-radius:0;overflow:visible;flex-wrap:wrap;align-items:center}
.seg[aria-label="Simulator"]::before{content:"Systems:";font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.seg button{border:1.5px solid var(--line);border-radius:7px;background:var(--paper);color:var(--ink);box-shadow:0 2px 0 var(--panel-edge)}
.seg button:hover{border-color:var(--brass)}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
.tabs button{background:var(--paper);color:var(--ink);border:1px solid var(--panel-edge);box-shadow:0 1px 0 var(--panel-edge)}
.tabs button:hover{border-color:var(--brass)}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
/* reversing valve card: on phones it shrinks to a bar so the main drawing stays visible */
.rvBar .rvMore{display:none}
.sheet.mini{max-height:none;padding:8px 12px}
.sheet.mini h2{font-size:15px;margin-bottom:4px}
.sheet.mini #sheetB>*:not(.rvBar){display:none}
.sheet.mini .rvBar .rvMore{display:inline-block}
/* Lesson pages: Learn / See it / Try it / On the job */
.lsWrap{max-width:1100px}
.lsTop{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
.lsCrumb{font-family:var(--display);font-size:14px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);text-decoration:none}
.lsCrumb:hover{color:var(--brass)}
.lsHead h1{font-size:30px;margin:2px 0 6px}
.lsHead p{margin:0;color:var(--muted);line-height:1.45;max-width:70ch}
.lsTabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px;position:sticky;top:0;z-index:5}
.lsTabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:42px}
.lsTabs button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.lsPanel{display:flex;flex-direction:column;gap:12px}
.lsLearn{display:grid;grid-template-columns:1fr;gap:12px}
@media (min-width:900px){.lsLearn{grid-template-columns:minmax(0,1.7fr) minmax(320px,1fr);align-items:start}}
.lsText{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:14px 16px;display:flex;flex-direction:column;gap:8px}
.lsText p,.lsText li{line-height:1.55;font-size:15.5px;margin:0}
.lsText ul{margin:0;padding-left:20px;display:flex;flex-direction:column;gap:6px}
.lsStepNo{font-family:var(--display);font-size:13px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass)}
.lsText h2{font-family:var(--display);font-size:24px;letter-spacing:.02em;margin:0;line-height:1.1}
.lsText details{border-top:1px solid var(--panel-edge);padding-top:8px}
.lsText summary{cursor:pointer;font-family:var(--display);font-weight:600;letter-spacing:.06em;text-transform:uppercase;color:var(--brass)}
.lsMathB{font-size:14.5px;line-height:1.55;margin-top:6px}
.lsMathB code,.lsText code{font-family:var(--mono);font-size:13.5px;background:var(--bg);padding:1px 4px;border-radius:4px}
.lsCtl{background:var(--bg);border-radius:6px;padding:8px 10px}
.lsNav{display:flex;align-items:center;gap:8px;margin-top:4px}
.lsNav .btn{min-width:96px}
.lsDots{display:flex;gap:6px;flex:1;justify-content:center;flex-wrap:wrap}
.lsDot{width:14px;height:14px;border-radius:50%;border:2px solid var(--line);background:transparent;padding:0;cursor:pointer}
.lsDot.seen{background:var(--line)}
.lsDot.on{background:var(--brass);border-color:var(--brass)}
.lsPage .scroller svg{min-width:0}
.lsPage .drawing{padding:4px}
/* drawing text */
.lsL{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.05em;fill:var(--ink);text-transform:uppercase}
.lsL.bad{fill:var(--bad)}.lsL.v{fill:var(--brass)}
.lsG{font-family:var(--body);font-size:14px;fill:var(--muted);text-anchor:middle}
.lsGn{font-family:var(--mono);font-size:10px;fill:#1d2327;text-anchor:middle}
.lsLcd{font-family:var(--mono);font-size:17px;fill:#7CFFB2;text-anchor:middle}
.lsBig{font-family:var(--display);font-size:24px;font-weight:700;fill:var(--ink);text-anchor:middle}
.lsKey{font-family:var(--body);font-size:13px;fill:var(--muted)}
@keyframes lsPulse{0%,100%{opacity:.25}50%{opacity:.9}}
.lsPulse{animation:lsPulse 1.6s ease-in-out infinite}
@keyframes lsRise{from{transform:translateY(0);opacity:.9}to{transform:translateY(-26px);opacity:0}}
.lsBub{animation:lsRise 1.8s linear infinite;transform-box:fill-box}
@keyframes lsDash{to{stroke-dashoffset:-40}}
.lsFlow{animation:lsDash 1.2s linear infinite}
@media (prefers-reduced-motion:reduce){.lsPulse,.lsBub,.lsFlow{animation:none}}
/* See it */
.lsSee,.lsCase{display:grid;grid-template-columns:1fr;gap:12px}
@media (min-width:900px){.lsSee,.lsCase{grid-template-columns:minmax(0,1.6fr) minmax(280px,1fr);align-items:start}}
.lsSide{display:flex;flex-direction:column;gap:12px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px}
.lsReads{grid-template-columns:repeat(2,minmax(0,1fr))}
.lsChk{display:flex;gap:8px;align-items:center;font-size:14px;min-height:32px}
.lsChk input{width:20px;height:20px;accent-color:var(--brass)}
.lsTbl{border-collapse:collapse;width:100%;font-size:14px}
.lsTbl th,.lsTbl td{border-bottom:1px solid var(--panel-edge);padding:5px 6px;text-align:left;vertical-align:top}
.lsTbl th{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:13px;color:var(--muted)}
.lsTbl td{font-variant-numeric:tabular-nums}
.note{font-size:12.5px;color:var(--muted);margin:0;line-height:1.4}
/* Try it */
.lsIntro{margin:0;line-height:1.5}
.lsTask{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px}
.lsTask h3{display:flex;align-items:center;gap:8px;font-size:16px;color:var(--ink);letter-spacing:.06em}
.lsTk{display:inline-flex;align-items:center;justify-content:center;width:26px;height:26px;border-radius:50%;background:var(--plate);color:var(--plate-ink);font-family:var(--mono);font-size:13px;flex:none}
.lsTk.ok{background:var(--ok);color:#fff}
.lsTask>p{color:var(--ink);font-size:14.5px}
.lsPick{display:flex;flex-direction:column;gap:6px;margin:8px 0}
.lsPick label{display:flex;gap:8px;align-items:flex-start;font-size:14.5px;background:var(--paper);border:1px solid var(--panel-edge);border-radius:6px;padding:8px 10px;cursor:pointer}
.lsPick input{margin-top:3px;accent-color:var(--brass)}
.lsRes{margin:6px 0 0;padding:8px 10px;border-radius:6px;font-size:14.5px;line-height:1.45}
.lsRes.ok{background:color-mix(in srgb,var(--ok) 16%,transparent);border-left:4px solid var(--ok)}
.lsRes.no{background:color-mix(in srgb,var(--bad) 13%,transparent);border-left:4px solid var(--bad)}
.lsHist{display:block;width:100%;height:auto;margin:6px 0}
/* On the job */
.lsJob{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:14px 16px}
.lsJob h3{font-family:var(--display);font-size:17px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:14px 0 6px}
.lsJob h3:first-child{margin-top:0}
.lsJob p,.lsJob li{line-height:1.55;font-size:15px}
.lsJob ol,.lsJob ul{padding-left:20px}
.lsSrc a{color:var(--cold)}
@media (max-width:560px){.lsHead h1{font-size:25px}.lsTabs button{font-size:14px;letter-spacing:.03em}}
p.lsKey{font-weight:600;border-left:4px solid var(--brass);padding:6px 10px;background:var(--bg);border-radius:4px}
.lsText ol{margin:0;padding-left:22px;display:flex;flex-direction:column;gap:6px}
.lsCase select,.lsSide select{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--paper);border:1px solid var(--panel-edge);border-radius:6px;padding:8px;min-height:42px}
.lsCase .row{margin-top:8px}
.lsCase label{font-size:14px}
.lsJob .lsJob{border:0;padding:0;background:none}
.lsJob table{margin-bottom:10px}
.lsJob p{margin:0 0 8px}
@keyframes lsSpin{to{transform:rotate(360deg)}}
.lsSpin{animation:lsSpin .8s linear infinite}
@keyframes lsSpinS{0%{transform:rotate(0)}40%{transform:rotate(200deg)}55%{transform:rotate(150deg)}100%{transform:rotate(360deg)}}
.lsSpinS{animation:lsSpinS 1.1s ease-in-out infinite}
@keyframes lsSpinY{0%{transform:scaleX(1)}50%{transform:scaleX(-1)}100%{transform:scaleX(1)}}
.lsSpinY{animation:lsSpinY .6s linear infinite}
@keyframes lsDrip{from{transform:translateY(0);opacity:.9}to{transform:translateY(14px);opacity:0}}
.lsDrip{animation:lsDrip 1.4s linear infinite;transform-box:fill-box}
@keyframes lsFallK{to{stroke-dashoffset:-20}}
.lsFall{animation:lsFallK .7s linear infinite}
@media (prefers-reduced-motion:reduce){.lsSpin,.lsSpinS,.lsSpinY,.lsDrip,.lsFall{animation:none}}
/* tool pages: P-H calculator and tables */
.phCalc{display:grid;gap:12px}
.phGrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:10px;margin:6px 0 10px}
.phF{display:flex;flex-direction:column;gap:4px;font-size:14px;min-width:0}
.phF span:first-child{font-family:var(--display);font-size:13px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.phIn{display:flex;align-items:center;gap:6px}.phIn input{width:100%;min-width:0;font:500 17px var(--mono);padding:7px 9px;border:1px solid var(--panel-edge);border-radius:6px;background:var(--paper);color:var(--ink)}
.phIn em{font-style:normal;font-family:var(--mono);font-size:13px;color:var(--muted);min-width:34px}
.phCalc h4{margin:8px 0 0;font:700 15px var(--display);letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.phSheet td:nth-child(3){color:var(--muted);font-size:13px}
.phF select{font:500 15px var(--body);padding:8px 9px;border:1px solid var(--panel-edge);border-radius:6px;background:var(--paper);color:var(--ink);min-height:40px}
.phChart{max-width:820px}
.phScroll{overflow-x:auto;max-height:70vh}
.phWhyM{margin-top:10px;font-size:14px}.phWhyM summary{cursor:pointer;font-weight:600}
@media (max-width:560px){.phSheet{font-size:13px}.phSheet td,.phSheet th{padding:4px 3px}}
.lsJob .group{overflow-x:auto}
</style>
</head>
<body>

<div class="wrap lsWrap lsPage" id="lsMain">
<div class="lsTop">
  <a class="lsCrumb" id="lsSec" href="#">Section</a>
  <div class="tools">
    <button class="btn" id="theme">Theme</button>
    <button class="btn" id="about">About</button>
    <button class="btn" id="feedback">Feedback</button>
  </div>
</div>
<div class="lsHead"><h1 id="lsH1"></h1><p id="lsLead"></p></div>
<nav class="lsTabs" role="group" aria-label="Lesson parts">
  <button data-ltab="learn" aria-pressed="true">Learn</button>
  <button data-ltab="see" aria-pressed="false">See it</button>
  <button data-ltab="try" aria-pressed="false">Try it</button>
  <button data-ltab="job" aria-pressed="false">On the job</button>
</nav>
<section class="lsPanel" id="tab-learn">
  <div class="lsLearn">
    <div class="drawing"><div class="scroller"><svg id="lsSvg" viewBox="0 0 720 380" role="img" aria-label="Lesson drawing"></svg></div></div>
    <div class="lsText">
      <div class="lsStepNo" id="lsStepNo"></div>
      <h2 id="lsStepT"></h2>
      <div id="lsStepB" class="lsText" style="border:0;padding:0;background:none"></div>
      <div class="lsCtl" id="lsCtl" hidden></div>
      <details id="lsMath" hidden><summary>The math</summary><div class="lsMathB" id="lsMathB"></div></details>
      <div class="lsNav"><button class="btn" id="lsBack">← Back</button><div class="lsDots" id="lsDots"></div><button class="btn blue" id="lsNext">Next →</button></div>
    </div>
  </div>
</section>
<section class="lsPanel" id="tab-see" hidden><div id="lsSee"></div></section>
<section class="lsPanel" id="tab-try" hidden><div id="lsTry" class="lsPanel"></div></section>
<section class="lsPanel" id="tab-job" hidden><div id="lsJob" class="lsJob"></div></section>
</div>
<div class="modal" id="disc" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="discT">
  <h2 id="discT">Training aid only</h2>
  <p>These pages explain how equipment works in plain language, with simplified drawings and a simple model. They are not a substitute for the manufacturer's manual, your plant's procedures, or your instructor.</p>
  <ul><li>Numbers are typical values for learning. Your machine's real numbers are on its startup sheet and in its manual.</li>
  <li>Real equipment runs on high voltage, holds refrigerant, water or steam under pressure, and may burn gas. Follow lockout/tagout and your site's safety rules.</li></ul>
  <p class="note">Spot something wrong? Use Feedback (top bar) to report it.</p>
  <div class="modalRow"><button class="btn" id="discOk">I understand</button></div></div></div>
<div class="modal" id="fb" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="fbT">
  <h2 id="fbT">Feedback</h2><p>Report a bug, suggest an idea, or flag something that isn't accurate. <span id="fbTo">No sign-in needed.</span></p>
  <label for="fbType">Type</label><select id="fbType"><option>Bug</option><option>Suggestion</option><option>Accuracy problem</option><option>Other</option></select>
  <label for="fbMsg">What happened or what would you like?</label><textarea id="fbMsg" maxlength="3000"></textarea>
  <label for="fbName">Name (optional)</label><input id="fbName" maxlength="80" autocomplete="name">
  <p class="note" id="fbStatus"></p><div class="modalRow"><button class="btn" id="fbCancel">Cancel</button><button class="btn" id="fbSend">Send</button></div></div></div>
<script>
(()=>{
/* ============ REALISTIC PARTS LIBRARY (shared by every trainer) ============ */
// Gradients, filters and patterns live in one hidden <svg> so every drawing and part card can use them.
const RZ_DEFS=`<defs>
<linearGradient id="zShell" x1="0" x2="1"><stop offset="0" stop-color="#1b1f22"/><stop offset=".22" stop-color="#4d555b"/><stop offset=".36" stop-color="#6b747a"/><stop offset=".6" stop-color="#363c41"/><stop offset="1" stop-color="#15181a"/></linearGradient>
<radialGradient id="zDome" cx=".4" cy=".35" r=".8"><stop offset="0" stop-color="#7a838a"/><stop offset=".5" stop-color="#3c4348"/><stop offset="1" stop-color="#181b1e"/></radialGradient>
<linearGradient id="zCuH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zCuV" x1="0" x2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zBrass" x1="0" x2="1"><stop offset="0" stop-color="#6a4a12"/><stop offset=".3" stop-color="#e8cd78"/><stop offset=".55" stop-color="#b8902e"/><stop offset="1" stop-color="#5e400e"/></linearGradient>
<linearGradient id="zBrassH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e8cd78"/><stop offset=".45" stop-color="#c9a240"/><stop offset="1" stop-color="#6a4a12"/></linearGradient>
<linearGradient id="zSteel" x1="0" x2="1"><stop offset="0" stop-color="#8b949a"/><stop offset=".3" stop-color="#f1f4f6"/><stop offset=".6" stop-color="#b9c1c6"/><stop offset="1" stop-color="#7d868c"/></linearGradient>
<linearGradient id="zSteelH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9edf0"/><stop offset=".5" stop-color="#b3bbc0"/><stop offset="1" stop-color="#6f787e"/></linearGradient>
<linearGradient id="zAlu" x1="0" x2="1"><stop offset="0" stop-color="#8f979d"/><stop offset=".25" stop-color="#e3e8eb"/><stop offset=".45" stop-color="#f7f9fa"/><stop offset=".7" stop-color="#b6bec3"/><stop offset="1" stop-color="#7e868b"/></linearGradient>
<radialGradient id="zAluTop" cx=".42" cy=".4" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".7" stop-color="#cfd5d9"/><stop offset="1" stop-color="#99a1a6"/></radialGradient>
<linearGradient id="zPlastic" x1="0" x2="1"><stop offset="0" stop-color="#bdb6a6"/><stop offset=".2" stop-color="#ece7dc"/><stop offset=".5" stop-color="#f6f3ec"/><stop offset=".85" stop-color="#d6cfc0"/><stop offset="1" stop-color="#a9a291"/></linearGradient>
<linearGradient id="zPlasticDk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#4a4f54"/><stop offset="1" stop-color="#22262a"/></linearGradient>
<linearGradient id="zBlue" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#7fa3c4"/><stop offset=".25" stop-color="#4f7699"/><stop offset=".7" stop-color="#2e4b66"/><stop offset="1" stop-color="#1a2d3f"/></linearGradient>
<linearGradient id="zGreen" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3f7a4a"/><stop offset="1" stop-color="#1f4a2a"/></linearGradient>
<linearGradient id="zCab" x1="0" x2="1"><stop offset="0" stop-color="#c3cacf"/><stop offset=".5" stop-color="#e2e6e9"/><stop offset="1" stop-color="#b4bcc1"/></linearGradient>
<linearGradient id="zCabIn" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9dee1"/><stop offset="1" stop-color="#c2c9ce"/></linearGradient>
<linearGradient id="zTan" x1="0" x2="1"><stop offset="0" stop-color="#b9a578"/><stop offset=".5" stop-color="#e3d3a6"/><stop offset="1" stop-color="#a8956a"/></linearGradient>
<linearGradient id="zLcd" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#cfe0d2"/><stop offset="1" stop-color="#a9c2ad"/></linearGradient>
<linearGradient id="zWireBk" x1="0" x2="1"><stop offset="0" stop-color="#050505"/><stop offset=".35" stop-color="#55595c"/><stop offset="1" stop-color="#0b0b0b"/></linearGradient>
<linearGradient id="zWireRd" x1="0" x2="1"><stop offset="0" stop-color="#5a0b07"/><stop offset=".35" stop-color="#e2554a"/><stop offset="1" stop-color="#6a100a"/></linearGradient>
<linearGradient id="zWireYl" x1="0" x2="1"><stop offset="0" stop-color="#7a5a00"/><stop offset=".35" stop-color="#ffe26a"/><stop offset="1" stop-color="#8a6800"/></linearGradient>
<linearGradient id="zWireBl" x1="0" x2="1"><stop offset="0" stop-color="#0b2a6a"/><stop offset=".35" stop-color="#6c9ef0"/><stop offset="1" stop-color="#0e2f78"/></linearGradient>
<radialGradient id="zScrew" cx=".38" cy=".35" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".5" stop-color="#b9c1c6"/><stop offset="1" stop-color="#5f686d"/></radialGradient>
<radialGradient id="zInside" cx=".5" cy=".5" r=".7"><stop offset="0" stop-color="#3a3f43"/><stop offset="1" stop-color="#121416"/></radialGradient>
<linearGradient id="zWinding" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e3a05e"/><stop offset=".5" stop-color="#b8692f"/><stop offset="1" stop-color="#6e3a14"/></linearGradient>
<linearGradient id="zLam" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9aa3a9"/><stop offset=".5" stop-color="#5c656b"/><stop offset="1" stop-color="#2e3438"/></linearGradient>
<linearGradient id="zMotor" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d86ad"/><stop offset=".35" stop-color="#3b6287"/><stop offset="1" stop-color="#1c3149"/></linearGradient>
<radialGradient id="zFlame" cx=".5" cy=".85" r=".9"><stop offset="0" stop-color="#9fd0ff"/><stop offset=".35" stop-color="#3d7de0"/><stop offset=".8" stop-color="#f0a040" stop-opacity=".7"/><stop offset="1" stop-color="#f0a040" stop-opacity="0"/></radialGradient>
<filter id="zShadow" x="-20%" y="-20%" width="140%" height="150%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-color="#000" flood-opacity=".3"/></filter>
<filter id="zSoft"><feGaussianBlur stdDeviation="3"/></filter>
<filter id="zGlow" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="2.5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="zFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
<pattern id="zFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
<pattern id="zGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="none"/><path d="M0 3 H6 M3 0 V6" stroke="#2a2f33" stroke-width="1"/></pattern>
<pattern id="zLouver" width="10" height="7" patternUnits="userSpaceOnUse"><rect width="10" height="7" fill="#c3cacf"/><rect y="4" width="10" height="2" fill="#6f787e"/></pattern>
<pattern id="zPleat" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#f4f1ea"/><path d="M0 0 L6 6" stroke="#cdc6b6" stroke-width="1.4"/></pattern>
<pattern id="zWind" width="6" height="4" patternUnits="userSpaceOnUse"><rect width="6" height="4" fill="url(#zWinding)"/><path d="M0 2 H6" stroke="#5a2e10" stroke-width=".6" opacity=".6"/></pattern>
<pattern id="zBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern>
</defs>`;
function rzEnsureDefs(){if(document.getElementById("rzDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rzDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML=RZ_DEFS;document.body.prepend(s)}
// Copper tube look: dark copper edge behind each refrigerant line and a highlight along it. The line color still shows the refrigerant state.
function rzTubes(root){rzEnsureDefs();const NS="http://www.w3.org/2000/svg";
  root.querySelectorAll("path.rpipe:not([data-z]),path.ins:not([data-z]),path.wpipe:not([data-z])").forEach(p=>{p.setAttribute("data-z","1");const w=+(p.getAttribute("stroke-width")||6),d=p.getAttribute("d");
    const ins=p.classList.contains("ins");
    const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+(ins?2:3));back.setAttribute("stroke",ins?"#0d0f10":"#5a2a12");
    p.parentNode.insertBefore(back,p);
    const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*(ins?.22:.28)).toFixed(1));
    hi.setAttribute("transform",`translate(${(-w*.2).toFixed(1)} ${(-w*.2).toFixed(1)})`);if(ins)hi.setAttribute("stroke","rgba(255,255,255,.13)");
    p.parentNode.insertBefore(hi,p.nextSibling)})}
const RZ_CSS=`.zTubeO,.zTubeH{fill:none;stroke-linecap:round;stroke-linejoin:round;pointer-events:none}.zTubeH{stroke:rgba(255,255,255,.42)}
.ins{stroke:#25292c}.zl{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:#3b4449;text-transform:uppercase}
.zt{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em;fill:#3b4449}
.zw{fill:#eef1f3}.valD{font-family:var(--mono);font-size:11px}.zlead{stroke:#4a5257;stroke-width:1;fill:none}
@keyframes zorb{0%{transform:translate(3px,0)}25%{transform:translate(0,2px)}50%{transform:translate(-3px,0)}75%{transform:translate(0,-2px)}100%{transform:translate(3px,0)}}
@keyframes zspin{to{transform:rotate(360deg)}}@keyframes zdash{to{stroke-dashoffset:-32}}@keyframes zslide{to{transform:translateX(8px)}}@keyframes zbub{to{transform:translateY(12px)}}@keyframes zbob{0%,100%{transform:translateY(0)}50%{transform:translateY(-3px)}}
.zOrb{animation:zorb .9s linear infinite}.zSpin{animation:zspin 1.2s linear infinite;transform-box:fill-box;transform-origin:center}.zFlow{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round;animation:zdash 1s linear infinite}.zBob{animation:zbob 1.6s ease-in-out infinite}.zSlide{animation:zslide .35s linear infinite}.zBub{animation:zbub .9s linear infinite}
@media (prefers-reduced-motion:reduce){.zOrb,.zSpin,.zFlow,.zBob,.zSlide,.zBub{animation:none}}
.ill{background:#eef1f3;border-radius:6px}#reads b small{display:block;font-size:12px;opacity:.75;font-weight:500;font-family:var(--mono)}`;
(function(){try{const st=document.createElement("style");st.textContent=RZ_CSS;document.head.appendChild(st)}catch(e){}})();

// ---- small builders (main drawing scale) ----
const zScrew=(x,y,r=3)=>`<circle cx="${x}" cy="${y}" r="${r}" fill="url(#zScrew)" stroke="#4d555a" stroke-width=".6"/><path d="M${x-r*.6} ${y-r*.2} L${x+r*.6} ${y+r*.2}" stroke="#3a3f43" stroke-width="${(r*.25).toFixed(2)}"/>`;
const zShade=(cx,cy,rx,ry=4)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="#000" opacity=".22" filter="url(#zSoft)"/>`;
const zHex=(x,y,r,fill="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${fill}" stroke="#5e400e" stroke-width=".8"/>`;
const zCuStubV=(x,y1,y2,w=6)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".6"/>`;
const zCuStubH=(x1,x2,y,w=6)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".6"/>`;
// leader-line label
const zLead=(x1,y1,x2,y2,tx,ty,t,anchor="start",cls="zt")=>`<path class="zlead" d="M${x1} ${y1} L${x2} ${y2}"/><circle cx="${x1}" cy="${y1}" r="1.8" fill="#4a5257"/><text class="${cls}" x="${tx}" y="${ty}" text-anchor="${anchor}">${t}</text>`;
// hermetic compressor shell; ids optional
function zCompressor(x,y,w,h,o={}){const cx=x+w/2,r=w/2,ry=Math.max(3,w*.12);
  return `${rSh(cx,y+h+3,w*.66,5)}
  <path d="M${x-4} ${y+h-6} L${x-8} ${y+h+1} H${x+w+8} L${x+w+4} ${y+h-6} Z" fill="url(#r_blackV)"/>${[x-6,x+w-6].map(fx=>`<rect x="${fx}" y="${y+h-1}" width="12" height="4" rx="1.5" fill="#1a1d20"/>`).join("")}
  <path class="hl" d="M${x} ${y+r*.8} Q${x} ${y} ${cx} ${y} Q${x+w} ${y} ${x+w} ${y+r*.8} V${y+h-8} A${r} ${ry} 0 0 1 ${x} ${y+h-8} Z" fill="url(#r_blackV)" filter="url(#rGrain)"/>
  <path d="M${x+w*.18} ${y+r*.8} Q${x+w*.2} ${y+w*.12} ${cx} ${y+w*.08}" fill="none" stroke="#fff" stroke-opacity=".22" stroke-width="3" stroke-linecap="round"/>
  <path d="M${x} ${y+h*.42} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42}" fill="none" stroke="#000" stroke-opacity=".6" stroke-width="2.4"/><path d="M${x} ${y+h*.42+2} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42+2}" fill="none" stroke="#fff" stroke-opacity=".12" stroke-width="1"/>
  ${o.term?`${rBox(x+w-4,y+h*.5,10,16,5,"black",{r:2})}`:""}`}

// pressure switch on a tube (lamp shows state)
const zPswitch=(x,y,lampId,w=24,h=20)=>`${rHexV(x+w/2,y+h-1,5,4,"brass")}${rCylV(x+w/2,y+h+3,y+h+7,2.6,"brass",{top:false})}<g class="hl">${rBox(x,y,w,h,6,"black",{r:h/3})}</g><path d="M${x+3} ${y+3} q-6 -6 -10 -2" stroke="#e8e8e8" stroke-width="1.6" fill="none"/><circle id="${lampId}" cx="${x+w/2}" cy="${y+h/2}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// definite-purpose contactor; bar is the moving armature contact, seen through the window
const zContactor=(x,y,w,h,barId,lampId,barY)=>`${rSh(x+w/2,y+h+2,w*.6,3)}<g class="hl">${rBox(x,y,w,h,8,"black",{r:3})}</g>
  <rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="#0d0f10"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="url(#rGlass)" opacity=".4"/>
  <rect id="${barId}" x="${x+4}" y="${barY}" width="${w-8}" height="6" rx="1" fill="url(#r_chromeH)"/>
  ${rTermS(x+6,y+h*.55)}${rTermS(x+w-6,y+h*.55)}
  <rect x="${x+w/2-7}" y="${y+h*.66}" width="14" height="${h*.26}" rx="2" fill="url(#r_brassV)"/>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h*.79}" r="3.4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// dual run capacitor (bulgeId shows a swollen top)
const zCap=(x,y,w,h,bulgeId)=>`${rSh(x+w/2,y+h+2,w*.7,3)}<g class="hl">${rCylV(x+w/2,y+4,y+h-2,w/2,"al",{ry:Math.max(2,w*.14)})}</g>
  ${[0.25,0.5,0.75].map(f=>`<rect x="${x+w*f-2}" y="${y-2}" width="4" height="6" fill="url(#r_chromeV)"/>`).join("")}
  <rect x="${x+2}" y="${y+h*.45}" width="${w-4}" height="${h*.28}" fill="#f4f1ea"/><text x="${x+w/2}" y="${y+h*.63}" font-size="5.5" text-anchor="middle" font-family="sans-serif" fill="#333">45/5</text>
  <path id="${bulgeId}" d="M${x} ${y+6} Q${x+w/2} ${y-12} ${x+w} ${y+6}" fill="url(#r_alT)" stroke="var(--bad)" stroke-width="1.4" opacity="0"/>`;

// pull-out disconnect box; handle id changes color when pulled
const zDisc=(x,y,w,h,hId)=>`${rSh(x+w/2,y+h+8,w*.7,3)}<g class="hl">${rBox(x,y,w,h,6,"paint",{r:2,grain:true})}</g>
  <rect id="${hId}" x="${x+6}" y="${y+9}" width="${w-12}" height="${h-17}" rx="2" fill="var(--plate)" stroke="#000" stroke-width=".6"/><rect x="${x+w/2-4}" y="${y+h*.45}" width="8" height="4" rx="1" fill="url(#r_redV)"/>
  ${rCylV(x+w/2,y+h,y+h+7,3,"galv",{top:false})}`;

// liquid line filter drier
const zDrier=(x,y,w,h,frostId,dir=1)=>`${zCuStubH(x-6,x+2,y+h/2,5)}${zCuStubH(x+w-2,x+w+6,y+h/2,5)}<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#r_blueH)"/>
  ${dir===0?`<path d="M${x+w/2-7} ${y+h/2} h14 m-3 -3 l3 3 -3 3 M${x+w/2-4} ${y+h/2-3} l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:dir<0?`<path d="M${x+w*.4} ${y+h/2} l-6 0 m3 -3 l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:`<path d="M${x+w*.6} ${y+h/2} l6 0 m-3 -3 l3 3 -3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`}
  <rect id="${frostId}" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="var(--ice)" opacity="0"/>`;

// wall thermostat with an LCD
const zTstat=(x,y,w,h,txtId,lampId,init="74")=>`${rSh(x+w/2,y+h+3,w*.6,3)}<g class="hl">${rBox(x,y,w,h,5,"white",{r:8})}</g>
  <rect x="${x+5}" y="${y+6}" width="${w-10}" height="${h*.5}" rx="3" fill="#15181a"/><rect x="${x+6}" y="${y+7}" width="${w-12}" height="${h*.48-2}" rx="2" fill="url(#zLcd)"/>
  <text id="${txtId}" x="${x+w/2}" y="${y+7+h*.4}" text-anchor="middle" font-family="var(--mono)" font-size="15" fill="#1f2a22">${init}</text>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h-9}" r="3" fill="var(--lamp-off)" stroke="#777" stroke-width=".6"/>`;

// pleated filter seen edge-on
const zFilter=(x,y,w,h,dirtId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="1" fill="url(#zTan)" stroke="#7d6b45"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" fill="url(#zPleat)"/>
  <path d="M${x+3} ${y+4} ${Array.from({length:Math.floor((h-8)/5)},(_,i)=>`L${i%2?x+3:x+w-3} ${y+6+i*5}`).join(" ")}" fill="none" stroke="#b9b09c" stroke-width="1"/>
  <rect id="${dirtId}" x="${x}" y="${y}" width="${w}" height="${h}" fill="#6b5a3a" opacity="0"/>`;
// blower: scroll housing with squirrel-cage wheel (bladesId rotates around cx,cy)
const zBlower=(cx,cy,r,bladesId)=>`${zShade(cx,cy+r+6,r*1.05,4)}
  <path class="hl" d="M${cx+r*1.18} ${cy-r*1.32} V${cy} A${r*1.18} ${r*1.18} 0 1 1 ${cx} ${cy-r*1.18} Z" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>
  <circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#zInside)"/>
  <g id="${bladesId}">${Array.from({length:24},(_,i)=>{const a=i*15*Math.PI/180,x1=cx+r*.62*Math.cos(a),y1=cy+r*.62*Math.sin(a),x2=cx+r*.95*Math.cos(a+.25),y2=cy+r*.95*Math.sin(a+.25);return `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#b9c1c6" stroke-width="2"/>`}).join("")}
   <circle cx="${cx}" cy="${cy}" r="${r*.6}" fill="none" stroke="#7d868c" stroke-width="1.5"/><line x1="${cx-r*.55}" y1="${cy}" x2="${cx+r*.55}" y2="${cy}" stroke="#7d868c" stroke-width="2"/></g>
  <circle cx="${cx}" cy="${cy}" r="${r*.34}" fill="url(#zMotor)" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r*.1}" fill="url(#zScrew)"/>`;
// condenser fan seen from the side: wire guard on top, blade (ellipse id animates rx)
const zFanTop=(x,y,w,h,fbId,cx,cy,gId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zPlasticDk)" stroke="#111"/>
  <rect x="${x+3}" y="${y+2}" width="${w-6}" height="${h-4}" fill="url(#zGrille)" opacity=".9"/>
  <g id="${gId||fbId+"g"}"><ellipse id="${fbId}" cx="${cx}" cy="${cy}" rx="40" ry="4" fill="#3a4045" stroke="#111" stroke-width=".6"/></g>
  <rect x="${cx-7}" y="${y+h-1}" width="14" height="14" rx="2" fill="url(#zMotor)" stroke="#111"/>`;
// manifold gauge face
function zGauge(cx,cy,r,col,needleId,maxLbl){let t="";for(let i=0;i<=20;i++){const a=(-135+i*13.5)*Math.PI/180,l=i%5?4:8;t+=`<line x1="${(cx+(r-3)*Math.sin(a)).toFixed(1)}" y1="${(cy-(r-3)*Math.cos(a)).toFixed(1)}" x2="${(cx+(r-3-l)*Math.sin(a)).toFixed(1)}" y2="${(cy-(r-3-l)*Math.cos(a)).toFixed(1)}" stroke="#222" stroke-width="${i%5?.7:1.2}"/>`}
  return `${zShade(cx,cy+r+6,r*.8,3)}<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r+2}" fill="url(#zSteel)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf8" stroke="#888" stroke-width=".8"/>${t}`}

// ---- part-card drawings, 340x250 ----
const ZILL={};
const zillSvg=k=>ZILL[k]?`<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof ZILL[k]==="function"?ZILL[k]():ZILL[k]}</svg>`:"";

const zL=(x1,y1,x2,y2,tx,ty,t,anchor="start")=>{const w=String(t).length*6.6;if(anchor==="start"&&tx+w>336){anchor="end";tx=336}if(anchor==="end"&&tx-w<4){anchor="start";tx=4}const l=anchor==="end"?tx-w:tx,r=l+w;let ex="";{let px=x2,py=y2;if(x2<l-4){px=l-3;py=ty-4}else if(x2>r+4){px=r+3;py=ty-4}else if(y2<ty-13){py=ty-13}else if(y2>ty+4){py=ty+4}if(Math.hypot(px-x2,py-y2)>5)ex=` L${px} ${py}`}return `<path d="M${x1} ${y1} L${x2} ${y2}${ex}" stroke="#4a5257" stroke-width="1" fill="none"/><circle cx="${x1}" cy="${y1}" r="2" fill="#4a5257"/><text x="${tx}" y="${ty}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#2a3135" stroke="#fff" stroke-width="3" stroke-opacity=".85" paint-order="stroke" stroke-linejoin="round" text-anchor="${anchor}">${t}</text>`};
const zFA=(d,col)=>`<path d="${d}" stroke="${col}" class="zFlow"/>`;
function zSpiral(cx,cy,a0,turns,b,rot){let d="";for(let i=0;i<=turns*48;i++){const t=i/48*2*Math.PI,r=4+b*t,x=cx+r*Math.cos(t+a0+rot),y=cy+r*0.62*Math.sin(t+a0+rot);d+=(i?"L":"M")+x.toFixed(1)+" "+y.toFixed(1)}return d}
ZILL.compressor=`
 ${zShade(170,232,96)}
 <path d="M84 222 L256 222 L246 210 L94 210 Z" fill="url(#zPlasticDk)"/>
 ${[104,236].map(x=>`<ellipse cx="${x}" cy="216" rx="9" ry="4" fill="#111"/>`).join("")}
 <g filter="url(#zShadow)">
  <rect x="110" y="62" width="120" height="150" fill="url(#zShell)"/>
  <ellipse cx="170" cy="212" rx="60" ry="10" fill="#15181a"/>
  <path d="M110 62 Q110 22 170 22 Q230 22 230 62 Z" fill="url(#zDome)"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#0e1012" stroke-width="2"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#8a9399" stroke-width=".8" transform="translate(0,2)" opacity=".5"/>
  <rect x="126" y="34" width="9" height="176" rx="4" fill="#fff" opacity=".1"/>
 </g>
 <!-- discharge -->
 <rect x="164" y="2" width="12" height="24" fill="url(#zCuV)"/><rect x="161" y="18" width="18" height="6" rx="2" fill="url(#zBrass)"/>
 ${zFA("M170 30 V4","#ff4a3a","cDis")}
 <!-- suction -->
 <rect x="228" y="148" width="84" height="13" fill="url(#zCuH)"/><rect x="228" y="145" width="8" height="19" rx="2" fill="url(#zBrass)"/>
 ${zFA("M314 154 H232","#6fb3e8","cSuc")}
 <!-- terminal box -->
 <rect x="94" y="100" width="20" height="34" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle cx="104" cy="106" r="2" fill="url(#zScrew)"/><circle cx="104" cy="128" r="2" fill="url(#zScrew)"/>
 <!-- cutaway window -->
 <clipPath id="zc_cwin"><path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z"/></clipPath>
 <g clip-path="url(#zc_cwin)">
  <rect x="120" y="80" width="110" height="90" fill="url(#zInside)"/>
  <ellipse cx="172" cy="118" rx="42" ry="27" fill="#2a2f33" stroke="#555d62"/>
  
  <path d="${zSpiral(172,118,0,3.1,3.6,0)}" fill="none" stroke="#c9d0d4" stroke-width="3.2"/>
  <path class="zOrb" d="${zSpiral(172,118,Math.PI,3.1,3.6,0)}" fill="none" stroke="#f0a040" stroke-width="3.2"/>
  <circle cx="172" cy="118" r="3" fill="#ff4a3a"/>
 </g>
 <path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z" fill="none" stroke="#9aa3a9" stroke-width="2.2" stroke-linejoin="round"/>
 ${zL(140,130,60,160,6,164,"Fixed scroll")}${zL(196,104,262,90,258,84,"Orbiting scroll","start")}
 ${zL(104,116,40,96,6,92,"Terminals")}${zL(260,154,276,186,236,204,"Suction (cool vapor)")}${zL(176,12,214,12,218,15,"Discharge (hot gas)")}
`;


ZILL.txv=`
 ${zShade(170,236,120)}
 <!-- inlet liquid line -->
 <rect x="0" y="118" width="122" height="14" fill="url(#zCuH)"/>
 <polygon points="104,112 122,112 126,125 122,138 104,138 100,125" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M6 125 H98","#f08a2a","tLiq")}
 <!-- outlet -->
 <rect x="163" y="176" width="14" height="66" fill="url(#zCuV)"/>
 <polygon points="158,172 182,172 186,182 182,192 158,192 154,182" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M170 196 V240","#3d7de0","tMix")}
 <!-- body -->
 <g filter="url(#zShadow)">
  <rect x="122" y="100" width="96" height="74" rx="8" fill="url(#zBrass)" stroke="#5e400e"/>
  <rect x="126" y="70" width="88" height="26" rx="12" fill="url(#zSteel)" stroke="#5f686d"/>
  <rect x="134" y="94" width="72" height="8" fill="url(#zBrassH)"/>
  <rect x="200" y="160" width="40" height="8" fill="url(#zCuH)"/>
 </g>
 <!-- capillary + bulb -->
 <path d="M170 70 C170 40 200 30 230 40 C262 50 250 72 232 66 C214 60 226 44 246 50 C272 58 286 120 280 200" fill="none" stroke="#9aa3aa" stroke-width="2.4"/>
 <rect x="226" y="198" width="104" height="18" fill="url(#zCuH)"/>
 <rect x="262" y="194" width="42" height="12" rx="6" fill="url(#zSteelH)" stroke="#5f686d"/>
 <rect x="268" y="192" width="4" height="26" fill="#3a3f44"/><rect x="294" y="192" width="4" height="26" fill="#3a3f44"/>
 ${zFA("M232 207 H330","#6fb3e8","tSuc")}
 <!-- cutaway of body -->
 <clipPath id="zc_tcut"><path d="M132 106 H208 V166 H132 Z"/></clipPath>
 <g clip-path="url(#zc_tcut)">
  <rect x="128" y="100" width="90" height="72" fill="url(#zInside)"/>
  <path d="M128 120 H166 V132 H128 Z" fill="url(#zLiq)"/>
  <path d="M162 138 H178 V172 H162 Z" fill="url(#zMix)"/>
  <g class="zBub">${[0,1,2,3,4].map(i=>`<circle cx="${166+(i%2)*8}" cy="${142+i*6}" r="1.8" fill="#dfeeff"/>`).join("")}</g>
  <path d="M160 132 L170 140 L180 132 Z" fill="#7a5a1a"/>
  <g class="zBob"><rect x="167" y="104" width="6" height="30" fill="url(#zSteel)"/><path d="M167 134 L170 140 L173 134 Z" fill="#c9d0d4"/></g>
  <path d="M186 140 l6 4 l-6 4 l6 4 l-6 4 l6 4" stroke="#c9d0d4" stroke-width="2" fill="none"/>
 </g>
 <path d="M132 106 H208 V166 H132 Z" fill="none" stroke="#e8cd78" stroke-width="2"/>
 <path d="M132 84 Q170 88 208 84" stroke="#2a3135" stroke-width="2" fill="none"/>
 ${zL(144,126,60,96,6,92,"High-pressure liquid in")}${zL(170,112,96,54,20,50,"Pin and seat (orifice)")}${zL(150,84,110,24,40,20,"Diaphragm (power head)")}
 ${zL(174,214,110,226,6,230,"Low-pressure mix out")}${zL(300,214,300,230,206,244,"Bulb on suction line")}
`;


const zScrewL=(x,y)=>`<circle cx="${x}" cy="${y}" r="7" fill="url(#zScrew)" stroke="#4d555a"/><path d="M${x-4.5} ${y-1.5} L${x+4.5} ${y+1.5}" stroke="#3a3f43" stroke-width="1.6"/>`;
const zWireL=(x,y1,y2,grad)=>`<rect x="${x-5}" y="${y1}" width="10" height="${y2-y1}" rx="4" fill="url(#${grad})"/>`;
ZILL.contactor=`
 ${zShade(170,236,88)}
 ${zWireL(130,0,46,"zWireBk")}${zWireL(210,0,46,"zWireRd")}
 ${zWireL(130,206,250,"zWireBk")}${zWireL(210,206,250,"zWireRd")}
 <g filter="url(#zShadow)">
  <rect x="96" y="34" width="148" height="186" rx="10" fill="url(#zPlastic)" stroke="#8e8777"/>
  <rect x="100" y="38" width="140" height="36" rx="6" fill="url(#zPlasticDk)"/>
  <rect x="100" y="182" width="140" height="34" rx="6" fill="url(#zPlasticDk)"/>
 </g>
 <rect x="124" y="46" width="14" height="10" fill="#d48a52"/><rect x="204" y="46" width="14" height="10" fill="#d48a52"/>
 <rect x="124" y="192" width="14" height="10" fill="#d48a52"/><rect x="204" y="192" width="14" height="10" fill="#d48a52"/>
 ${zScrewL(130,58)}${zScrewL(210,58)}${zScrewL(130,198)}${zScrewL(210,198)}
 <text x="152" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L1</text><text x="176" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L2</text>
 <text x="152" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T1</text><text x="176" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T2</text>
 <!-- window showing contacts and armature -->
 <rect x="112" y="84" width="116" height="88" rx="6" fill="#1e2326" stroke="#6b7378"/>
 <rect x="120" y="92" width="100" height="10" rx="2" fill="#6b747a"/>
 <g>
  <rect x="122" y="104" width="96" height="10" rx="3" fill="url(#zSteelH)"/>
  <rect x="124" y="114" width="12" height="6" fill="#d9dee1"/><rect x="204" y="114" width="12" height="6" fill="#d9dee1"/>
  <rect x="160" y="114" width="20" height="18" fill="#7d868c"/>
 </g>
 <rect x="122" y="124" width="16" height="8" fill="#d9dee1"/><rect x="202" y="124" width="16" height="8" fill="#d9dee1"/>
 <g opacity="0"><path d="M130 120 l3 -4 l2 4 l3 -4" stroke="#9fd8ff" stroke-width="1.6" fill="none" filter="url(#zGlow)"/></g>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="url(#zWind)" stroke="#5a2e10"/>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="#ffd27a" opacity="0" filter="url(#zGlow)"/>
 <!-- coil terminals -->
 <rect x="240" y="124" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/><rect x="240" y="146" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/>
 <path d="M262 127 H300 C320 127 322 100 340 96" stroke="url(#zWireYl)" stroke-width="5" fill="none"/>
 <path d="M262 149 H300 C320 149 322 170 340 176" stroke="url(#zWireBl)" stroke-width="5" fill="none"/>
 <text x="244" y="120" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A1</text><text x="244" y="166" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A2</text>
 ${zL(124,108,60,96,6,92,"Moving contacts")}${zL(150,152,60,170,6,174,"24 V coil")}${zL(210,58,268,40,254,36,"Line in","start")}${zL(210,198,268,222,254,234,"Load out","start")}
 <text x="6" y="244" text-anchor="start" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#2a3135">PULLED IN</text>
`;


ZILL.cap=`
 ${zShade(170,236,64)}
 <g filter="url(#zShadow)">
  <rect x="116" y="50" width="108" height="176" rx="6" fill="url(#zAlu)"/>
  <ellipse cx="170" cy="226" rx="54" ry="9" fill="#7e868b"/>
  <ellipse cx="170" cy="50" rx="54" ry="11" fill="url(#zAluTop)" stroke="#8f979d"/>
  <rect x="116" y="96" width="108" height="92" fill="#f2f0e9" opacity=".92"/>
  <rect x="116" y="96" width="108" height="92" fill="url(#zAlu)" opacity=".28"/>
 </g>
 <ellipse cx="170" cy="46" rx="30" ry="6" fill="#2f3337"/>
 ${[[140,"HERM"],[170,"C"],[200,"FAN"]].map(([x,t])=>`${[-6,0,6].map(d=>`<rect x="${x+d-2}" y="26" width="4" height="18" fill="url(#zSteel)" stroke="#6f787e" stroke-width=".5"/>`).join("")}`).join("")}
 <text x="170" y="122" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="17" font-weight="700" fill="#1d2327">45 + 5 µF</text>
 <text x="170" y="142" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#3a4246">±6%  440 VAC  60 Hz</text>
 <text x="170" y="160" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#5b666d">DUAL RUN CAPACITOR · OIL FILLED</text>
 <rect x="124" y="54" width="10" height="168" rx="4" fill="#fff" opacity=".35"/>
 ${zL(140,40,80,60,6,64,"Compressor (HERM)")}${zL(200,40,262,64,250,80,"Fan motor (FAN)","start")}${zL(170,40,170,4,182,8,"Common (C)","start")}
`;


ZILL.motor3=`
 ${zShade(170,232,130)}
 <g filter="url(#zShadow)">
  <rect x="60" y="208" width="44" height="14" rx="2" fill="#253b52"/><rect x="226" y="208" width="44" height="14" rx="2" fill="#253b52"/>
  <rect x="62" y="86" width="196" height="124" rx="16" fill="url(#zBlue)"/>
  ${Array.from({length:11},(_,i)=>`<rect x="70" y="${92+i*10.5}" width="180" height="4" rx="2" fill="#1d3247" opacity=".55"/><rect x="70" y="${95.5+i*10.5}" width="180" height="1.5" fill="#9fc0dd" opacity=".35"/>`).join("")}
  <rect x="22" y="94" width="44" height="108" rx="10" fill="url(#zBlue)"/>
  ${Array.from({length:9},(_,i)=>`<rect x="30" y="${102+i*10.5}" width="30" height="4" rx="2" fill="#0e1a26" opacity=".8"/>`).join("")}
  <rect x="254" y="100" width="22" height="96" rx="8" fill="url(#zBlue)"/>
  <rect x="120" y="58" width="70" height="32" rx="4" fill="url(#zBlue)"/><rect x="190" y="66" width="34" height="14" fill="url(#zSteelH)"/>
 </g>
 <rect x="276" y="140" width="56" height="16" fill="url(#zSteelH)"/><rect x="300" y="138" width="20" height="4" fill="#5f686d"/>
 <!-- cutaway -->
 <clipPath id="zc_mcut"><path d="M110 104 L232 104 L232 196 L110 196 Z"/></clipPath>
 <g clip-path="url(#zc_mcut)">
  <rect x="100" y="100" width="140" height="100" fill="url(#zInside)"/>
  <rect x="108" y="104" width="126" height="20" fill="url(#zLam)"/><rect x="108" y="176" width="126" height="20" fill="url(#zLam)"/>
  <rect x="104" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/><rect x="222" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/>
  <rect x="120" y="116" width="102" height="8" fill="url(#zWind)"/><rect x="120" y="176" width="102" height="8" fill="url(#zWind)"/>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="url(#zLam)"/>
  <clipPath id="zc_mrot"><rect x="122" y="128" width="98" height="44" rx="3"/></clipPath><g clip-path="url(#zc_mrot)"><g class="zSlide">${Array.from({length:16},(_,i)=>`<path d="M${118+i*8} 128 L${126+i*8} 172" stroke="#c4884a" stroke-width="3"/>`).join("")}</g></g>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="none" stroke="#2a3135"/>
  <rect x="232" y="144" width="44" height="8" fill="url(#zSteelH)"/>
 </g>
 <path d="M110 104 L232 104 L232 196 L110 196 Z" fill="none" stroke="#9fc0dd" stroke-width="2"/>
 ${zL(112,140,60,60,6,54,"Stator winding (copper)")}${zL(170,150,170,236,180,246,"Rotor bars (aluminum)","start")}${zL(40,140,10,236,6,246,"Shaft fan cowl")}${zL(150,66,150,30,160,30,"Terminal box","start")}${zL(300,148,320,120,284,112,"Shaft","start")}
`;

/* ============ REALISTIC 3/4-VIEW DRAWING KIT (light from upper left) ============
   Materials are gradients named r_<mat>V (across a vertical cylinder), r_<mat>H (across a horizontal one),
   r_<mat>F/T/S (box front, top, side). rGrain adds cast or painted texture. */
const R_MAT={
 al:["#5f676d","#aeb6bb","#eef1f3","#c4cbcf","#8d969c","#a7afb4","#535a60"],
 iron:["#0b0d0f","#2c3237","#6d767c","#353b40","#1c2024","#2a3035","#090a0b"],
 galv:["#59605f","#a2a9a7","#e3e7e5","#b3bab8","#7f8785","#959c9a","#4b5150"],
 brass:["#4c3407","#a77a22","#f6dd8e","#c99a3a","#86601a","#a2772a","#3e2a06"],
 cu:["#4e200c","#a5532a","#f2b88c","#c97a48","#8a3f1c","#a35a33","#3f1a0a"],
 white:["#9ea4a6","#dfe3e3","#ffffff","#eef0ef","#cdd2d2","#dde1e0","#8f9597"],
 blue:["#16314f","#2b5c8f","#6e9fd0","#3a6ea4","#22496f","#2f5d8a","#112640"],
 paint:["#3a444c","#6c7882","#b4bec5","#7f8b94","#56616a","#68747d","#2f383f"],
 black:["#050607","#1d2124","#5c6368","#272b2f","#121518","#1d2124","#030404"],
 red:["#4a0b06","#9a1d12","#f0675a","#c0281c","#7e160d","#9a1d12","#3a0804"],
 chrome:["#4f5559","#c9ced1","#ffffff","#8e959a","#e3e7e9","#7c8388","#3c4145"],
 cab:["#7a8084","#bfc5c8","#f1f3f3","#d6dadb","#a7aeb1","#bcc2c4","#686e72"],
 yel:["#6a4a00","#c99a1a","#ffe08a","#f2b632","#b98510","#d29e22","#5a3e00"],
 tan:["#5a3f1f","#9c7444","#e4c690","#b98f5a","#86613a","#9c7444","#4a3218"]
};
const R_OFF=[0,.14,.32,.5,.72,.88,1];
const rLight=(c,k)=>{const n=parseInt(c.slice(1),16);let r=n>>16,g=n>>8&255,b=n&255;const f=v=>Math.max(0,Math.min(255,Math.round(k>0?v+(255-v)*k:v*(1+k))));return "#"+[f(r),f(g),f(b)].map(v=>v.toString(16).padStart(2,"0")).join("")};
const R_DEFS=(()=>{let d="";for(const [m,c] of Object.entries(R_MAT)){
 const st=c.map((x,i)=>`<stop offset="${R_OFF[i]}" stop-color="${x}"/>`).join("");
 d+=`<linearGradient id="r_${m}V" x1="0" x2="1">${st}</linearGradient><linearGradient id="r_${m}H" x1="0" x2="0" y1="0" y2="1">${st}</linearGradient>`;
 d+=`<linearGradient id="r_${m}F" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],.18)}"/><stop offset=".55" stop-color="${c[3]}"/><stop offset="1" stop-color="${rLight(c[3],-.22)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}T" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[2],-.02)}"/><stop offset="1" stop-color="${rLight(c[3],.12)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}S" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],-.3)}"/><stop offset="1" stop-color="${rLight(c[3],-.5)}"/></linearGradient>`;}
 return d+`<filter id="rGrain" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency="1.4" numOctaves="2" seed="4" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 -.55 .33" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<filter id="rBrush" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency=".015 .9" numOctaves="2" seed="7" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 1  0 0 0 0 1  0 0 0 0 1  0 0 0 -.9 .5" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<radialGradient id="rAO"><stop offset="0" stop-color="#000" stop-opacity=".42"/><stop offset=".6" stop-color="#000" stop-opacity=".16"/><stop offset="1" stop-color="#000" stop-opacity="0"/></radialGradient>
<radialGradient id="rCav" cx=".35" cy=".3" r=".9"><stop offset="0" stop-color="#3b4146"/><stop offset="1" stop-color="#0c0e10"/></radialGradient>
<linearGradient id="rGlass" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".55"/><stop offset=".35" stop-color="#fff" stop-opacity=".08"/><stop offset=".5" stop-color="#fff" stop-opacity=".22"/><stop offset=".62" stop-color="#fff" stop-opacity="0"/></linearGradient>
<linearGradient id="rWater" x1="0" x2="1"><stop offset="0" stop-color="#1d4f86"/><stop offset=".35" stop-color="#5e9bd6"/><stop offset="1" stop-color="#173f6b"/></linearGradient>
<linearGradient id="rHot" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9482f" stop-opacity=".55"/><stop offset=".55" stop-color="#8d5fa0" stop-opacity=".25"/><stop offset="1" stop-color="#2f74c8" stop-opacity=".45"/></linearGradient>
<linearGradient id="rFoam" x1="0" x2="1"><stop offset="0" stop-color="#d9b44a"/><stop offset="1" stop-color="#f2d77c"/></linearGradient>
<radialGradient id="rFlame" cx=".5" cy=".9" r=".9"><stop offset="0" stop-color="#e6f3ff"/><stop offset=".3" stop-color="#5aa0ff"/><stop offset=".75" stop-color="#2a5fd0" stop-opacity=".7"/><stop offset="1" stop-color="#2a5fd0" stop-opacity="0"/></radialGradient>`})();
function rEnsure(){if(document.getElementById("rDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML="<defs>"+R_DEFS+"</defs>";document.body.prepend(s)}
if(document.body)rEnsure();else document.addEventListener("DOMContentLoaded",rEnsure);

/* contact shadow */
const rSh=(cx,cy,rx,ry=rx*.18)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="url(#rAO)"/>`;
/* vertical cylinder, top ellipse visible */
const rCylV=(cx,y1,y2,rx,m,o={})=>{const ry=o.ry??rx*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${cx-rx} ${y1} V${y2} A${rx} ${ry} 0 0 0 ${cx+rx} ${y2} V${y1} Z" fill="url(#r_${m}V)"${g}/>`+(o.top===false?"":`<ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="url(#r_${m}T)"/><ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="none" stroke="${rLight(R_MAT[m][0],.1)}" stroke-width=".6" opacity=".7"/>`)};
/* horizontal pipe / cylinder seen from the side, optional open or capped right end */
const rCylH=(x1,x2,cy,r,m,o={})=>{const rx=o.rx??r*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<rect x="${x1}" y="${cy-r}" width="${x2-x1}" height="${2*r}" fill="url(#r_${m}H)"${g}/>`+(o.end?`<ellipse cx="${x2}" cy="${cy}" rx="${rx}" ry="${r}" fill="url(#r_${m}V)"/>`:"")+(o.bore?`<ellipse cx="${x2}" cy="${cy}" rx="${rx*.7}" ry="${r*.72}" fill="#0d0f10"/>`:"")};
/* banded fitting (malleable iron bead) */
const rBand=(x,cy,r,w,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="url(#r_${m}H)"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
const rBandV=(cx,y,r,h,m)=>`<rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="url(#r_${m}V)"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
/* pipe threads showing at a joint */
const rThrH=(x1,x2,cy,r)=>{let s="";for(let x=x1;x<x2;x+=2.2)s+=`<path d="M${x} ${cy-r} l1.4 ${2*r}" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
const rThrV=(cx,y1,y2,r)=>{let s="";for(let y=y1;y<y2;y+=2.2)s+=`<path d="M${cx-r} ${y} l${2*r} 1.4" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
/* hex nut seen across the flats, on a horizontal axis: three visible faces */
const rHexH=(x,cy,w,r,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.25)}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="${R_MAT[m][2]}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="url(#r_${m}F)" opacity=".55"/><rect x="${x}" y="${cy+r*.5}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
const rHexV=(cx,y,h,r,m)=>`<rect x="${cx-r}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.1)}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="${R_MAT[m][2]}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="url(#r_${m}F)" opacity=".5"/><rect x="${cx+r*.5}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
/* box in oblique 3/4 view: front w x h at (x,y), depth goes up and right */
const rBox=(x,y,w,h,d,m,o={})=>{const dx=d*.6,dy=-d*.42,rr=o.r??2;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${x} ${y} L${x+dx} ${y+dy} H${x+w+dx} L${x+w} ${y} Z" fill="url(#r_${m}T)"${g}/><path d="M${x+w} ${y} L${x+w+dx} ${y+dy} V${y+h+dy} L${x+w} ${y+h} Z" fill="url(#r_${m}S)"${g}/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="url(#r_${m}F)"${g}/>`+
 `<path d="M${x+1} ${y+.6} H${x+w-1}" stroke="#fff" stroke-opacity=".55" stroke-width="1"/><path d="M${x+w} ${y+1} L${x+w+dx-.6} ${y+dy+1}" stroke="#fff" stroke-opacity=".3" stroke-width=".8"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`};
/* round head bolt */
const rBolt=(cx,cy,r=2.4)=>`<circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#r_chromeV)" stroke="#000" stroke-opacity=".45" stroke-width=".5"/><circle cx="${cx-r*.35}" cy="${cy-r*.35}" r="${r*.35}" fill="#fff" opacity=".7"/>`;
/* screw slot dial face */
const rDial=(cx,cy,r,ang,col="#1d2124",num=true)=>{let s=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4" stroke="#4a4f53" stroke-width=".7"/>`;
 if(num)for(let i=0;i<10;i++){const a=i/10*2*Math.PI-Math.PI/2;s+=`<line x1="${cx+r*.78*Math.cos(a)}" y1="${cy+r*.78*Math.sin(a)}" x2="${cx+r*.95*Math.cos(a)}" y2="${cy+r*.95*Math.sin(a)}" stroke="#333" stroke-width=".5"/>`}
 const a=ang*Math.PI/180-Math.PI/2;return s+`<line x1="${cx}" y1="${cy}" x2="${cx+r*.78*Math.cos(a)}" y2="${cy+r*.78*Math.sin(a)}" stroke="${col}" stroke-width="${Math.max(.8,r*.13)}" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="${r*.12}" fill="${col}"/>`};
/* label with leader, same look as zL */
const rL=(x1,y1,x2,y2,tx,ty,t,anchor)=>zL(x1,y1,x2,y2,tx,ty,t,anchor);
/* service regulator body, card coordinates (pipe axis y 196, x 100..240); cut=true opens the bonnet */
const rSregArt=cut=>{const win="M138 133 L138 100 Q170 91 202 100 L202 135 Q170 141 138 133 Z";
 return `${rCylH(108,232,196,22,"paint",{grain:true})}${rHexH(100,196,14,21,"paint")}${rHexH(226,196,14,21,"paint")}
 ${rCylV(170,140,178,18,"paint",{grain:true,top:false})}
 <path d="M78 129 Q84 154 170 158 Q256 154 262 129 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <path d="M76 128 A94 22 0 0 0 264 128 V134 A94 22 0 0 1 76 134 Z" fill="url(#r_paintH)"/>
 ${Array.from({length:9},(_,i)=>{const t=(12+i*19.5)*Math.PI/180;return rBolt(170+92*Math.cos(t),131+20*Math.sin(t),2.3)}).join("")}
 <path d="M80 128 C84 94 122 82 170 82 C218 82 256 94 260 128 A90 20 0 0 1 80 128 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <ellipse cx="128" cy="98" rx="30" ry="9" fill="#fff" opacity=".28" filter="url(#zSoft)"/>
 ${cut?`<path d="${win}" fill="url(#rCav)"/><path d="${win}" fill="none" stroke="#e6eaec" stroke-width="2.4"/><clipPath id="rg_rcut"><path d="${win}"/></clipPath><g clip-path="url(#rg_rcut)"><ellipse cx="170" cy="130" rx="34" ry="6" fill="#26282a"/><ellipse cx="170" cy="127" rx="18" ry="4" fill="url(#r_alV)"/>${Array.from({length:7},(_,k)=>`<ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="#1b1d1f" stroke-width="3"/><ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="url(#r_chromeV)" stroke-width="1.8"/>`).join("")}</g>`:""}
 ${rCylV(170,58,92,13,"paint",{grain:true})}${rHexV(170,48,10,11,"black")}${rCylV(170,40,50,9,"black",{ry:2.8})}
 ${rCylH(238,276,104,6,"paint")}${rBand(270,104,8,10,"paint")}${rCylV(282,104,140,7,"paint",{top:false})}<ellipse cx="282" cy="140" rx="7" ry="2.4" fill="#111"/>`};
/* horizontal tank with rounded heads */
const rTankH=(cx,cy,len,r,m)=>`<rect x="${cx-len/2}" y="${cy-r}" width="${len}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="url(#r_${m}H)"/><rect x="${cx-len/2}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".1"/><rect x="${cx+len/2-r*.9}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".16"/><path d="M${cx-len/2+r*.6} ${cy-r*.62} H${cx+len/2-r*.6}" stroke="#fff" stroke-opacity=".45" stroke-width="${r*.12}" stroke-linecap="round"/>`;
/* rubber or plastic hose along a path */
const rHose=(d,col="#2a2f33",w=4)=>`<path d="${d}" fill="none" stroke="${rLight(col,-.4)}" stroke-width="${w+1.4}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#fff" stroke-opacity=".35" stroke-width="${w*.3}" stroke-linecap="round" transform="translate(-${w*.2} -${w*.2})"/>`;
/* yellow corrugated appliance connector */
const rFlex=d=>`<path d="${d}" fill="none" stroke="#6a5308" stroke-width="7" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#e8c33a" stroke-width="5.4" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#7a6110" stroke-width="5.4" stroke-dasharray=".8 1.6"/><path d="${d}" fill="none" stroke="#fff3b0" stroke-opacity=".6" stroke-width="1.2" transform="translate(-1 -1)"/>`;
/* LCD panel with text lines */
const rLcd=(x,y,w,h,lines,fs=10)=>`<rect x="${x-2}" y="${y-2}" width="${w+4}" height="${h+4}" rx="3" fill="#1a1d20"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#zLcd)"/>${lines.map((t,i)=>`<text x="${x+w/2}" y="${y+(i+1)*h/(lines.length+.4)}" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="${i?fs*.6:fs}" font-weight="600" fill="#1f2a22">${t}</text>`).join("")}<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#rGlass)" opacity=".6"/>`;
/* gas ball valve on a vertical drop, lever open = in line */
const rCockV=(cx,y,open=true)=>`${rHexV(cx,y,8,9,"brass")}${rCylV(cx,y+7,y+25,11,"brass",{top:false})}${rHexV(cx,y+24,8,9,"brass")}${rCylH(cx,cx+8,y+16,2.5,"brass")}${open?`<rect x="${cx+7}" y="${y+6}" width="5" height="34" rx="1.5" fill="url(#r_yelV)"/>`:`<path d="M${cx+8} ${y+13} H${cx+34} v5 H${cx+8} Z" fill="url(#r_yelH)"/>`}`;
/* blue gas flame on a port: outer mantle and inner cone; yellow=true adds tips */
const rFlameC=(x,y,h,w,yellow)=>`<path d="M${x-w} ${y} C${x-w} ${y-h*.45} ${x-w*.25} ${y-h*.8} ${x} ${y-h} C${x+w*.25} ${y-h*.8} ${x+w} ${y-h*.45} ${x+w} ${y} Z" fill="url(#rFlame)" opacity=".85"/><path d="M${x-w*.55} ${y} L${x} ${y-h*.42} L${x+w*.55} ${y} Z" fill="#bfe1ff"/>${yellow?`<path d="M${x-w*.62} ${y-h*.48} C${x-w*.5} ${y-h*.78} ${x-w*.2} ${y-h*.95} ${x} ${y-h*1.02} C${x+w*.2} ${y-h*.95} ${x+w*.5} ${y-h*.78} ${x+w*.62} ${y-h*.48} Q${x} ${y-h*.36} ${x-w*.62} ${y-h*.48} Z" fill="#f2a62a" opacity=".82"/>`:""}`;
/* arrows for air (blue) and flue gas (orange) */
const rArr=(d,col)=>{let x=0,y=0,px=0,py=0;const t=d.match(/[MLHVQC]|[-\d.]+/g);let c="M",a=[];const run=()=>{if(!a.length)return;const n=a.map(Number);if(c==="H"){px=x;py=y;x=n[n.length-1]}else if(c==="V"){px=x;py=y;y=n[n.length-1]}else{const k=n.length;px=k>=4?n[k-4]:x;py=k>=4?n[k-3]:y;x=n[k-2];y=n[k-1]}a=[]};for(const v of t){if(/[A-Z]/.test(v)){run();c=v}else a.push(v)}run();
 const an=Math.atan2(y-py,x-px),L=8,W=4.2;return `<path d="${d}" fill="none" stroke="${col}" stroke-width="2.4" opacity=".9"/><path d="M${x+Math.cos(an)*2} ${y+Math.sin(an)*2} L${x-L*Math.cos(an)+W*Math.sin(an)} ${y-L*Math.sin(an)-W*Math.cos(an)} L${x-L*Math.cos(an)-W*Math.sin(an)} ${y-L*Math.sin(an)+W*Math.cos(an)} Z" fill="${col}"/>`};

const rCut=d=>`<path d="${d}" fill="url(#rCav)"/><path d="${d}" fill="none" stroke="#e6eaec" stroke-width="2.4" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#000" stroke-opacity=".5" stroke-width=".7" stroke-linejoin="round"/>`;
const rClip=(id,d,body)=>`<clipPath id="${id}"><path d="${d}"/></clipPath><g clip-path="url(#${id})">${body}</g>`;
const rTermS=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="2.8" fill="url(#r_chromeV)"/><path d="M${cx-1.8} ${cy} h3.6" stroke="#333" stroke-width=".8"/>`;

/* ============ SHARED REALISTIC PART CARDS (340x250), used on every trainer with the same part key ============ */
const RT=(x,y,t,a="start",c="#2a3135")=>`<text x="${x}" y="${y}" text-anchor="${a}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="${c}">${t}</text>`;
/* finned coil face: aluminum fins over copper tube rows */
const rFins=(x,y,w,h,pitch=3)=>{let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#r_alF)"/>`;for(let i=x+1;i<x+w;i+=pitch)s+=`<line x1="${i}" y1="${y}" x2="${i}" y2="${y+h}" stroke="#7d868c" stroke-width=".6" opacity=".7"/>`;for(let j=y+8;j<y+h;j+=14)s+=`<line x1="${x}" y1="${j}" x2="${x+w}" y2="${j}" stroke="#b8693a" stroke-width="1.3" opacity=".45"/>`;return s+`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#rGlass)" opacity=".25"/>`};
/* wire with insulation color */
const rWire=(d,col)=>rHose(d,col,2.4);
/* screw terminal */
const rTerm=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="4" fill="url(#r_brassV)"/><path d="M${cx-2.6} ${cy} h5.2 M${cx} ${cy-2.6} v5.2" stroke="#4c3407" stroke-width="1"/>`;
/* dial gauge face with colored bezel */
const rGauge=(cx,cy,r,col,ang,label)=>`<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="url(#r_${col}V)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4"/>${Array.from({length:21},(_,i)=>{const a=(-135+i*13.5)*Math.PI/180;return `<line x1="${cx+r*.8*Math.sin(a)}" y1="${cy-r*.8*Math.cos(a)}" x2="${cx+r*.94*Math.sin(a)}" y2="${cy-r*.94*Math.cos(a)}" stroke="#333" stroke-width="${i%5?.5:1.1}"/>`}).join("")}<text x="${cx}" y="${cy+r*.45}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="${r*.2}" font-weight="700" fill="#333">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+r*.75*Math.sin(ang*Math.PI/180)}" y2="${cy-r*.75*Math.cos(ang*Math.PI/180)}" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3" fill="#333"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#rGlass)"/>`;

const RILL={
/* ---------- scroll compressor, shell cut open ---------- */
compressor:{s:(()=>{const win="M128 74 H212 V196 H128 Z";
 return `${rSh(170,232,90,8)}<path d="M98 222 L90 232 H250 L242 222 Z" fill="url(#r_blackV)"/>
 ${rCylV(170,60,222,64,"black",{ry:14})}<path d="M106 60 Q106 26 170 24 Q234 26 234 60 A64 14 0 0 1 106 60 Z" fill="url(#r_blackV)"/><ellipse cx="150" cy="36" rx="30" ry="7" fill="#fff" opacity=".12" filter="url(#zSoft)"/>
 ${rCylV(170,4,30,6,"cu",{top:false})}${rCylH(234,300,170,7,"cu")}${rBand(232,170,9,8,"cu")}
 ${rBox(66,118,40,46,12,"black",{r:4})}${[130,140,150].map((y,i)=>`<circle cx="86" cy="${y}" r="3" fill="url(#r_brassV)"/>`).join("")}
 ${rCut(win)}${rClip("rq_c",win,`<rect x="128" y="74" width="84" height="40" fill="#2a2f33"/><path d="M170 94 m-30 0 a30 12 0 1 0 60 0 a24 9 0 1 0 -48 0 a18 7 0 1 0 36 0 a12 5 0 1 0 -24 0" fill="none" stroke="#c9ced1" stroke-width="3"/><path d="M170 96 m-27 0 a27 11 0 1 1 54 0 a21 8 0 1 1 -42 0 a15 6 0 1 1 30 0" fill="none" stroke="#e8c33a" stroke-width="2.4"/><rect x="128" y="114" width="84" height="6" fill="url(#r_alH)"/>${rCylV(170,126,196,34,"cu",{ry:7})}${Array.from({length:9},(_,k)=>`<path d="M${138+k*8} 128 V194" stroke="#6b2e12" stroke-width="1.2" opacity=".6"/>`).join("")}<rect x="166" y="114" width="8" height="82" fill="url(#r_chromeV)"/>`)}
 ${rL(170,8,120,8,6,12,"Discharge: hot gas out")}${rL(296,170,300,206,336,214,"Suction: cool vapor in","end")}
 ${rL(150,92,60,70,6,66,"Fixed + orbiting scrolls")}${rL(180,170,270,120,336,116,"Motor (suction-cooled)","end")}${rL(86,140,40,200,6,212,"Terminals C, S, R")}`})()},

/* ---------- condensing unit ---------- */
condenser:{s:(()=>`${rSh(170,232,120,8)}
 ${rBox(70,70,190,150,70,"paint",{r:3})}${rFins(76,78,178,134)}${[0,1,2,3,4,5,6,7].map(k=>`<line x1="${76}" y1="${86+k*16}" x2="${254}" y2="${86+k*16}" stroke="#4a5257" stroke-width="2"/>`).join("")}
 <path d="M260 70 L302 40.6 V190.6 L260 220 Z" fill="url(#rGlass)" opacity=".15"/>${(()=>{let s="";for(let i=0;i<9;i++){const x=262+i*4.6,y=70-i*3.2;s+=`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+150}" stroke="#5f686d" stroke-width="1"/>`}return s})()}
 <ellipse cx="186" cy="56" rx="68" ry="13" fill="#1c2023"/>${Array.from({length:14},(_,k)=>`<ellipse cx="186" cy="56" rx="${8+k*4.4}" ry="${1.6+k*.84}" fill="none" stroke="#596268" stroke-width=".9"/>`).join("")}${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<line x1="186" y1="56" x2="${186+68*Math.cos(a)}" y2="${56+13*Math.sin(a)}" stroke="#596268" stroke-width=".9"/>`}).join("")}${rCylV(186,48,56,10,"black",{ry:2.4})}
 ${rCylH(290,340,196,5,"cu")}${rCylH(290,340,212,3,"cu")}${rHexH(286,196,8,7,"brass")}${rHexH(286,212,8,5,"brass")}
 ${rArr("M186 40 V6","#e0662a")}${rArr("M30 150 H70","#2f6fd6")}
 ${rL(130,120,60,110,6,106,"Coil: fins on copper tubes")}${rL(186,30,240,20,336,18,"Fan blows hot air out the top","end")}
 ${rL(290,204,290,236,336,244,"Service valves","end")}${rL(40,150,30,186,6,198,"Outdoor air in")}`)()},

/* ---------- condenser fan motor and blade ---------- */
fan:{s:(()=>`${rSh(170,232,110,6)}
 <ellipse cx="170" cy="150" rx="140" ry="40" fill="#1c2023" opacity=".92"/>${Array.from({length:16},(_,k)=>`<ellipse cx="170" cy="150" rx="${12+k*8.2}" ry="${3.4+k*2.32}" fill="none" stroke="#6c767c" stroke-width="1"/>`).join("")}
 ${[0,1,2].map(k=>{const a=k*2*Math.PI/3+.3;const x=170+110*Math.cos(a),y=150+31*Math.sin(a),x2=170+110*Math.cos(a+.55),y2=150+31*Math.sin(a+.55);return `<path d="M170 150 L${x} ${y} Q${(x+x2)/2+10*Math.cos(a)} ${(y+y2)/2+3*Math.sin(a)} ${x2} ${y2} Z" fill="url(#r_alV)" opacity=".92"/>`}).join("")}
 ${rCylV(170,60,140,30,"black",{ry:8})}<rect x="146" y="80" width="48" height="22" rx="2" fill="#e9e6da"/>${[0,1,2].map(k=>`<path d="M150 ${85+k*5} h${k?30:40}" stroke="#7a7666" stroke-width=".8"/>`).join("")}${rCylV(170,140,152,5,"chrome")}
 ${rWire("M200 70 C240 60 260 40 300 30","#2a2f33")}${rWire("M200 76 C244 70 270 54 320 50","#a65b2a")}
 ${rArr("M80 130 V96","#e0662a")}${rArr("M260 130 V96","#e0662a")}
 ${rL(160,96,60,60,6,56,"PSC motor, uses a run cap")}${rL(230,165,270,210,336,222,"Blades pull air up through the coil","end")}${rL(300,30,310,10,336,14,"Leads","end")}`)()},

/* ---------- pressure switches ---------- */
hps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,9,"cu")}${rCylV(170,140,172,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">HIGH</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~600 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#c0281c")}${rWire("M196 82 C236 60 266 56 340 58","#c0281c")}
 ${rL(170,156,100,160,6,156,"Schrader-type fitting")}${rL(60,180,60,214,6,226,"Discharge or liquid line (R-410A)")}${rL(300,40,300,20,336,16,"In series with the 24 V circuit","end")}`)()},
lps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,11,"black",{grain:true})}${rCylV(170,140,170,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">LOW</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~50 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#2f6fd6")}${rWire("M196 82 C236 60 266 56 340 58","#2f6fd6")}
 ${rL(170,156,100,160,6,156,"Fitting on the suction line")}${rL(60,180,60,214,6,226,"Insulated suction line")}${rL(300,40,300,20,336,16,"Opens on low charge or no airflow","end")}`)()},

/* ---------- manifold gauges ---------- */
gauges:{s:(()=>`${rSh(170,236,130,6)}
 ${rGauge(100,84,52,"blue",-30,"LOW")}${rGauge(240,84,52,"red",40,"HIGH")}
 ${rBox(70,150,200,30,14,"al",{r:6})}${[110,140,170,200,230].map(x=>`<circle cx="${x}" cy="165" r="3" fill="#333"/>`).join("")}${rCylV(80,140,152,5,"blue",{ry:1.6})}${rCylV(260,140,152,5,"red",{ry:1.6})}
 ${rHose("M100 180 C100 220 60 230 20 240","#2f6fd6",5)}${rHose("M170 180 V250","#e8c33a",5)}${rHose("M240 180 C240 220 280 230 320 240","#c0281c",5)}
 ${rL(60,84,30,30,6,24,"Suction pressure + sat. temp")}${rL(280,84,300,30,336,24,"Head pressure","end")}${rL(170,214,200,226,204,230,"Center: recover, evacuate, charge")}`)()},

/* ---------- filter drier, cut open ---------- */
drier:{s:(()=>{const win="M120 100 H220 V160 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,70,130,5,"cu")}${rCylH(270,340,130,5,"cu")}
 <path d="M70 124 Q86 100 100 100 H240 Q254 100 270 124 V136 Q254 160 240 160 H100 Q86 160 70 136 Z" fill="url(#r_blueH)"/>
 ${rCut(win)}${rClip("rq_d",win,`<rect x="120" y="100" width="100" height="60" fill="#d8cfa8"/>${Array.from({length:60},(_,i)=>`<circle cx="${122+(i*37)%96}" cy="${102+(i*23)%56}" r="3" fill="#c4b58a" stroke="#9c8b60" stroke-width=".5"/>`).join("")}`)}
 <rect x="150" y="104" width="40" height="12" rx="2" fill="#e9e6da" opacity=".0"/>
 ${rArr("M110 190 H230","#c0281c")}
 ${rL(170,140,240,200,336,214,"Desiccant core: holds moisture and acid","end")}${rL(40,130,40,60,6,56,"Liquid in")}${rL(300,130,300,60,336,56,"To the metering device","end")}`})()},

/* ---------- TXV ---------- */
meter:{only:["split","hp"],s:(()=>{const win="M128 112 H196 V168 H128 Z";
 return `${rSh(170,214,110,6)}${rCylH(0,128,150,5,"cu")}${rCylV(162,168,250,5,"cu",{top:false})}
 ${rBox(126,110,72,60,22,"brass",{r:4,grain:true})}
 ${rCylV(162,92,110,10,"brass",{top:false})}<path d="M112 92 Q114 56 162 54 Q210 56 212 92 A50 10 0 0 1 112 92 Z" fill="url(#r_chromeV)"/><ellipse cx="162" cy="92" rx="50" ry="10" fill="url(#r_chromeT)" opacity=".4"/>
 ${rCut(win)}${rClip("rq_t",win,`<rect x="128" y="112" width="68" height="56" fill="#3a3f43"/><rect x="158" y="112" width="8" height="34" fill="url(#r_chromeV)"/><path d="M148 152 L162 140 L176 152 Z" fill="#c9ced1"/><rect x="136" y="152" width="52" height="5" fill="url(#r_brassH)"/>${Array.from({length:4},(_,k)=>`<path d="M154 ${118+k*6} l16 3" stroke="#9aa3a9" stroke-width="1.4"/>`).join("")}`)}
 ${rHose("M212 70 C270 60 290 120 300 190","#b8693a",2)}${rCylH(270,340,210,9,"black",{grain:true})}${rBox(290,196,22,16,4,"cu",{r:3})}
 ${rL(170,56,120,20,6,16,"Power head: bulb pressure pushes down")}${rL(166,140,60,120,6,116,"Pin and seat")}
 ${rL(60,150,40,186,6,198,"Liquid in")}${rL(162,230,200,236,336,244,"Cold mix out to the coil","end")}${rL(300,200,300,170,336,166,"Bulb on the suction line","end")}`})()},

/* ---------- evaporator A-coil in its case, front cut away ---------- */
evap:{only:["split","hp"],s:(()=>{const win="M90 40 H250 V200 H90 Z";
 return `${rSh(170,236,110,7)}${rBox(80,30,180,200,40,"cab",{r:3})}
 ${rCut(win)}${rClip("rq_e",win,`<rect x="90" y="40" width="160" height="160" fill="#2a2f33"/><path d="M100 190 L168 52 L176 52 L120 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${104+k*5.4}" y1="${190-k*11.6}" x2="${120+k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<path d="M240 190 L172 52 L164 52 L220 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${236-k*5.4}" y1="${190-k*11.6}" x2="${220-k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<rect x="94" y="190" width="152" height="10" fill="#2f2f2f"/>`)}
 ${rArr("M170 250 V206","#2f6fd6")}${rArr("M170 160 V30","#7fb0ff")}${rCylH(260,340,120,5,"cu")}${rCylH(260,340,150,8,"black",{grain:true})}${rCylH(260,320,214,4,"paint")}
 ${rL(126,140,60,120,6,116,"A-coil slabs")}${rL(120,195,60,226,6,238,"Drain pan")}${rL(300,150,300,186,336,196,"Lines to the outdoor unit","end")}${rL(170,20,240,14,336,14,"Cooled air up to the ducts","end")}`})()},

/* ---------- blower: squirrel-cage wheel in its scroll housing ---------- */
blower:{s:(()=>`${rSh(170,232,110,7)}
 <path d="M80 120 C80 60 130 36 180 40 C240 44 270 80 270 120 V200 H230 V170 C230 190 200 210 170 210 C120 210 80 170 80 120 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 <ellipse cx="172" cy="124" rx="62" ry="62" fill="#1c2023"/>${Array.from({length:36},(_,k)=>{const a=k*Math.PI/18;return `<line x1="${172+46*Math.cos(a)}" y1="${124+46*Math.sin(a)}" x2="${172+60*Math.cos(a+.18)}" y2="${124+60*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="2.4"/>`}).join("")}
 <circle cx="172" cy="124" r="26" fill="url(#r_blackV)"/>${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<path d="M${172+12*Math.cos(a)} ${124+12*Math.sin(a)} L${172+22*Math.cos(a+.2)} ${124+22*Math.sin(a+.2)}" stroke="#4a5055" stroke-width="3"/>`}).join("")}<circle cx="172" cy="124" r="6" fill="url(#r_chromeV)"/>${[0,1,2].map(k=>{const a=k*2.09+.5;return `<rect x="${172+34*Math.cos(a)-3}" y="${124+34*Math.sin(a)-10}" width="6" height="20" fill="url(#r_galvV)" transform="rotate(${a*57.3} ${172+34*Math.cos(a)} ${124+34*Math.sin(a)})"/>`}).join("")}
 ${rArr("M250 196 V236","#2f6fd6")}${rArr("M20 124 H96","#2f6fd6")}
 ${rL(220,124,280,40,336,36,"Forward-curved wheel","end")}${rL(172,124,60,190,6,202,"Motor in the hub")}${rL(110,70,60,60,6,56,"Scroll housing")}${RT(336,244,"Air out to the coil","end")}`)()},

/* ---------- pleated filter ---------- */
filter:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="#cbb98f"/><path d="M70 64 L226 28 L280 118 L124 154 Z" fill="#f4f1e6"/>
 ${Array.from({length:18},(_,k)=>{const t=k/17;const x1=70+156*t,y1=64-36*t,x2=124+156*t,y2=154-36*t;return `<path d="M${x1} ${y1} L${x2} ${y2}" stroke="${k%2?"#d8d2bf":"#ffffff"}" stroke-width="5"/>`}).join("")}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="none" stroke="#a8946a" stroke-width="6"/><path d="M120 160 L290 120 V128 L120 168 Z" fill="#a8946a"/>
 ${rArr("M40 200 L100 186","#2f6fd6")}${rArr("M200 120 L250 108","#4a4a4a")}
 ${RT(176,210,"16 × 25 × 1  MERV 8","middle")}${rL(206,114,280,170,336,186,"Arrow points toward the blower","end")}${rL(80,110,30,120,6,116,"Pleated media")}${RT(6,236,"Dirty filter = low airflow")}`)()},

/* ---------- line set ---------- */
suction:{only:["split","hp","cooler","freezer"],s:(()=>`${rSh(170,212,140,6)}
 ${rCylH(0,340,90,16,"black",{grain:true})}<path d="M300 74 V106" stroke="#000" stroke-opacity=".3"/>${rCylH(300,340,90,9,"cu",{end:true,bore:true})}
 ${rCylH(0,340,170,6,"cu",{end:true,bore:true})}
 ${rL(150,90,120,50,6,46,"Large vapor line, insulated (cool)")}${rL(150,170,150,210,6,222,"Small liquid line, bare (warm)")}${RT(336,140,"Insulation stops sweating","end")}`)()},
disconnect:{only:["split","hp"],s:(()=>`${rSh(170,232,90,6)}${rBox(100,30,140,190,22,"paint",{r:4,grain:true})}
 <rect x="112" y="44" width="116" height="160" rx="3" fill="url(#r_paintF)" stroke="#2f383f"/>${rBox(130,80,80,90,12,"black",{r:6})}<rect x="150" y="96" width="40" height="22" rx="3" fill="url(#r_redV)"/><text x="170" y="111" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">PULL</text>
 ${rCylV(170,220,250,10,"galv",{top:false})}${rHose("M210 220 C240 240 300 240 340 230","#2a2f33",8)}
 ${rL(170,106,60,100,6,96,"Pull-out block: kills power")}${rL(170,240,120,240,6,246,"Line in")}${rL(300,236,300,206,336,200,"Whip to the unit","end")}`)()},

/* ---------- wall thermostat ---------- */
tstat:{only:["split","hp","furnace","oil","ahu","air"],s:(()=>`${rSh(170,214,90,6)}<rect x="0" y="0" width="340" height="250" fill="#ebe7df"/>
 ${rBox(100,40,140,150,12,"white",{r:20})}<rect x="122" y="62" width="96" height="70" rx="8" fill="#14181b"/><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="36" font-weight="300" fill="#e9eef0">72°</text><text x="170" y="126" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#7fb0ff">SET 72  AUTO</text><rect x="122" y="62" width="96" height="70" rx="8" fill="url(#rGlass)" opacity=".5"/>
 ${[140,170,200].map(x=>`<circle cx="${x}" cy="160" r="9" fill="url(#r_whiteV)" stroke="#bbb"/>`).join("")}
 ${rL(170,96,60,40,6,36,"Senses room temperature")}${rL(200,160,280,200,336,212,"R power, Y cool, G fan, W heat, C common","end")}`)()},

/* ---------- house ---------- */
room:{s:(()=>`${rSh(170,230,140,8)}${rBox(70,110,180,110,90,"white",{r:0})}
 <path d="M60 112 L160 40 L260 112 Z" fill="url(#r_paintV)"/><path d="M260 112 L160 40 L214 2 L314 74 Z" fill="url(#r_paintS)"/>
 ${[[90,140],[200,140]].map(([x,y])=>`<rect x="${x}" y="${y}" width="34" height="30" fill="#bcd8ee" stroke="#8a9094" stroke-width="3"/><rect x="${x}" y="${y}" width="34" height="30" fill="url(#rGlass)"/>`).join("")}<rect x="146" y="160" width="28" height="60" fill="url(#r_tanV)"/>
 ${rArr("M30 160 H66","#e0662a")}${rArr("M160 4 V36","#e0662a")}${rArr("M330 170 H296","#e0662a")}
 ${RT(6,150,"Heat in")}${RT(170,250,"Walls, windows and roof leak heat","middle")}`)()}
};
RILL.liquid=RILL.suction;RILL.house=RILL.room;RILL.afilter=RILL.filter;
Object.assign(RILL,{
/* ---------- heat pump extras ---------- */
accum:{s:(()=>{const win="M142 96 H198 V206 H142 Z";
 return `${rSh(170,236,60,6)}${rCylV(170,60,220,44,"paint",{ry:10,grain:true})}<path d="M126 60 Q126 36 170 34 Q214 36 214 60 A44 10 0 0 1 126 60 Z" fill="url(#r_paintV)"/>
 ${rCut(win)}${rClip("rq_a",win,`<rect x="142" y="170" width="56" height="36" fill="url(#rWater)" opacity=".8"/><path d="M150 40 V196 Q150 204 158 204 H182 Q190 204 190 196 V60" fill="none" stroke="#c97a48" stroke-width="5"/><circle cx="170" cy="204" r="2" fill="#111"/>`)}
 ${rCylV(150,6,40,5,"cu",{top:false})}${rCylV(190,6,40,5,"cu",{top:false})}
 ${rL(150,14,90,14,6,18,"In: from the reversing valve")}${rL(190,14,240,14,336,18,"Out: to the compressor","end")}
 ${rL(170,190,240,220,336,230,"Liquid and oil settle here","end")}${rL(170,204,90,226,6,238,"Oil bleed hole at the U-bend")}${rL(190,120,262,110,336,106,"Vapor taken from the top","end")}`})()},
ometer:{s:(()=>{const win="M120 106 H220 V154 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,96,130,5,"cu")}${rCylH(244,340,130,5,"cu")}${rHexH(96,130,24,26,"brass")}${rHexH(220,130,24,26,"brass")}${rCylH(118,222,130,22,"brass",{grain:true})}
 ${rCut(win)}${rClip("rq_o",win,`<rect x="120" y="106" width="100" height="48" fill="#2a2f33"/><path d="M146 116 H186 Q204 116 204 130 Q204 144 186 144 H146 Z" fill="url(#r_brassH)"/><rect x="146" y="128" width="58" height="4" fill="#111"/>${[150,160,170,180].map(x=>`<line x1="${x}" y1="116" x2="${x}" y2="144" stroke="#7a5a16" stroke-width="1"/>`).join("")}`)}
 ${rArr("M40 200 H140","#2f6fd6")}${RT(40,224,"Heating: piston seats and meters")}${rArr("M300 190 H200","#c0281c")}${RT(336,176,"Cooling: it slides off and bypasses","end")}
 ${rL(176,130,180,70,6,60,"Piston with a drilled orifice")}`})()},
defrost:{s:(()=>`${rSh(170,226,120,6)}${rBox(60,40,220,170,10,"blue",{r:4})}<rect x="64" y="44" width="212" height="162" rx="3" fill="#1f6b3a"/>${Array.from({length:14},(_,k)=>`<path d="M${74+k*14} 60 V${190}" stroke="#2e8a50" stroke-width="1" opacity=".6"/>`).join("")}
 ${rBox(90,70,50,36,10,"black",{r:2})}${rBox(160,70,50,36,10,"black",{r:2})}${[0,1,2].map(k=>`<rect x="${100+k*30}" y="140" width="16" height="10" fill="#111"/><circle cx="${108+k*30}" cy="134" r="4" fill="url(#r_chromeV)"/><text x="${108+k*30}" y="165" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#e9f5ec">${[30,60,90][k]}</text>`).join("")}<rect x="96" y="140" width="24" height="10" fill="#e8c33a" opacity=".85"/>
 ${[0,1,2,3,4,5].map(k=>rTerm(222+k*0,70+k*20)).join("")}${rWire("M70 190 C30 210 20 230 0 240","#f2f2ee")}<rect x="40" y="206" width="16" height="10" rx="2" fill="url(#r_alV)"/>
 ${rL(115,88,60,24,6,20,"Relays: reversing valve, fan off")}${rL(108,140,150,186,154,196,"Pins: 30, 60 or 90 min")}${rL(46,212,40,232,6,246,"Coil sensor clipped to the coil")}${rL(222,110,300,110,336,126,"R C Y O W","end")}`)()},
strips:{s:(()=>`${rSh(170,226,130,6)}${rBox(40,40,260,170,20,"galv",{r:3})}<rect x="50" y="52" width="240" height="146" fill="#1c2023"/>
 ${[0,1,2].map(k=>{let d=`M60 ${80+k*44}`;for(let i=0;i<22;i++)d+=` q5 -9 10 0`;return `<path d="${d}" fill="none" stroke="#7a2a12" stroke-width="4"/><path d="${d}" fill="none" stroke="#ff7a3a" stroke-width="2.2"/>`}).join("")}
 ${rBox(130,214,30,20,6,"black",{r:2})}<circle cx="145" cy="224" r="4" fill="url(#r_chromeV)"/>${rBox(190,214,30,20,6,"black",{r:2})}
 ${rL(150,80,200,20,336,16,"Nichrome coils glow when on","end")}${rL(145,224,60,232,6,244,"Limit switch")}${rL(205,224,260,236,336,244,"Fusible link","end")}${RT(6,24,"5–10 kW per kit, staged")}`)()},

/* ---------- walk-in parts ---------- */
receiver:{only:["cooler","freezer"],s:(()=>{const win="M90 110 H230 V170 H90 Z";
 return `${rSh(170,214,130,6)}<path d="M80 176 L74 206 H96 L92 176 Z M228 176 L222 206 H244 L240 176 Z" fill="url(#r_paintV)"/>${rTankH(160,140,240,40,"paint")}
 ${rCut(win)}${rClip("rq_r",win,`<rect x="90" y="110" width="140" height="60" fill="#d7dee2" opacity=".2"/><rect x="90" y="140" width="140" height="30" fill="url(#rWater)"/><path d="M90 140 H230" stroke="#cfe6ff"/>`)}
 ${rCylV(80,40,100,5,"cu",{top:false})}${rCylV(240,40,100,5,"cu",{top:false})}${rBox(228,84,24,16,8,"brass",{r:2})}<rect x="246" y="76" width="6" height="10" fill="url(#r_redV)"/><circle cx="160" cy="180" r="5" fill="url(#r_brassV)"/>
 ${rL(80,50,30,30,6,26,"From the condenser")}${rL(246,80,290,40,336,36,"King valve, liquid out","end")}${rL(160,150,100,226,6,238,"Stores the extra charge")}${rL(160,184,240,226,336,238,"Fusible plug","end")}`})()},
sglass:{s:(()=>`${rSh(170,200,120,6)}${rCylH(0,110,130,7,"cu")}${rCylH(230,340,130,7,"cu")}${rHexH(104,130,18,20,"brass")}${rHexH(218,130,18,20,"brass")}${rCylH(120,220,130,30,"brass",{grain:true})}
 <circle cx="170" cy="118" r="30" fill="url(#r_chromeV)"/><circle cx="170" cy="118" r="22" fill="#cde6f5"/>${[[160,110,4],[176,120,3],[168,126,2.4],[180,106,2]].map(([x,y,r])=>`<circle cx="${x}" cy="${y}" r="${r}" fill="none" stroke="#5a7a9a"/>`).join("")}<circle cx="170" cy="118" r="7" fill="#2fa84f"/><circle cx="170" cy="118" r="22" fill="url(#rGlass)"/>
 ${rL(160,110,90,60,6,56,"Bubbles: short of charge or flashing")}${rL(170,118,250,60,336,56,"Dot: green dry, yellow wet","end")}${RT(170,200,"Clear and full = solid liquid","middle")}`)()},
lls:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,110,170,6,"cu")}${rCylH(230,340,170,6,"cu")}${rBox(110,150,120,44,18,"brass",{r:6,grain:true})}${rCylV(170,90,150,14,"chrome",{ry:4})}
 ${rBox(132,40,76,62,20,"black",{r:4})}<text x="170" y="74" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#ccc">24 V COIL</text>${rWire("M200 46 C240 30 260 20 340 18","#2a2f33")}${rWire("M204 54 C246 40 270 36 340 38","#2a2f33")}
 ${rArr("M30 200 H96","#c0281c")}
 ${rL(170,70,80,30,6,26,"Coil lifts the plunger")}${rL(150,172,80,226,6,238,"Normally closed: no power, no flow")}${rL(300,30,300,110,336,122,"Wired to the box thermostat","end")}`)()},
ucool:{s:(()=>`${rSh(170,230,140,6)}<rect x="0" y="0" width="340" height="24" fill="#e9eef0"/>
 ${rBox(40,30,250,120,40,"white",{r:4})}${rFins(54,44,90,92)}${[[190,90],[262,90]].map(([x,y])=>`<circle cx="${x}" cy="${y}" r="38" fill="#1c2023"/>${Array.from({length:6},(_,k)=>`<circle cx="${x}" cy="${y}" r="${8+k*6}" fill="none" stroke="#8b949a" stroke-width="1.2"/>`).join("")}<line x1="${x-38}" y1="${y}" x2="${x+38}" y2="${y}" stroke="#8b949a"/><line x1="${x}" y1="${y-38}" x2="${x}" y2="${y+38}" stroke="#8b949a"/>`).join("")}
 <path d="M40 150 L70 168 H310 L290 150 Z" fill="url(#r_whiteF)"/>${rCylV(84,160,250,5,"paint",{top:false})}
 ${rArr("M100 190 H20","#7fb0ff")}${rArr("M240 140 V200","#7fb0ff")}
 ${rL(100,90,60,40,6,30,"Finned coil")}${rL(200,90,250,40,336,36,"Fans blow through the coil","end")}${rL(84,200,40,226,6,238,"Drain pan + line")}`)()},
efans:{s:(()=>`${rSh(170,230,120,6)}<circle cx="170" cy="120" r="100" fill="#1c2023"/>${Array.from({length:10},(_,k)=>`<circle cx="170" cy="120" r="${14+k*9.6}" fill="none" stroke="#9aa3a9" stroke-width="1.6"/>`).join("")}${[0,1,2,3].map(k=>{const a=k*Math.PI/2+.3;return `<path d="M170 120 L${170+86*Math.cos(a)} ${120+86*Math.sin(a)} Q${170+90*Math.cos(a+.4)} ${120+90*Math.sin(a+.4)} ${170+80*Math.cos(a+.7)} ${120+80*Math.sin(a+.7)} Z" fill="url(#r_alV)" opacity=".75"/>`}).join("")}
 <circle cx="170" cy="120" r="24" fill="url(#r_blackV)"/>${[0,90,180,270].map(a=>`<line x1="${170+100*Math.cos(a*Math.PI/180)}" y1="${120+100*Math.sin(a*Math.PI/180)}" x2="${170+24*Math.cos(a*Math.PI/180)}" y2="${120+24*Math.sin(a*Math.PI/180)}" stroke="#9aa3a9" stroke-width="3"/>`).join("")}
 ${rL(170,120,60,30,6,26,"Shaded-pole or ECM motor")}${rL(240,60,280,20,336,16,"Wire guard","end")}${RT(6,240,"Freezer: delayed after defrost")}`)()},
timer:{s:(()=>`${rSh(170,230,100,6)}${rBox(80,30,180,190,20,"paint",{r:4,grain:true})}<circle cx="170" cy="110" r="60" fill="url(#r_whiteV)"/>${Array.from({length:24},(_,k)=>{const a=k*Math.PI/12;return `<text x="${170+50*Math.sin(a)}" y="${114-50*Math.cos(a)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6" fill="#333">${k}</text>`}).join("")}
 ${[2,8,14,20].map(h=>{const a=h*Math.PI/12;return `<rect x="${170+38*Math.sin(a)-3}" y="${110-38*Math.cos(a)-5}" width="6" height="10" fill="#e8c33a" transform="rotate(${h*15} ${170+38*Math.sin(a)} ${110-38*Math.cos(a)})"/>`}).join("")}<line x1="170" y1="110" x2="170" y2="66" stroke="#c0281c" stroke-width="3"/><circle cx="170" cy="110" r="6" fill="url(#r_chromeV)"/>
 ${[0,1,2,3].map(k=>rTerm(110+k*40,196)).join("")}
 ${rL(204,86,280,40,336,36,"Pins: defrost start times","end")}${rL(170,80,60,40,6,36,"Clock dial (24 h)")}${rL(150,196,90,236,6,244,"Terminals 1 2 3 4 N X")}`)()},
dpc:{s:(()=>`${rSh(170,230,110,6)}${rBox(70,40,200,160,20,"paint",{r:4,grain:true})}
 ${[120,220].map((x,i)=>`<rect x="${x-26}" y="60" width="52" height="16" rx="2" fill="#f4f2e8"/>${Array.from({length:9},(_,k)=>`<line x1="${x-22+k*5.5}" y1="62" x2="${x-22+k*5.5}" y2="${k%2?68:72}" stroke="#333" stroke-width=".7"/>`).join("")}<text x="${x}" y="90" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9eef0">${i?"HIGH":"LOW"}</text>${rCylV(x,96,120,6,"chrome")}<rect x="${x-3}" y="94" width="6" height="2" fill="#333"/>`).join("")}
 ${rBox(150,130,40,40,10,"white",{r:2})}<text x="170" y="154" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#c0281c">RESET</text>
 ${rHose("M110 200 C110 230 40 230 0 236","#b8693a",2)}${rHose("M230 200 C230 230 300 230 340 236","#b8693a",2)}
 ${rL(120,66,60,20,6,16,"Low: cut-in and differential")}${rL(220,66,280,20,336,16,"High: cut-out, manual reset","end")}${RT(6,246,"to suction")}${RT(336,246,"to discharge","end")}`)()},
cch:{s:(()=>`${rSh(170,236,90,8)}${rCylV(170,40,210,64,"black",{ry:14})}<path d="M106 40 Q106 8 170 6 Q234 8 234 40 A64 14 0 0 1 106 40 Z" fill="url(#r_blackV)"/>
 <path d="M106 176 A64 14 0 0 0 234 176 V192 A64 14 0 0 1 106 192 Z" fill="url(#r_alH)"/>${Array.from({length:12},(_,k)=>`<line x1="${112+k*10}" y1="${180+Math.sin(k)*1}" x2="${112+k*10}" y2="${196}" stroke="#7d868c"/>`).join("")}
 ${rWire("M234 184 C270 184 290 160 340 150","#2a2f33")}
 ${rL(150,190,60,226,6,238,"Belly-band heater")}${rL(300,160,300,226,336,238,"On in the off cycle","end")}${RT(6,100,"Keeps refrigerant")}${RT(6,113,"out of the oil")}`)()},
"cooler:door":{s:(()=>`${rSh(170,240,120,6)}${rBox(60,20,220,220,10,"white",{r:2})}<rect x="72" y="32" width="196" height="196" fill="url(#r_whiteF)"/>
 <rect x="72" y="32" width="196" height="196" fill="none" stroke="#3a3f43" stroke-width="7"/>${rBox(232,110,24,50,10,"chrome",{r:3})}${[50,190].map(y=>rBox(62,y,14,26,6,"chrome",{r:2})).join("")}
 <circle cx="170" cy="130" r="0"/>${rCut("M268 60 H300 V120 H268 Z")}${rClip("rq_g",`M268 60 H300 V120 H268 Z`,`<rect x="268" y="60" width="32" height="60" fill="#e9eef0"/><rect x="272" y="64" width="14" height="52" rx="5" fill="#2a2f33"/><rect x="276" y="76" width="6" height="28" fill="#6b7a86"/><rect x="288" y="64" width="8" height="52" fill="#c0281c" opacity=".5"/>`)}
 ${rL(276,90,300,20,336,14,"Gasket with magnet","end")}${rL(292,110,310,160,336,170,"Heater wire (freezer)","end")}${rL(244,136,200,236,336,244,"Latch and handle","end")}${rL(70,200,30,230,6,240,"Hinges")}`)()},
drain:{s:(()=>`${rSh(170,236,120,6)}${rBox(40,20,200,40,30,"white",{r:3})}${rCylV(90,60,170,6,"paint",{top:false})}<path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="#3a444c" stroke-width="14"/><path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="url(#r_paintV)" stroke-width="11"/>
 <path d="M84 70 V170" stroke="#c0281c" stroke-width="2" stroke-dasharray="4 3"/>
 ${rL(108,210,60,236,6,244,"Trap outside the box")}${rL(84,120,30,110,6,106,"Heat tape (freezer)")}${rL(200,180,250,210,336,220,"Pitched to a drain","end")}${rL(140,40,240,40,336,36,"Unit cooler drain pan","end")}`)()},
box:{s:(()=>`${rSh(170,240,150,8)}${rBox(40,70,240,160,60,"white",{r:1})}${[80,120,160,200,240].map(x=>`<line x1="${x}" y1="70" x2="${x}" y2="230" stroke="#c9ced1"/>`).join("")}
 ${rBox(130,110,70,120,4,"white",{r:1})}<rect x="186" y="160" width="8" height="24" rx="2" fill="url(#r_chromeV)"/>${rBox(176,24,100,22,30,"paint",{r:2})}${rFins(190,30,40,14,2)}
 ${rL(60,140,20,40,6,30,"Insulated panels, 4 in. foam")}${rL(220,40,280,10,336,14,"Condensing unit","end")}${rL(160,170,240,236,336,244,"Door","end")}`)()},
heaters:{s:(()=>`${rSh(170,230,130,6)}${rFins(40,40,260,150,3)}${[70,120,170].map(y=>`<rect x="36" y="${y}" width="268" height="6" rx="3" fill="#ff7a3a"/><rect x="36" y="${y}" width="268" height="2" rx="1" fill="#ffd0a0"/>`).join("")}<rect x="40" y="190" width="260" height="12" fill="#ff7a3a" opacity=".85"/>
 ${rL(160,73,200,20,336,16,"Electric rods in the coil","end")}${rL(200,196,250,226,336,238,"Drain pan heater","end")}${RT(6,24,"Melt the frost, then stop")}`)()},
term:{s:(()=>`${rSh(170,214,90,6)}${rFins(0,120,340,90,3)}${rBox(130,80,80,40,12,"white",{r:20})}<circle cx="170" cy="100" r="12" fill="url(#r_alV)"/>${rWire("M200 90 C240 70 270 60 340 60","#2f6fd6")}${rWire("M200 96 C244 80 274 76 340 78","#c0281c")}${rWire("M204 102 C250 92 280 94 340 96","#2a2f33")}
 ${rL(160,100,60,60,6,56,"Bimetal disc clamped to the coil")}${RT(6,224,"Ends defrost at about 55°F")}${RT(6,240,"Starts the fans once the coil is cold")}`)()}
});
RILL["cooler:tstat"]=RILL["freezer:tstat"]={s:(()=>`${rSh(170,224,80,6)}<rect x="0" y="0" width="340" height="250" fill="#e9eef0"/>${rBox(110,40,120,170,16,"paint",{r:4,grain:true})}
 <circle cx="170" cy="100" r="40" fill="url(#r_whiteV)"/>${Array.from({length:11},(_,k)=>{const a=(-120+k*24)*Math.PI/180;return `<line x1="${170+30*Math.sin(a)}" y1="${100-30*Math.cos(a)}" x2="${170+38*Math.sin(a)}" y2="${100-38*Math.cos(a)}" stroke="#333" stroke-width="${k%5?.6:1.2}"/>`}).join("")}<text x="132" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">-20</text><text x="196" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">60°F</text>
 <rect x="164" y="64" width="12" height="72" rx="5" fill="url(#r_blackV)" transform="rotate(-40 170 100)"/><circle cx="170" cy="100" r="6" fill="url(#r_chromeV)"/>
 ${rHose("M170 210 C170 240 260 230 300 180 V60","#b8693a",1.6)}${rCylV(300,40,80,5,"cu",{ry:1.6})}
 ${rL(170,100,60,40,6,36,"Set point dial")}${rL(300,60,300,20,336,14,"Remote bulb in the box air","end")}${rL(200,190,262,210,336,222,"Switches the liquid solenoid","end")}`)()};
/* shared art pieces reused by several cards */
const rArtGasValve=()=>GVART;
const GVART=`${rCylH(0,92,150,9,"iron")}${rThrH(82,92,150,9)}${rCylH(256,340,150,9,"iron")}${rHexH(254,150,10,13,"al")}
 ${rBox(90,110,150,70,40,"al",{r:6,grain:true})}${rBox(100,84,70,22,24,"black",{r:3})}
 ${rWire("M116 0 C114 40 118 70 118 90","#f2f2ee")}${rWire("M134 0 C138 40 132 70 132 90","#c0281c")}
 ${rCylV(198,92,104,12,"red",{ry:4})}<rect x="186" y="90.5" width="24" height="3" rx="1.5" fill="#7e160d"/>
 ${rHexV(228,98,6,8,"al")}${rCylV(228,86,99,6.5,"black",{ry:2.2})}
 <circle cx="104" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M101.5 168 h5" stroke="#4c3407" stroke-width="1.1"/><circle cx="224" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M221.5 168 h5" stroke="#4c3407" stroke-width="1.1"/>`;
/* printed circuit board */
const rPcb=(x,y,w,h)=>`${rBox(x,y,w,h,6,"blue",{r:3})}<rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" rx="2" fill="#1f6b3a"/>${Array.from({length:Math.floor(w/12)},(_,k)=>`<path d="M${x+8+k*12} ${y+8} V${y+h-8}" stroke="#2e8a50" stroke-width=".8" opacity=".6"/>`).join("")}`;
Object.assign(RILL,{
"furnace:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,40,240,170)}
 ${rBox(80,60,46,34,10,"black",{r:2})}${rBox(140,60,46,34,10,"black",{r:2})}${rBox(214,64,50,30,8,"white",{r:2})}
 ${Array.from({length:7},(_,k)=>`<rect x="${70+k*18}" y="170" width="12" height="16" fill="#e8e8e2"/>${rTermS(76+k*18,178)}<text x="${76+k*18}" y="198" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9f5ec">${["R","W","Y","G","C","",""][k]}</text>`).join("")}
 <circle cx="248" cy="130" r="5" fill="#d0312d"/><circle cx="248" cy="130" r="5" fill="url(#rGlass)"/><rect x="200" y="146" width="16" height="10" fill="#e8c33a"/>
 ${rL(103,74,60,24,6,20,"Relays: inducer, igniter, blower")}${rL(250,134,300,160,336,170,"LED: flash codes","end")}${rL(208,150,300,214,336,226,"3 A fuse","end")}${rL(130,178,90,232,6,244,"Thermostat terminals")}`)()},
inducer:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M80 160 C80 90 130 66 180 70 C240 74 270 110 270 150 V200 H220 V176 C210 196 190 210 170 210 C120 210 80 196 80 160 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 ${rCylV(176,40,128,30,"black",{ry:8})}<rect x="150" y="68" width="50" height="22" rx="2" fill="#e9e6da"/>${rCylV(244,210,250,12,"white",{top:false})}${rBand(232,214,13,24,"white")}
 ${rArr("M120 140 Q150 150 180 140","#e0662a")}${rArr("M244 210 V246","#e0662a")}
 ${rL(176,80,100,40,6,36,"Motor pulls flue gas through")}${rL(110,180,60,226,6,238,"Housing (blower wheel inside)")}${rL(250,226,290,226,336,214,"To the vent","end")}${rL(220,110,280,90,336,86,"Pressure tap","end")}`)()},
ps:{s:(()=>`${rSh(170,214,90,6)}${rBox(110,60,120,120,20,"black",{r:60})}<circle cx="170" cy="120" r="44" fill="url(#r_blackV)"/><circle cx="170" cy="120" r="30" fill="#26292c"/>
 ${rCylH(230,280,120,5,"white")}${rHose("M280 120 C320 120 320 60 340 40","#cfe3ea",4)}${[150,170,190].map(x=>`<rect x="${x-4}" y="166" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}
 ${rL(170,120,60,40,6,36,"Diaphragm senses the inducer's suction")}${rL(260,120,280,180,336,190,"Hose to the inducer tap","end")}${rL(170,182,120,226,6,238,"Normally open; closes on draft")}`)()},
igniter:{only:["furnace"],s:(()=>`${rSh(170,214,120,6)}${rBox(70,110,70,40,14,"white",{r:4})}
 <path d="M140 118 H290 Q300 118 300 128 V132 Q300 142 290 142 H140 Z" fill="#7a7e80"/><path d="M180 122 H290 V138 H180 Z" fill="#ff8a3a"/><path d="M180 122 H290 V126 H180 Z" fill="#ffd0a0"/>
 ${rWire("M70 124 C40 124 30 160 0 170","#f2f2ee")}${rWire("M70 136 C44 136 36 180 0 190","#f2f2ee")}
 ${rL(240,130,240,70,336,64,"Silicon nitride: glows at about 2,500°F","end")}${rL(100,130,60,80,6,76,"Ceramic base")}${RT(6,236,"Never touch the element: skin oil cracks it")}`)()},
fsensor:{s:(()=>`${rSh(170,214,120,6)}${rBox(60,110,60,40,10,"white",{r:4})}<path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="#7d868c" stroke-width="5"/><path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="url(#r_chromeH)" stroke-width="3.6"/>
 ${rFlameC(276,120,70,18)}${rWire("M60 130 C30 130 20 170 0 180","#2f6fd6")}
 ${rL(250,118,200,70,6,66,"Rod sits in the flame")}${rL(276,90,300,40,336,36,"Flame conducts a µA signal","end")}${RT(6,236,"Dirty rod: clean with fine abrasive pad")}`)()},
"furnace:gv":{s:GVART+`${rL(134,30,80,30,6,34,"24 V wires")}${rL(206,92,262,70,336,66,"Gas knob","end")}${rL(228,86,262,44,336,40,"Regulator cap: 3.5 in. w.c.","end")}${rL(104,168,60,232,6,240,"Inlet tap")}${rL(224,168,270,226,336,238,"Outlet (manifold) tap","end")}`},
"furnace:burners":{s:(()=>`${rSh(170,214,130,6)}${rCylV(170,40,52,0,"al")}${[60,110,160,210].map(y=>"").join("")}
 ${[0,1,2,3].map(k=>{const y=60+k*36;return `${rCylH(80,230,y,12,"al",{end:true})}<ellipse cx="80" cy="${y}" rx="4" ry="12" fill="url(#r_alV)"/>${rFlameC(260,y+6,0,0)}<path d="M232 ${y-8} Q300 ${y} 232 ${y+8} Z" fill="url(#rFlame)" opacity=".9"/><path d="M232 ${y-4} Q262 ${y} 232 ${y+4} Z" fill="#bfe1ff"/>${rHexH(60,y,12,5,"brass")}`}).join("")}${rCylV(52,40,200,6,"al",{top:false})}
 ${rL(150,60,150,24,6,20,"In-shot burners fire sideways")}${rL(60,96,30,220,6,232,"Manifold + orifices")}${RT(336,244,"Flames go into the heat exchanger","end")}`)()},
"furnace:hx":{s:(()=>`${rSh(170,236,120,6)}${[0,1,2,3].map(k=>{const x=70+k*52;return `<path d="M${x} 220 V80 Q${x} 50 ${x+22} 44 Q${x+44} 50 ${x+44} 80 V220 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/><path d="M${x+10} 210 V80" stroke="#fff" stroke-opacity=".2" stroke-width="4"/>${rArr(`M${x+22} 210 C${x+30} 160 ${x+14} 120 ${x+22} 70`,"#e0662a")}`}).join("")}
 ${rArr("M30 230 V90","#2f6fd6")}${rArr("M310 230 V90","#2f6fd6")}
 ${rL(92,150,40,40,6,30,"Flue gas inside the clamshells")}${rL(310,150,320,40,336,30,"Room air outside","end")}${RT(170,248,"A crack lets flue gas into the house air","middle")}`)()},
hx2:{s:(()=>`${rSh(170,232,130,6)}${rBox(50,50,240,150,30,"cab",{r:3})}${rFins(62,62,216,126,2.4)}${Array.from({length:8},(_,k)=>`<path d="M62 ${74+k*15} H278" stroke="#7a8a96" stroke-width="3" opacity=".5"/>`).join("")}
 ${rCylV(270,200,246,6,"white",{top:false})}<path d="M266 222 q4 6 0 12" stroke="#5aa0ff" stroke-width="2" fill="none"/>
 ${rL(150,110,80,20,6,16,"Stainless tubes and fins")}${rL(270,226,300,230,336,240,"Condensate drains out","end")}${RT(6,244,"Pulls latent heat: 90%+ furnaces")}`)()},
trap:{s:(()=>`${rSh(170,232,110,6)}<path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="#bcbfb8" stroke-width="30"/><path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="url(#r_whiteV)" stroke-width="26"/>
 <path d="M120 150 Q120 196 170 196 Q216 196 216 150" fill="none" stroke="#5aa0ff" stroke-width="18" opacity=".6"/>
 ${rL(120,60,60,40,6,36,"From the secondary HX")}${rL(170,196,100,230,6,240,"Water seal blocks flue gas")}${rL(280,90,300,140,336,150,"To a drain or pump","end")}`)()},
limit:{s:(()=>`${rSh(170,214,110,6)}${rBox(90,100,150,40,8,"galv",{r:2})}${rBox(130,70,70,40,8,"white",{r:20})}<circle cx="165" cy="90" r="12" fill="url(#r_alV)"/>${rCylH(240,320,120,4,"chrome")}
 ${rWire("M140 70 C120 40 80 30 0 30","#c0281c")}${rWire("M190 70 C210 40 250 30 340 30","#c0281c")}
 ${rL(165,90,60,80,6,76,"Bimetal disc")}${rL(290,120,300,170,336,180,"Senses supply air near the HX","end")}${RT(6,236,"Opens on overheat: dirty filter, slow blower")}`)()},
rollout:{s:(()=>`${rSh(170,214,90,6)}${rBox(120,90,100,60,10,"white",{r:24})}<circle cx="170" cy="120" r="18" fill="url(#r_alV)"/><rect x="200" y="96" width="20" height="14" rx="3" fill="url(#r_redV)"/>
 ${rFlameC(80,200,60,16,true)}${rArr("M96 170 Q120 150 140 140","#e0662a")}
 ${rL(210,100,280,60,336,56,"Manual reset button","end")}${rL(170,120,250,180,336,190,"Trips on flame rolling out","end")}${RT(6,24,"Reset only after finding why")}`)()},
bcap:{s:(()=>`${rSh(170,214,60,6)}${rCylV(170,60,200,40,"al",{ry:10})}${[150,190].map(x=>`<rect x="${x-4}" y="44" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}<rect x="132" y="110" width="76" height="40" fill="#f4f1ea"/><text x="170" y="130" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">7.5 µF</text><text x="170" y="144" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">370 VAC</text>
 ${rL(150,50,80,30,6,26,"Two terminals")}${rL(208,130,270,130,336,126,"Match µF and voltage","end")}${RT(6,236,"Weak cap: slow, hot blower motor")}`)()},
flue:{s:(()=>`${rSh(170,226,140,6)}${rCylV(90,30,222,18,"galv",{top:true})}${[90,150,210].map(y=>`<path d="M72 ${y} H108" stroke="#000" stroke-opacity=".2" stroke-width="2"/>`).join("")}
 ${rCylV(240,30,222,16,"white",{top:true})}${[80,160].map(y=>`<rect x="222" y="${y}" width="36" height="12" rx="3" fill="url(#r_whiteV)"/>`).join("")}
 ${rArr("M90 208 V50","#e0662a")}${rArr("M240 208 V50","#9aa3a9")}
 ${RT(90,20,"80%: B-vent","middle")}${RT(240,20,"90%+: PVC","middle")}${RT(170,246,"Hot, dry flue vs cool, wet flue","middle")}`)()},
gasline:{s:(()=>`${rSh(170,232,120,6)}${rCylV(80,0,120,7,"iron",{top:false})}${rCylH(80,180,126,13,"iron",{grain:true})}${rCylV(80,112,140,13,"iron",{top:false,grain:true})}${rCylV(80,140,200,7,"iron",{top:false})}${rCylV(80,198,214,10,"iron")}
 ${rCylH(94,140,126,7,"iron")}${rBox(140,110,26,32,10,"brass",{r:3})}<rect x="146" y="98" width="40" height="6" rx="2" fill="url(#r_yelH)"/>${rFlex("M166 126 C220 126 220 180 290 180")}
 ${rL(80,60,40,40,6,36,"Gas drop")}${rL(80,206,40,230,6,240,"Sediment trap")}${rL(160,100,220,60,226,56,"Shutoff")}${rL(260,178,300,210,336,220,"To the furnace gas valve","end")}`)()},
door:{only:["furnace"],s:(()=>`${rSh(170,232,120,6)}${rBox(70,30,150,190,20,"cab",{r:2})}<rect x="80" y="40" width="130" height="170" fill="none" stroke="#8a9094"/>${rBox(220,100,30,40,8,"white",{r:3})}<rect x="208" y="112" width="14" height="14" rx="2" fill="url(#r_whiteV)"/>
 ${rWire("M250 106 C290 100 300 80 340 70","#2a2f33")}${rWire("M250 130 C290 140 300 160 340 170","#2a2f33")}
 ${rL(215,118,260,30,336,26,"Plunger switch","end")}${RT(6,240,"Door off = 120 V off to the furnace")}`)()},
coalarm:{s:(()=>RILL.coal?RILL.coal.s:"")()},
});
RILL.coal={s:`${rSh(170,214,80,6)}${rBox(100,40,140,160,18,"white",{r:24})}${Array.from({length:6},(_,k)=>`<rect x="${122+k*16}" y="56" width="8" height="30" rx="4" fill="#cfd4d6"/>`).join("")}${rLcd(128,104,84,34,["0","PPM"],18)}<circle cx="170" cy="168" r="14" fill="url(#r_chromeV)"/><text x="170" y="171" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#333">TEST</text><circle cx="208" cy="168" r="4" fill="#1e9a4a"/>${rL(128,130,60,226,6,238,"Shows ppm, keeps the peak")}${rL(208,168,262,168,336,164,"Power light","end")}${rL(180,70,262,40,336,36,"UL 2034 sensor","end")}`,only:["furnace","oil"]};
RILL.coalarm=RILL.coal;RILL["freezer:door"]=RILL["cooler:door"];
/* ---------- oil furnace ---------- */
Object.assign(RILL,{
"oil:primary":{s:(()=>`${rSh(170,222,120,6)}${rBox(70,60,180,130,20,"paint",{r:4})}<rect x="84" y="74" width="152" height="40" rx="3" fill="#2f383f"/><text x="160" y="99" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#dfe5e8">OIL PRIMARY</text>
 <circle cx="214" cy="146" r="13" fill="url(#r_redV)"/><circle cx="214" cy="146" r="13" fill="url(#rGlass)"/><circle cx="108" cy="140" r="5" fill="#e8c33a"/><circle cx="108" cy="140" r="5" fill="url(#rGlass)"/>
 ${[0,1,2,3].map(k=>`<rect x="${100+k*30}" y="166" width="20" height="14" fill="#e8e8e2"/>${rTermS(110+k*30,173)}`).join("")}${["T","T","F","F"].map((t,k)=>`<text x="${110+k*30}" y="162" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e8ecee">${t}</text>`).join("")}
 ${rWire("M170 180 C170 214 120 222 70 240","#e8c33a")}${rWire("M200 180 C200 214 230 222 280 240","#e8c33a")}${rWire("M110 180 C100 206 40 206 0 214","#c0281c")}
 ${rL(214,146,280,124,336,120,"Reset button","end")}${rL(108,140,60,140,6,136,"LED codes")}${rL(126,173,60,180,6,176,"T T: thermostat")}${rL(230,190,300,200,336,196,"F F: cad cell","end")}${RT(170,30,"No flame proven in time: lockout","middle")}`)()},
"oil:cad":{s:(()=>`${rSh(170,226,100,6)}${rCylH(80,190,130,40,"black",{rx:12})}<ellipse cx="190" cy="130" rx="14" ry="40" fill="url(#r_blackV)"/><ellipse cx="192" cy="130" rx="11" ry="34" fill="#d9a441"/>
 ${[-18,-9,0,9,18].map(dy=>`<path d="M186 ${130+dy} q3 -3 6 0 t6 0" stroke="#8a5a1a" stroke-width="1.6" fill="none"/>`).join("")}<ellipse cx="192" cy="130" rx="11" ry="34" fill="url(#rGlass)"/>
 ${rWire("M80 116 C40 116 30 70 0 60","#e8c33a")}${rWire("M80 144 C40 144 30 196 0 206","#e8c33a")}${rFlameC(290,170,60,28,1)}${rArr("M276 130 H214","#f2a53a")}
 ${rL(196,108,240,40,336,36,"CdS face looks at the flame","end")}${RT(6,20,"Yellow leads to F F")}${RT(170,226,"Dark: over 20 kΩ   Flame: under 1600 Ω","middle")}`)()},
"oil:igniter":{s:(()=>`${rSh(170,226,130,6)}${rBox(70,70,190,70,26,"paint",{r:4})}<text x="165" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#e8ecee">14,000+ V</text>
 ${rCylH(40,70,104,6,"chrome")}${rCylV(46,104,124,8,"chrome")}
 ${[130,200].map(x=>`<path d="M${x} 140 ${Array.from({length:6},(_,k)=>`l${k%2?-6:6} 6`).join(" ")}" stroke="url(#r_chromeV)" stroke-width="3" fill="none"/>`).join("")}${rCylH(110,240,190,4,"chrome")}${rCylH(110,240,206,4,"chrome")}
 ${rL(46,120,30,170,6,182,"Hinge: tips up to open the burner")}${rL(204,160,270,200,336,222,"Springs touch the electrode rods","end")}${rL(200,90,260,40,336,36,"Solid-state spark","end")}`)()},
electrodes:{s:(()=>`${rSh(170,222,130,6)}${rCylH(30,250,100,5,"chrome")}${rCylH(30,250,150,5,"chrome")}
 <path d="M250 100 L284 120 M250 150 L284 130" stroke="url(#r_chromeV)" stroke-width="7" stroke-linecap="round"/><path d="M250 100 L284 120 M250 150 L284 130" stroke="#c9ced1" stroke-width="5" stroke-linecap="round"/>
 ${rCylH(70,200,100,11,"white",{end:true})}${rCylH(70,200,150,11,"white",{end:true})}${rCylH(170,262,190,13,"brass")}${rHexH(262,190,14,14,"brass")}<path d="M276 184 H290 L296 190 L290 196 H276 Z" fill="url(#r_brassH)"/>
 <path d="M284 121 l3 3 -3 3 3 3" stroke="#4aa8ff" stroke-width="2" fill="none"/>
 ${rL(130,90,110,40,6,36,"Ceramic insulators")}${rL(286,125,300,70,336,66,"Gap about 1/8–5/32 in.","end")}${rL(240,190,200,232,6,240,"Nozzle below: tips ahead of and above it")}`)()},
nozzle:{s:(()=>`${rSh(130,200,100,6)}<rect x="40" y="110" width="50" height="40" rx="4" fill="url(#r_brassH)"/>${Array.from({length:8},(_,k)=>`<line x1="${44+k*6}" y1="110" x2="${44+k*6}" y2="150" stroke="#6a4a08" stroke-width="1"/>`).join("")}
 ${rHexH(90,130,44,30,"brass")}${rCylH(134,170,130,22,"brass")}<path d="M170 108 L196 120 V140 L170 152 Z" fill="url(#r_brassH)"/><circle cx="196" cy="130" r="2.5" fill="#222"/>
 <path d="M198 130 L330 50 M198 130 L330 210" stroke="#d9a441" stroke-width="1.5" stroke-dasharray="3 3"/><path d="M260 92 Q270 130 260 168" stroke="#d9a441" stroke-width="10" stroke-opacity=".3" fill="none"/>
 <text x="112" y="134" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#4a3205">.65 80°A</text>
 ${rL(60,112,40,60,6,56,"Strainer")}${rL(112,120,140,40,150,36,"Stamped: 0.65 GPH, 80°, A (hollow)")}${rL(268,130,300,240,336,240,"Fine hollow cone of spray","end")}`)()},
"oil:pump":{s:(()=>`${rSh(170,222,130,6)}${rBox(80,70,150,120,18,"paint",{r:8})}<circle cx="155" cy="130" r="44" fill="url(#r_paintV)"/><circle cx="155" cy="130" r="44" fill="none" stroke="#000" stroke-opacity=".3"/>${[0,1,2,3,4,5].map(k=>rBolt(155+36*Math.cos(k*Math.PI/3),130+36*Math.sin(k*Math.PI/3))).join("")}
 ${rCylH(20,80,130,8,"chrome")}${rHexH(66,130,14,9,"brass")}${rCylH(240,300,92,5,"cu")}${rHexH(232,92,12,8,"brass")}${rHexV(110,48,22,9,"brass")}<rect x="104" y="40" width="12" height="4" fill="#222"/>${rCylH(20,72,180,6,"cu")}${rHexH(72,180,12,8,"brass")}
 ${rL(40,130,30,40,6,36,"Shaft to the motor coupling")}${rL(110,46,170,18,180,12,"Pressure adjusting screw")}${rL(270,92,300,140,336,150,"Nozzle line","end")}${rL(40,180,40,226,6,238,"Inlet from the tank")}${RT(336,200,"100–200 psi","end")}`)()},
"oil:burner":{s:(()=>`${rSh(170,232,150,6)}${rCylV(70,70,170,34,"red",{ry:10})}${rBox(100,80,100,110,20,"red",{r:8})}<circle cx="150" cy="135" r="30" fill="#5a1209"/>${[0,1,2,3,4,5,6,7].map(k=>`<path d="M150 135 L${150+28*Math.cos(k*Math.PI/4)} ${135+28*Math.sin(k*Math.PI/4)}" stroke="#9a1d12" stroke-width="5"/>`).join("")}
 ${rBox(110,56,80,24,14,"paint",{r:3})}${rCylH(200,300,140,22,"galv",{end:true,bore:true})}${rCylH(140,180,206,10,"paint")}${rFlameC(316,140,16,14)}
 <rect x="120" y="190" width="60" height="10" fill="#1d2124"/>
 ${rL(60,120,30,50,6,46,"Motor: fan + pump")}${rL(150,64,190,30,200,24,"Igniter (on top)")}${rL(250,140,280,90,336,86,"Air tube","end")}${rL(300,140,310,190,336,214,"Retention head","end")}${rL(160,206,120,240,6,240,"Pump under the housing")}`)()},
"oil:tank":{s:(()=>`${rSh(170,232,140,6)}<rect x="70" y="40" width="200" height="170" rx="40" fill="url(#r_paintH)" filter="url(#rGrain)"/><rect x="70" y="40" width="200" height="170" rx="40" fill="none" stroke="#000" stroke-opacity=".3"/>
 <path d="M90 210 V232 M250 210 V232" stroke="#2c3237" stroke-width="6"/>${rCylV(110,14,42,7,"iron")}${rCylV(150,20,42,5,"iron")}<rect x="200" y="22" width="30" height="20" rx="3" fill="url(#rGlass)" stroke="#555"/><rect x="204" y="28" width="22" height="10" fill="#e8c33a"/>
 ${rCylH(270,300,196,5,"cu")}${rCylV(310,170,214,12,"red",{ry:4})}
 ${rL(110,30,70,20,64,16,"Fill","end")}${rL(150,28,170,14,176,10,"Vent")}${rL(228,32,290,40,336,40,"Gauge: check first","end")}${rL(310,190,300,240,336,240,"Filter at the outlet","end")}${RT(170,130,"275 gal","middle","#e8ecee")}`)()},
ofilter:{only:["oil"],s:(()=>`${rSh(170,222,90,6)}${rBox(110,40,120,30,14,"red",{r:3})}${rCylV(170,70,200,52,"red",{ry:12,top:false})}<path d="M118 70 H222" stroke="#000" stroke-opacity=".3"/>
 ${rCylH(40,110,55,5,"cu")}${rHexH(98,55,12,8,"brass")}${rCylH(230,300,55,5,"cu")}${rHexH(230,55,12,8,"brass")}${rBolt(170,38,5)}${rBolt(126,48)}${rBolt(214,48)}
 ${rArr("M50 50 H90","#c98a2a")}${rArr("M250 50 H300","#c98a2a")}
 ${rL(170,40,200,14,210,10,"Lid bolt")}${rL(170,140,90,170,6,180,"Cartridge inside")}${rL(222,140,280,140,336,130,"Changed every year","end")}${RT(170,232,"Clogged: high vacuum at the pump","middle")}`)()},
oilline:{s:(()=>`${rSh(170,224,140,6)}${rHose("M0 200 C80 200 100 140 160 140 H230","#7a8288",14)}${rHose("M0 200 C80 200 100 140 160 140 H230","#b87346",5)}
 ${rBox(230,110,80,70,14,"paint",{r:8})}${rCylV(200,80,140,4,"brass",{top:false})}${rGauge(200,60,30,"chrome",-60,"in. Hg")}
 ${rL(60,190,40,120,6,110,"Copper line in a sleeve")}${rL(270,140,300,220,336,236,"Fuel pump","end")}${rL(226,50,280,20,336,16,"Vacuum gauge","end")}${RT(6,236,"Single pipe: keep it under 6 in. Hg")}`)()},
chamber:{s:(()=>`${rSh(170,232,140,6)}${rBox(60,40,220,180,16,"iron",{r:4})}<rect x="80" y="60" width="180" height="150" rx="8" fill="#d9c7a8"/><rect x="96" y="76" width="148" height="134" rx="6" fill="#2a1a12"/>
 <path d="M106 150 Q170 80 236 150 Q170 196 106 150 Z" fill="url(#rFlame)"/><path d="M130 150 Q170 116 210 150 Q170 172 130 150 Z" fill="#ffd27a" opacity=".8"/>${rCylH(0,96,150,16,"galv",{end:true})}
 ${rCylH(270,300,120,5,"iron",{end:true})}
 ${rL(88,70,60,20,6,16,"Ceramic fiber liner")}${rL(40,150,30,200,6,240,"Air tube fires in here")}${rL(290,120,310,200,336,228,"Overfire draft port","end")}${RT(336,242,"-0.01 to -0.02 in. w.c.","end")}`)()},
"oil:hx":{s:(()=>`${rSh(170,232,110,6)}${rCylV(170,40,210,70,"iron",{ry:16,grain:true})}${rCylH(240,320,80,16,"galv",{end:true})}
 ${rArr("M170 200 V70 H240","#e0662a")}${rArr("M70 220 V60","#3d7de0")}${rArr("M270 220 V120","#3d7de0")}
 ${rL(130,120,60,20,6,16,"Flue gas inside")}${rL(290,80,300,30,336,26,"To the flue","end")}${rL(270,180,300,226,336,240,"House air outside","end")}${RT(6,240,"Net stack 350–500°F")}`)()},
baro:{s:(()=>`${rSh(170,222,150,6)}${rCylH(20,320,80,26,"galv",{end:true})}${rCylV(170,106,150,26,"galv",{top:false})}<ellipse cx="170" cy="170" rx="44" ry="44" fill="url(#r_galvV)"/><ellipse cx="170" cy="170" rx="36" ry="36" fill="url(#r_blackV)"/>
 <path d="M170 134 V206" stroke="#555" stroke-width="2"/><rect x="138" y="166" width="64" height="8" fill="url(#r_galvH)"/>${rCylH(196,226,170,7,"iron")}
 ${rL(150,180,90,210,6,220,"Gate swings in")}${rL(220,170,280,200,336,212,"Weight sets the draft","end")}${rArr("M60 160 Q120 150 136 166","#3d7de0")}${RT(6,150,"Room air")}${RT(170,30,"Holds breech at -0.02 to -0.04 in.","middle")}${rArr("M60 80 H300","#e0662a")}`)()},
"oil:chimney":{s:(()=>`${rSh(190,236,90,6)}${rBox(150,20,100,210,24,"tan",{r:0})}${Array.from({length:14},(_,k)=>`<path d="M150 ${34+k*14} H250" stroke="#7a5532" stroke-width="1"/>${Array.from({length:4},(_,j)=>`<path d="M${(k%2?162:176)+j*28} ${20+k*14} v14" stroke="#7a5532"/>`).join("")}`).join("")}
 ${rCylV(200,10,210,30,"white",{ry:8})}${rCylH(20,170,150,16,"galv")}${rBox(164,196,30,20,6,"iron",{r:1})}
 ${rArr("M200 200 V20","#e0662a")}${rArr("M40 150 H170","#e0662a")}
 ${rL(220,60,280,40,336,36,"Flue liner","end")}${rL(80,150,60,110,6,100,"Flue pipe")}${rL(178,206,100,232,6,240,"Cleanout door")}${RT(336,140,"Hot gas rises","end")}`)()},
fanlimit:{s:(()=>`${rSh(170,232,110,6)}${rBox(90,40,150,120,16,"cab",{r:4})}<circle cx="165" cy="98" r="44" fill="#fbfaf4" stroke="#666"/>${[["100",-60],["125",-20],["200",60]].map(([t,a])=>{const r=a*Math.PI/180;return `<path d="M165 98 L${165+40*Math.sin(r)} ${98-40*Math.cos(r)}" stroke="${t=="200"?"#c0281c":"#2a6db8"}" stroke-width="3"/><text x="${165+52*Math.sin(r)}" y="${101-52*Math.cos(r)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">${t}</text>`}).join("")}<circle cx="165" cy="98" r="4" fill="#333"/>
 ${rCylV(165,160,236,6,"chrome",{top:false})}
 ${rL(132,72,60,40,6,36,"Fan off 100°F")}${rL(152,62,170,20,180,16,"Fan on 125°F")}${rL(200,78,280,60,336,56,"Limit 200°F: burner off","end")}${rL(165,210,240,220,336,236,"Probe in the plenum","end")}`)()},
"oil:analyzer":{s:(()=>`${rSh(130,232,90,6)}${rBox(70,30,120,190,14,"black",{r:12})}${rLcd(84,46,92,100,["O2 4.0%","CO2 12.6% · CO 12","Stack 420°F · 84%"],12)}
 ${[0,1,2].map(k=>`<circle cx="${100+k*30}" cy="180" r="9" fill="url(#r_paintV)"/>`).join("")}${rHose("M190 180 C230 180 230 120 270 120","#2a2f33",5)}${rCylH(270,330,120,3,"chrome",{end:true})}
 <circle cx="290" cy="200" r="22" fill="#fbfaf4" stroke="#999"/><circle cx="290" cy="200" r="7" fill="#efe9dc"/>
 ${rL(300,120,300,80,336,70,"Probe in the flue","end")}${rL(290,200,250,236,336,240,"Smoke spot: 0","end")}${rL(84,80,40,24,6,14,"Reads O2, CO2, CO, stack")}`)()}
});
/* ---------- hydronic air handler ---------- */
const rTherm=(cx,cy,t)=>`${rCylV(cx,cy-12,cy+2,5,"brass",{top:false})}<circle cx="${cx}" cy="${cy-34}" r="22" fill="url(#r_chromeV)"/><circle cx="${cx}" cy="${cy-34}" r="18" fill="#fbfaf4"/><text x="${cx}" y="${cy-30}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">${t}</text><circle cx="${cx}" cy="${cy-34}" r="18" fill="url(#rGlass)"/>`;
Object.assign(RILL,{
"ahu:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,50,240,160)}${rBox(80,70,46,34,10,"black",{r:2})}${rBox(140,70,46,34,10,"black",{r:2})}${rBox(214,70,50,40,8,"paint",{r:2})}
 ${Array.from({length:8},(_,k)=>`<rect x="${64+k*26}" y="166" width="18" height="16" fill="#e8e8e2"/>${rTermS(73+k*26,174)}<text x="${73+k*26}" y="196" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7.5" font-weight="700" fill="#e9f5ec">${["R","W","G","C","ZV","ZV","ES","ES"][k]}</text>`).join("")}
 ${rL(103,82,60,30,6,26,"Relays: zone valve, blower")}${rL(238,90,280,30,336,26,"24 V transformer","end")}${rL(99,174,60,230,6,240,"W: heat call")}${rL(242,174,300,230,336,240,"End switch: fires boiler + pump","end")}`)()},
"ahu:zv":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,14,"cu")}${rHexH(110,180,16,20,"brass")}${rHexH(214,180,16,20,"brass")}<rect x="126" y="160" width="88" height="40" rx="6" fill="url(#r_brassH)"/>
 ${rCylV(170,130,160,10,"brass",{top:false})}${rBox(110,60,120,70,18,"white",{r:6})}<path d="M232 96 L268 84" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rWire("M130 60 C120 30 60 30 30 20","#c0281c")}${rWire("M150 60 C140 36 80 40 50 36","#e8c33a")}${rWire("M190 60 C200 36 260 36 300 30","#e8c33a")}${rArr("M20 210 H90","#d0312d")}
 ${rL(170,96,110,140,6,140,"Motor head")}${rL(260,86,300,110,336,120,"Manual-open lever","end")}${rL(280,32,300,50,336,60,"End switch leads","end")}${rL(170,180,190,230,336,240,"Opens in about 30 s","end")}`)()},
"ahu:circ":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,90,180,14,"cu")}${rCylH(250,340,180,14,"cu")}<rect x="84" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/><rect x="242" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/>
 <path d="M98 166 H242 V194 H98 Z" fill="url(#r_ironH)"/><ellipse cx="170" cy="150" rx="56" ry="40" fill="url(#r_ironV)"/>${rCylV(170,60,140,46,"paint",{ry:14})}${rBox(196,74,40,30,8,"paint",{r:3})}
 ${rArr("M110 180 H140","#d0312d")}${rArr("M200 180 H236","#d0312d")}
 ${rL(170,90,110,30,6,26,"Wet-rotor motor")}${rL(91,190,60,230,6,240,"Flanges")}${rL(216,90,280,40,336,36,"Wiring box","end")}${RT(336,226,"Pump away from the tank","end")}`)()},
"ahu:coil":{s:(()=>`${rSh(170,232,150,6)}${rBox(50,50,230,160,14,"galv",{r:2})}${rFins(60,60,210,140,3)}
 ${[76,104,132,160,188].map(y=>`<path d="M60 ${y} H270" stroke="url(#r_cuH)" stroke-width="6"/>`).join("")}${rCylV(296,40,200,9,"cu")}${rCylH(296,340,58,6,"cu")}${rCylH(296,340,190,6,"cu")}
 ${rArr("M340 58 H306","#d0312d")}${rArr("M306 190 H340","#3d7de0")}
 ${rL(150,104,110,24,6,16,"Copper tubes, aluminum fins")}${rL(320,58,320,26,336,20,"Hot water in","end")}${rL(320,190,320,220,336,240,"Cooler water out","end")}${RT(6,240,"House air goes across the fins")}`)()},
"ahu:vent":{s:(()=>`${rSh(170,226,100,6)}${rCylH(30,310,200,14,"cu")}${rCylV(170,150,190,8,"brass",{top:false})}${rHexV(170,140,12,14,"brass")}${rCylV(170,60,140,30,"brass",{ry:9})}${rCylV(170,40,62,8,"chrome")}<circle cx="170" cy="38" r="5" fill="url(#r_redV)"/>
 ${rArr("M180 40 Q200 20 230 20","#9aa3a9")}
 ${rL(150,100,90,80,6,76,"Float inside")}${rL(170,50,240,40,336,36,"Cap: air out","end")}${rL(100,200,80,232,6,240,"Coil's high point")}${RT(336,150,"Bleed till solid water","end")}`)()},
"ahu:trid":{s:(()=>`${rSh(170,226,90,6)}${rGauge(170,110,72,"brass",-70,"PSI · °F")}<line x1="170" y1="110" x2="${170+54*Math.sin(.6)}" y2="${110-54*Math.cos(.6)}" stroke="#2a6db8" stroke-width="2" stroke-linecap="round"/>${rCylV(170,186,222,7,"brass",{top:false})}
 ${rL(130,90,60,40,6,36,"Red: about 12 psi cold")}${rL(205,82,270,40,336,36,"Blue: water °F","end")}${RT(170,240,"Pressure climbs a few psi when hot","middle")}`)()},
"ahu:aquastat":{s:(()=>`${rSh(170,226,120,6)}${rBox(80,40,160,130,18,"cab",{r:4})}${rDial(160,100,34,250)}<text x="160" y="148" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">AQUASTAT</text>
 ${rCylH(40,80,160,8,"brass")}${rCylH(0,40,160,5,"cu",{end:true})}${rBox(160,170,60,30,6,"black",{r:2})}
 ${rL(170,100,250,30,336,26,"Set about 180°F","end")}${rL(30,160,30,210,6,222,"Bulb in the boiler well")}${rL(200,186,290,210,336,222,"Wiring","end")}`)()},
"ahu:boiler":{s:(()=>`${rSh(170,236,130,6)}${rBox(70,50,180,180,26,"cab",{r:2})}<rect x="90" y="150" width="140" height="70" fill="#1e2226"/>${[0,1,2,3,4].map(k=>rFlameC(110+k*25,214,22,9)).join("")}
 ${rCylV(120,10,40,12,"cu",{top:false})}${rCylV(210,10,40,12,"cu",{top:false})}${rCylV(165,6,30,24,"galv")}${rBox(90,66,140,64,4,"iron",{r:1})}${[0,1,2,3,4,5].map(k=>`<path d="M${104+k*22} 70 V126" stroke="#000" stroke-opacity=".5"/>`).join("")}
 ${rL(120,20,60,16,6,12,"Supply")}${rL(210,20,280,16,336,12,"Return","end")}${rL(100,98,40,200,6,240,"Cast iron sections")}${rL(160,206,280,226,336,240,"Burners","end")}`)()},
"ahu:expt":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,40,10,"cu")}${rCylV(170,40,70,6,"brass",{top:false})}${rClip("ex","M110 90 H230 V220 H110 Z",rCylV(170,90,210,60,"blue",{ry:16}))}<path d="M110 90 Q170 70 230 90 V150 H110 Z" fill="#9bc4e6" opacity=".9"/><path d="M110 150 Q170 170 230 150" stroke="#222" stroke-width="3" fill="none"/>
 <ellipse cx="170" cy="90" rx="60" ry="16" fill="url(#r_blueT)"/>${rCylV(170,226,236,4,"brass")}
 ${rL(140,120,60,110,6,106,"Water side")}${rL(200,154,280,140,336,130,"Diaphragm","end")}${rL(178,230,260,226,336,240,"Air valve: charge to fill psi","end")}`)()},
"ahu:fill":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rBox(110,150,120,60,12,"brass",{r:8})}${rCylV(170,90,150,26,"brass",{ry:8})}${rBolt(170,86,6)}<path d="M196 110 L250 80" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rBox(30,160,50,40,10,"brass",{r:6})}${rArr("M240 230 H320","#3d7de0")}
 ${rL(160,80,110,40,6,36,"Adjusting screw: about 12 psi")}${rL(246,84,290,80,336,70,"Fast-fill lever","end")}${rL(56,180,40,226,6,238,"Backflow preventer")}`)()},
"ahu:bal":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rHexH(110,180,14,18,"brass")}${rHexH(216,180,14,18,"brass")}<rect x="124" y="160" width="92" height="40" rx="8" fill="url(#r_brassH)"/>${rCylV(170,110,160,12,"brass",{top:false})}${rCylH(130,210,104,8,"red",{end:true})}
 ${[138,202].map(x=>`${rCylV(x,200,224,5,"brass",{top:false})}<circle cx="${x}" cy="226" r="6" fill="url(#r_redV)"/>`).join("")}<rect x="150" y="164" width="40" height="12" fill="#fbfaf4"/><text x="170" y="174" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="8" fill="#222">0 1 2 3 4</text>
 ${rL(190,104,250,60,336,56,"Handle sets the flow","end")}${rL(170,170,110,120,6,116,"Turns scale")}${rL(138,226,80,232,6,240,"Pressure taps (meter)")}${RT(336,240,"About 4 GPM here","end")}`)()},
fdelay:{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,150,14,"cu")}${rBox(130,120,70,44,8,"black",{r:4})}<path d="M126 164 Q170 180 214 164" stroke="url(#r_chromeH)" stroke-width="3" fill="none"/>
 ${rWire("M200 130 C240 110 260 80 320 70","#e8c33a")}${rWire("M200 140 C240 120 270 100 330 96","#e8c33a")}
 ${rL(160,140,100,60,6,56,"Strapped to the coil supply")}${rL(310,74,300,40,336,36,"To the control","end")}${RT(6,236,"Blower on about 110°F, off about 10°F lower")}`)()},
readout:{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,120,10,"cu")}${rCylH(0,340,210,10,"cu")}${rTherm(80,110,"180°")}${rTherm(80,200,"160°")}${rBox(220,96,70,48,8,"white",{r:4})}${rLcd(230,106,50,26,["4.0","GPM"],12)}
 ${rArr("M140 120 H200","#d0312d")}${rArr("M200 210 H140","#3d7de0")}
 ${rL(102,76,140,40,150,36,"EWT: entering water")}${rL(102,166,140,170,150,170,"LWT: leaving water")}${RT(336,186,"Btu/h = 500 × GPM × ΔT","end")}`)()}
});
/* ---------- controls (pneumatic "pneu", DDC "ddc") ---------- */
RILL.filter.only=["split","hp","furnace","oil","ahu","air"];RILL.afilter=RILL.filter;
const rValve3=(pneu,mix)=>`${rSh(170,232,130,6)}${rCylH(0,120,190,12,"cu")}${rCylH(220,340,190,12,"cu")}${rCylV(170,214,250,12,"cu",{top:false})}
 <rect x="110" y="166" width="120" height="48" rx="12" fill="url(#r_brassH)"/>${rHexH(100,190,14,17,"brass")}${rHexH(226,190,14,17,"brass")}${rHexV(170,206,14,17,"brass")}${rCylV(170,110,166,6,"chrome",{top:false})}
 ${pneu?`<path d="M100 100 Q170 40 240 100 Z" fill="url(#r_galvV)"/><rect x="96" y="98" width="148" height="10" rx="2" fill="url(#r_galvH)"/>${rBolt(104,103)}${rBolt(236,103)}${rCylV(170,40,62,3,"cu",{top:false})}`:`${rBox(110,46,120,64,14,"black",{r:6})}<rect x="150" y="60" width="40" height="14" fill="#e8c33a"/>${rWire("M230 70 C270 60 290 30 340 24","#2a2f33")}`}
 ${mix?rArr("M20 210 H90","#d0312d")+rArr("M320 210 H250","#d0312d")+rArr("M190 220 V246","#d0312d"):rArr("M190 246 V220","#3d7de0")+rArr("M90 210 H20","#3d7de0")+rArr("M250 210 H320","#3d7de0")}
 ${RT(6,176,mix?"A: from coil":"A: to coil")}${RT(336,176,mix?"B: from bypass":"B: to bypass","end")}${RT(196,244,mix?"AB: out":"AB: in")}`;
const rCoil=(hot)=>`${rSh(170,232,150,6)}${rBox(40,40,220,170,14,"galv",{r:2})}${rFins(50,50,200,150,3)}${[66,92,118,144,170].map(y=>`<path d="M50 ${y} H250" stroke="#b87346" stroke-width="5"/>`).join("")}${rCylV(282,30,200,10,"cu")}${rCylH(282,340,52,6,"cu")}${rCylH(282,340,186,6,"cu")}
 ${hot?"":`<path d="M30 214 H270 L262 230 H38 Z" fill="url(#r_galvV)"/>`}${rArr("M340 52 H300",hot?"#d0312d":"#3d7de0")}${rArr("M300 186 H340",hot?"#e0662a":"#6aa6d6")}`;
Object.assign(RILL,{
"pneu:aircomp":{s:(()=>`${rSh(170,236,150,6)}${rTankH(170,196,280,34,"paint")}${[60,280].map(x=>`<rect x="${x-6}" y="226" width="12" height="12" fill="#2c3237"/>`).join("")}
 ${rBox(70,80,70,72,12,"iron",{r:4})}${Array.from({length:6},(_,k)=>`<rect x="66" y="${86+k*10}" width="78" height="4" fill="url(#r_ironH)"/>`).join("")}${rCylH(180,270,130,26,"blue",{end:true})}${rBox(140,96,30,60,8,"yel",{r:3})}${rHose("M100 152 C100 170 140 170 150 162","#9aa3a9",5)}
 ${rL(100,90,60,40,6,36,"Pump (finned head)")}${rL(225,130,270,60,336,56,"Motor","end")}${rL(155,120,190,90,336,90,"Belt guard","end")}${rL(120,196,90,250,6,248,"Receiver tank")}${RT(336,248,"Runs 1/3 to 1/2 the time","end")}`)()},
"pneu:receiver":{s:(()=>`${rSh(170,232,150,6)}${rTankH(170,150,290,56,"paint")}${rCylV(230,70,96,8,"brass",{top:false})}${rCylV(230,46,72,12,"brass",{ry:4})}<path d="M242 54 L270 44" stroke="#b8892c" stroke-width="4" stroke-linecap="round"/>${rCylV(170,206,230,8,"iron",{top:false})}${rBox(156,224,28,18,6,"black",{r:3})}
 ${rL(230,58,290,30,336,26,"Relief: 10–25 psi over cut-out","end")}${rL(170,232,110,244,6,244,"Auto drain")}${RT(170,156,"ASME, 125+ psi","middle","#e8ecee")}`)()},
"pneu:pswitch":{s:(()=>`${rSh(170,232,110,6)}${rBox(100,40,140,110,16,"cab",{r:6})}<rect x="120" y="60" width="100" height="40" rx="3" fill="#2f383f"/><text x="170" y="86" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="13" font-weight="700" fill="#e8ecee">70 / 90</text>
 ${rCylV(170,150,200,7,"brass",{top:false})}${rHexV(170,196,12,10,"brass")}${rCylH(30,330,226,12,"paint")}${rWire("M240 120 C280 120 300 90 340 80","#2a2f33")}${rWire("M240 132 C290 132 310 112 340 106","#2a2f33")}
 ${rL(170,90,90,30,6,26,"On at 70 psi, off at 90")}${rL(170,170,100,200,6,200,"Diaphragm senses tank")}${rL(320,82,300,50,336,46,"Motor circuit","end")}`)()},
"pneu:dryer":{s:(()=>`${rSh(170,232,140,6)}${rBox(70,40,190,170,20,"white",{r:6})}<rect x="90" y="60" width="150" height="50" fill="#3a3f44"/>${rFins(94,64,142,42,4)}<rect x="96" y="132" width="70" height="30" rx="3" fill="#1a1d20"/><text x="131" y="152" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#9fe6a8">DP 38°F</text><circle cx="208" cy="146" r="7" fill="#2fbf5a"/><circle cx="208" cy="146" r="7" fill="url(#rGlass)"/>
 ${rCylH(0,70,180,8,"galv")}${rCylH(260,340,180,8,"galv")}${rCylV(150,210,236,4,"cu",{top:false})}${rArr("M10 196 H60","#3d7de0")}${rArr("M280 196 H330","#3d7de0")}
 ${rL(160,84,190,24,200,20,"Condenser (it's a small A/C)")}${rL(131,147,60,120,6,110,"Dew point")}${rL(150,232,100,246,6,248,"Water drains out")}${RT(336,226,"Dry air out","end")}`)()},
"pneu:afilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,180,16,"tan",{ry:4})}<rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,140,90,140,6,136,"5 micron element")}${rL(200,110,260,110,336,106,"Clear bowl","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"First filter: solids")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:ofilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,160,16,"white",{ry:4})}<rect x="138" y="168" width="64" height="22" fill="#d9b44a" opacity=".7"/><rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,130,90,130,6,126,"Coalescing fibers")}${rL(200,178,260,160,336,156,"Oil + water drops","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"Second filter: oil mist")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:prv":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,180,8,"galv")}${rBox(130,150,80,60,10,"al",{r:6})}${rCylV(170,90,150,26,"al",{ry:8})}${rCylV(170,60,92,6,"chrome")}<path d="M164 58 h12" stroke="#222" stroke-width="2"/>
 ${rCylV(70,140,174,4,"brass",{top:false})}${rGauge(70,110,30,"chrome",80,"90")}${rCylV(270,140,174,4,"brass",{top:false})}${rGauge(270,110,30,"chrome",-30,"20")}
 ${rL(170,62,200,24,210,20,"Adjusting screw")}${RT(70,236,"Tank 90 psi","middle")}${RT(270,236,"Main about 20 psi","middle")}`)()},
"pneu:restrictor":{s:(()=>`${rSh(170,220,120,6)}${rCylH(20,320,120,4,"cu")}${rCylV(170,124,220,4,"cu",{top:false})}<rect x="130" y="104" width="80" height="32" rx="8" fill="url(#r_brassH)"/><circle cx="170" cy="120" r="3" fill="#111"/>
 ${rArr("M30 104 H110","#3d7de0")}${rArr("M230 104 H310","#3d7de0")}
 ${rL(170,120,190,40,200,36,"Orifice about 0.005 in.")}${RT(6,146,"Main air in")}${RT(336,146,"Branch out","end")}${rL(174,200,240,220,336,226,"To a one-pipe stat","end")}`)()},
"pneu:tstatp":{s:(()=>`${rSh(170,232,100,6)}${rBox(100,30,140,190,14,"tan",{r:8})}<rect x="114" y="44" width="112" height="162" rx="5" fill="#efe6d2"/>${rDial(170,96,32,40,"#c0281c")}
 <path d="M130 156 C150 146 170 166 190 156 S220 150 220 160" stroke="#b87346" stroke-width="5" fill="none"/><circle cx="214" cy="176" r="5" fill="#666"/><path d="M196 160 L214 172" stroke="#444" stroke-width="2"/>${rCylV(140,220,246,4,"cu",{top:false})}${rCylV(200,220,246,4,"cu",{top:false})}
 ${rL(170,96,80,30,6,26,"Setpoint dial")}${rL(150,154,60,170,6,170,"Bimetal")}${rL(214,176,280,170,336,170,"Flapper + nozzle","end")}${RT(126,244,"M","end")}${RT(214,244,"B")}${RT(336,90,"DA: branch rises","end")}${RT(336,104,"as it warms","end")}`)()},
"pneu:hvalve":{s:rValve3(true,true)+rL(170,60,240,40,336,36,"Diaphragm, 3–7 psi, N.O.","end")},
"pneu:cvalve":{s:rValve3(true,false)+rL(170,60,240,40,336,36,"Diaphragm, 9–13 psi, N.C.","end")},
"ctl:hcoil":{s:rCoil(true)+rL(150,92,110,24,6,16,"Copper tubes, aluminum fins")+RT(6,240,"First 10% of flow: a third of the heat")},
"ctl:ccoil":{s:rCoil(false)+rL(150,92,110,24,6,16,"45°F water, air out low 50s")+rL(150,222,120,246,6,248,"Drain pan")},
"ddc:ctrl":{s:(()=>`${rSh(170,226,140,6)}${rBox(40,50,260,150,14,"black",{r:6})}<rect x="90" y="90" width="120" height="34" rx="3" fill="url(#zLcd)"/><text x="150" y="112" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#1f2a22">RM 72 SP 72</text><circle cx="240" cy="100" r="5" fill="#2fbf5a"/><circle cx="260" cy="100" r="5" fill="#e8c33a"/>
 ${Array.from({length:12},(_,k)=>`<rect x="${52+k*20}" y="56" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,64)}<rect x="${52+k*20}" y="176" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,184)}`).join("")}
 ${rL(80,64,60,24,6,20,"AI: sensors · DI: contacts")}${rL(80,184,60,226,6,236,"AO: 2–10 V · DO: relays")}`)()},
"ddc:xfmr":{s:(()=>`${rSh(170,226,110,6)}${rBox(100,60,130,130,14,"galv",{r:3})}<rect x="122" y="84" width="86" height="82" fill="url(#r_cuV)"/>${Array.from({length:12},(_,k)=>`<line x1="122" y1="${88+k*6.5}" x2="208" y2="${88+k*6.5}" stroke="#7a3a1a" stroke-width="1"/>`).join("")}${rBox(240,100,24,40,6,"yel",{r:3})}
 ${rWire("M130 60 C130 30 80 24 40 20","#2a2f33")}${rWire("M150 60 C150 34 100 34 60 36","#f0f0f0")}${rWire("M200 190 C200 220 260 230 320 230","#c0281c")}
 ${rL(60,30,40,60,6,70,"120 V primary")}${rL(252,120,290,90,336,86,"Fuse","end")}${rL(260,228,280,206,336,206,"24 VAC, 75 VA, Class 2","end")}`)()},
"ddc:bas":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,30,270,180,10,"black",{r:10})}<rect x="44" y="44" width="242" height="152" fill="#f6f7f4"/><text x="56" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">ZONE TREND, 30 MIN</text>
 <path d="M56 130 H274" stroke="#3d7de0" stroke-dasharray="4 3"/><path d="M56 160 L90 150 L120 156 L160 126 L190 132 L230 118 L274 110" stroke="#d0312d" stroke-width="2.5" fill="none"/><path d="M56 186 L120 176 L180 140 L274 150" stroke="#2c9a4a" stroke-width="2" fill="none"/>
 ${rL(240,130,250,224,336,236,"Setpoint","end")}${rL(200,128,160,224,6,236,"Room")}${RT(276,80,"Sawtooth = hunting","end")}`)()},
"ddc:rsens":{s:(()=>`${rSh(170,226,70,6)}${rBox(120,40,90,150,10,"white",{r:10})}${Array.from({length:6},(_,k)=>`<rect x="138" y="${60+k*12}" width="54" height="4" rx="2" fill="#d5dadb"/>`).join("")}<text x="165" y="168" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#888">10K</text>
 ${rWire("M165 190 C165 220 220 230 300 236","#2a2f33")}
 ${rL(196,120,260,70,336,66,"10,000 Ω at 77°F","end")}${RT(336,82,"32,650 Ω at 32°F","end")}${RT(6,120,"Open wire:")}${RT(6,134,"reads very cold")}`)()},
"ddc:sat":{s:(()=>`${rSh(170,226,150,6)}${rBox(20,120,300,90,16,"galv",{r:2})}${rBox(140,50,60,40,10,"black",{r:4})}${rClip("sd","M20 120 H320 V210 H20 Z",rCylV(170,90,190,4,"chrome",{top:false}))}${rCylV(170,90,120,4,"chrome",{top:false})}
 ${rArr("M40 196 H300","#9aa3a9")}${rL(170,160,100,240,6,240,"Probe inside the duct")}${rL(190,70,260,40,336,36,"After the coils","end")}`)()},
"ddc:oat":{s:(()=>`${rSh(170,226,90,6)}<rect x="0" y="0" width="340" height="250" fill="#d9c8b0" opacity=".25"/>${rBox(120,40,100,140,10,"white",{r:6})}${Array.from({length:6},(_,k)=>`<path d="M126 ${60+k*20} H214 L206 ${70+k*20} H134 Z" fill="url(#r_whiteV)"/>`).join("")}<circle cx="290" cy="40" r="22" fill="#f2c94c"/>
 ${rL(170,110,90,200,6,210,"Shaded housing")}${RT(336,90,"Out of the sun,","end")}${RT(336,104,"away from exhaust","end")}`)()},
"ddc:oadmp":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,40,200,180,12,"galv",{r:2})}${[0,1,2,3,4].map(k=>`<path d="M42 ${62+k*34} L218 ${50+k*34} L218 ${62+k*34} L42 ${74+k*34} Z" fill="url(#r_alV)"/>`).join("")}${rBox(244,90,60,70,10,"black",{r:4})}<path d="M244 126 H220" stroke="#666" stroke-width="4"/>
 ${rL(130,90,90,20,6,16,"Blades")}${rL(274,120,300,190,336,206,"24 VAC actuator, 2–10 V","end")}${RT(336,222,"Springs closed","end")}`)()},
"ddc:dfilter":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,50,180,170,10,"galv",{r:2})}<rect x="40" y="60" width="160" height="150" fill="#efe9d8"/>${Array.from({length:16},(_,k)=>`<path d="M${44+k*10} 60 l5 150" stroke="#cdbf9a"/>`).join("")}${rBox(240,60,70,56,10,"white",{r:4})}<text x="275" y="94" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">ΔP</text>
 ${rHose("M260 116 V150 H200","#c0281c",3)}${rHose("M290 116 V226 H200","#3d7de0",3)}
 ${rL(120,130,90,20,6,16,"Pleated filters")}${rL(275,90,300,30,336,26,"Closes at 1.0 in. w.c.","end")}${RT(6,240,"Clean filters drop about 0.45 in.")}`)()},
"ddc:fstat":{s:(()=>`${rSh(160,232,150,6)}${rBox(30,50,230,170,10,"galv",{r:2})}${rFins(40,60,210,150,3)}<path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#c9ced1" stroke-width="3" fill="none"/><path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#555" stroke-width="1" fill="none"/>${rBox(260,40,64,48,8,"cab",{r:4})}<circle cx="300" cy="74" r="6" fill="url(#r_redV)"/>
 ${rL(150,120,110,30,6,26,"Capillary across the coil face")}${rL(300,74,300,110,336,116,"Manual reset","end")}${RT(336,240,"Trips at 35–40°F","end")}${RT(6,240,"Never jumper it")}`)()},
"ddc:hvalveE":{s:rValve3(false,true)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs open")},
"ddc:cvalveE":{s:rValve3(false,false)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs shut")},
"ddc:sfanE":{s:(()=>`${rSh(130,232,110,6)}<circle cx="120" cy="140" r="80" fill="url(#r_galvV)"/><circle cx="120" cy="140" r="62" fill="#2c3237"/>${Array.from({length:24},(_,k)=>{const a=k/24*2*Math.PI;return `<path d="M${120+40*Math.cos(a)} ${140+40*Math.sin(a)} L${120+58*Math.cos(a+.2)} ${140+58*Math.sin(a+.2)}" stroke="#c9ced1" stroke-width="3"/>`}).join("")}<circle cx="120" cy="140" r="20" fill="url(#r_paintV)"/>
 ${rBox(240,40,70,70,10,"paint",{r:4})}${rWire("M275 110 V200","#2a2f33")}<ellipse cx="275" cy="170" rx="18" ry="8" fill="none" stroke="#e8c33a" stroke-width="7"/>
 ${rL(275,74,230,20,226,16,"Starter (DO)")}${rL(290,170,300,220,336,236,"Current switch (DI)","end")}${rL(100,90,60,24,6,20,"Fan")}`)()}
});
RILL["pneu:sfan"]=RILL.blower;["pneu","ddc"].forEach(s=>{RILL[s+":hcoil"]=RILL["ctl:hcoil"];RILL[s+":ccoil"]=RILL["ctl:ccoil"];RILL[s+":zone"]=RILL.room});
/* ---------- airflow ---------- */
const rDuctH=(x1,x2,y,h,ins)=>`${ins?`<rect x="${x1}" y="${y-6}" width="${x2-x1}" height="${h+12}" rx="6" fill="#e3d6a8"/>${Array.from({length:Math.floor((x2-x1)/14)},(_,k)=>`<path d="M${x1+7+k*14} ${y-6} v4 M${x1+7+k*14} ${y+h+2} v4" stroke="#b9a874"/>`).join("")}`:""}<rect x="${x1}" y="${y}" width="${x2-x1}" height="${h}" fill="url(#r_galvH)" filter="url(#rGrain)"/>${Array.from({length:Math.floor((x2-x1)/60)},(_,k)=>`<rect x="${x1+58+k*60}" y="${y}" width="5" height="${h}" fill="url(#r_galvV)"/>`).join("")}`;
Object.assign(RILL,{
"air:furn":{s:(()=>`${rSh(170,240,110,6)}${rBox(100,30,140,200,24,"cab",{r:2})}<rect x="112" y="44" width="116" height="80" fill="#1e2226"/>${[0,1,2,3].map(k=>rFlameC(130+k*27,116,22,8)).join("")}<rect x="112" y="132" width="116" height="90" fill="#2c3237"/><circle cx="170" cy="177" r="36" fill="url(#r_galvV)"/><circle cx="170" cy="177" r="28" fill="#1d2124"/>${Array.from({length:20},(_,k)=>{const a=k/20*2*Math.PI;return `<path d="M${170+18*Math.cos(a)} ${177+18*Math.sin(a)} L${170+27*Math.cos(a+.25)} ${177+27*Math.sin(a+.25)}" stroke="#aeb6bb" stroke-width="2.5"/>`}).join("")}
 ${rArr("M60 200 H104","#3d7de0")}${rArr("M170 30 V6","#e0662a")}
 ${rL(150,90,60,40,6,36,"Heat exchanger + burners")}${rL(200,177,280,190,336,200,"Blower below, pushes up","end")}${RT(6,220,"Return in")}`)()},
"air:ecoil":{s:(()=>{const A="M90 196 L166 54 H174 L250 196 H226 L170 92 L114 196 Z";return `${rSh(170,236,130,6)}${rBox(50,30,240,190,16,"white",{r:2})}<rect x="64" y="44" width="212" height="162" fill="#2c3237"/>${rClip("ac2",A,`<rect x="80" y="50" width="180" height="150" fill="#9aa3a9"/>${rFins(80,50,180,150,3)}${[70,100,130,160,190].map(y=>`<path d="M80 ${y} H260" stroke="#b87346" stroke-width="2"/>`).join("")}`)}<path d="${A}" fill="none" stroke="#555"/><rect x="72" y="194" width="196" height="12" fill="url(#r_blackV)"/>
 ${rArr("M170 236 V150","#3d7de0")}${rL(120,140,60,20,6,16,"A-coil: copper + aluminum fins")}${rL(240,200,280,226,336,240,"Drain pan","end")}${RT(6,226,"Dry: about 0.20 in.")}${RT(6,240,"Wet: about 20% more")}`})()},
"air:plen":{s:(()=>`${rSh(150,236,110,6)}${rBox(60,40,160,190,14,"galv",{r:1,grain:true})}${rDuctH(220,340,60,50,false)}<circle cx="100" cy="80" r="6" fill="#e8c33a"/><circle cx="100" cy="190" r="6" fill="#e8c33a"/>${rArr("M140 220 V90 H330","#3d7de0")}
 ${rL(100,80,40,50,6,46,"P4: above the coil")}${rL(100,190,40,230,6,240,"P3: below the coil")}${RT(336,140,"P3 − P4 = coil drop","end")}`)()},
"air:trunk":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,80,70,true)}${rCylV(120,156,214,18,"galv",{top:false})}${rCylV(240,156,214,18,"galv",{top:false})}${rArr("M20 115 H320","#3d7de0")}${rArr("M120 170 V220","#3d7de0")}
 ${rL(60,74,60,30,6,26,"Insulated sheet metal")}${rL(240,200,280,226,336,240,"Takeoffs to each room","end")}${RT(336,26,"900 fpm max","end")}`)()},
"air:damp":{s:(()=>`${rSh(170,232,120,6)}${rCylH(20,320,130,52,"galv",{rx:16,end:true})}${rClip("dm","M20 78 H320 V182 H20 Z",`<ellipse cx="170" cy="130" rx="16" ry="50" fill="url(#r_galvV)" transform="rotate(-30 170 130)"/>`)}<path d="M170 78 V60" stroke="#666" stroke-width="3"/><path d="M150 54 A30 30 0 0 1 190 54" stroke="#444" stroke-width="5" fill="none"/><path d="M170 62 L196 40" stroke="#c0281c" stroke-width="7" stroke-linecap="round"/>
 ${rL(196,40,250,30,336,26,"Locking quadrant","end")}${rL(160,130,90,210,6,220,"Blade across the branch")}${RT(336,226,"Closing adds static","end")}`)()},
"air:flex":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="56" fill="none" stroke-linecap="round"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#c4cacf" stroke-width="46" fill="none"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="46" fill="none" stroke-dasharray="2 6"/><path d="M10 140 C80 50 160 210 240 110 S320 80 330 80" stroke="#fff" stroke-opacity=".35" stroke-width="8" fill="none"/>
 ${rL(130,130,100,40,6,30,"Insulated flex: more friction than metal")}${RT(336,226,"Pull it tight; kinks can halve the airflow","end")}`)()},
"air:reg":{s:(()=>`${rSh(170,232,110,6)}<rect x="0" y="0" width="340" height="60" fill="#efece4"/>${rBox(80,60,180,140,10,"white",{r:4})}<rect x="96" y="76" width="148" height="108" fill="#d8dcdc"/>${Array.from({length:9},(_,k)=>`<rect x="100" y="${80+k*11.5}" width="140" height="6" fill="url(#r_whiteV)"/>`).join("")}<rect x="250" y="120" width="20" height="10" rx="2" fill="#888"/>
 ${rArr("M170 200 V244","#3d7de0")}${rL(260,125,300,90,336,86,"Lever damper","end")}${rL(120,120,60,30,6,26,"Ceiling diffuser")}${RT(336,226,"Read it with a flow hood","end")}`)()},
"air:rgrille":{s:(()=>`${rSh(170,236,130,6)}${rBox(40,30,250,190,12,"white",{r:4})}<rect x="56" y="46" width="218" height="158" fill="#2a2f33"/>${Array.from({length:14},(_,k)=>`<rect x="${60+k*15.4}" y="46" width="7" height="158" fill="url(#r_whiteH)"/>`).join("")}
 ${rArr("M170 246 V210","#e0662a")}${rL(120,120,60,20,6,16,"Big grille, low velocity")}${RT(336,240,"Keep it clear","end")}`)()},
"air:rduct":{s:(()=>`${rSh(170,236,150,6)}${rDuctH(10,240,60,70,false)}${rBox(240,40,70,190,10,"galv",{r:1,grain:true})}${rArr("M20 95 H270 V220","#e0662a")}
 ${rL(120,95,90,190,6,190,"Return duct and chase")}${RT(6,206,"700 fpm max")}${RT(6,240,"Undersized return = high static")}`)()},
"air:ports":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,140,70,false)}<path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#222" stroke-width="4" fill="none"/><path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#c9ced1" stroke-width="2" fill="none"/>${rBox(190,10,100,60,10,"yel",{r:8})}${rLcd(202,20,76,32,["0.55"],18)}<circle cx="160" cy="140" r="6" fill="#d0312d"/>
 ${rArr("M30 196 H320","#3d7de0")}${rL(132,180,60,120,6,110,"Static tip faces upstream")}${rL(160,140,80,40,6,36,"Port with rubber cap")}${RT(336,90,"in. w.c.","end")}`)()},
"air:attic":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 200 L170 40 L330 200 Z" fill="#8a6a4a"/><path d="M30 200 L170 60 L310 200 Z" fill="#2a1e14"/><rect x="10" y="200" width="320" height="16" fill="#e2d6a8"/>${rDuctH(80,260,160,30,true)}
 <text x="170" y="120" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="20" font-weight="700" fill="#f08a3a">120°F</text>${rArr("M170 130 V150","#f08a3a")}
 ${rL(240,175,280,226,336,240,"Ducts gain heat here","end")}${RT(6,240,"Outdoors + about 25°F")}`)()}
});
RILL["air:filt"]=RILL.filter;RILL["air:blow"]=RILL.blower;
/* ---------- chiller plant ---------- */
const rShell=(x1,x2,cy,r,m)=>`${rCylH(x1,x2,cy,r,m,{rx:r*.3})}<ellipse cx="${x1}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/><ellipse cx="${x2}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/>`;
const rPump=(gpm)=>`${rSh(170,226,150,6)}${rBox(40,200,270,16,6,"iron",{r:1})}${rCylH(40,160,150,34,"blue",{rx:10})}${Array.from({length:8},(_,k)=>`<rect x="${50+k*13}" y="116" width="5" height="68" fill="#000" opacity=".22"/>`).join("")}${rCylH(160,190,150,12,"chrome")}${rCylV(240,110,196,52,"iron",{ry:16,top:false})}<ellipse cx="240" cy="150" rx="52" ry="48" fill="url(#r_ironV)"/><ellipse cx="240" cy="150" rx="20" ry="18" fill="url(#r_galvV)"/>
 ${rCylH(292,340,150,16,"iron")}${rCylV(240,40,104,16,"iron",{top:false})}<rect x="222" y="36" width="36" height="8" fill="url(#r_ironH)"/>
 ${rArr("M320 120 H296","#3d7de0")}${rArr("M240 90 V46","#3d7de0")}${rL(100,150,60,60,6,56,"Motor")}${rL(260,180,290,226,336,240,"Volute + impeller","end")}${RT(6,240,gpm)}`;
Object.assign(RILL,{
"chill:tower":{s:(()=>`${rSh(170,240,150,6)}${rBox(40,60,240,170,20,"galv",{r:2,grain:true})}<rect x="52" y="120" width="216" height="64" fill="#e8ecee"/>${Array.from({length:36},(_,k)=>`<path d="M${56+k*6} 120 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8" stroke="#9aa3a9" fill="none"/>`).join("")}
 ${rCylH(52,268,108,5,"paint")}${[70,110,150,190,230].map(x=>`<path d="M${x} 112 l-6 6 M${x} 112 l6 6" stroke="#5d9fd6" stroke-width="2"/>`).join("")}<rect x="52" y="196" width="216" height="26" fill="#5d9fd6" opacity=".7"/>
 ${rCylV(160,20,60,60,"galv",{ry:12})}${[0,1,2,3,4,5].map(k=>`<path d="M${60+k*36} 186 l14 10" stroke="#6f787e" stroke-width="3"/>`).join("")}${rArr("M10 210 H50","#3d7de0")}${rArr("M160 30 V4","#e0662a")}
 ${rL(160,40,240,26,336,20,"Fan stack","end")}${rL(200,108,300,90,336,80,"Spray","end")}${rL(240,150,300,150,336,146,"Fill","end")}${rL(240,206,300,226,336,240,"Basin","end")}${RT(6,196,"Air in")}`)()},
"chill:tfan":{s:(()=>`${rSh(170,232,150,6)}${rCylV(170,40,60,110,"galv",{ry:22})}<ellipse cx="170" cy="40" rx="100" ry="18" fill="#1d2124"/>${[0,1,2,3,4,5].map(k=>{const a=k/6*2*Math.PI;return `<path d="M170 40 L${170+92*Math.cos(a)} ${40+16*Math.sin(a)}" stroke="#c9ced1" stroke-width="6" stroke-linecap="round"/>`}).join("")}<circle cx="170" cy="40" r="8" fill="url(#r_galvV)"/>
 ${rCylV(170,60,140,6,"chrome",{top:false})}${rBox(140,140,60,40,10,"paint",{r:4})}${rCylH(200,260,160,22,"blue",{end:true})}${rBox(30,150,70,80,10,"black",{r:4})}${rLcd(42,162,46,22,["42 Hz"],10)}${rWire("M100 190 C160 210 230 210 250 182","#2a2f33")}
 ${rL(240,40,280,80,336,86,"Fan","end")}${rL(170,160,120,110,6,110,"Gearbox")}${rL(240,160,290,200,336,210,"Motor","end")}${RT(6,244,"VFD: power falls with speed³")}`)()},
"chill:fill":{s:(()=>`${rSh(170,232,150,6)}${rBox(40,30,250,190,14,"white",{r:1})}${Array.from({length:22},(_,k)=>`<path d="M${50+k*11} 34 ${Array.from({length:9},(_,j)=>`l${j%2?-5:5} 20`).join(" ")}" stroke="#aab2b7" stroke-width="2" fill="none"/>`).join("")}
 ${[90,180,250].map(x=>rArr(`M${x} 6 V60`,"#5d9fd6")).join("")}${rArr("M310 230 V100","#e0662a")}
 ${rL(150,120,90,240,6,240,"PVC film sheets")}${RT(336,240,"Air up, water down","end")}`)()},
"chill:basin":{s:(()=>`${rSh(170,232,160,6)}${rBox(20,90,290,130,16,"galv",{r:2})}${rClip("bs","M30 100 H300 V212 H30 Z",`<rect x="30" y="100" width="270" height="112" fill="#2c3237"/><rect x="30" y="126" width="270" height="86" fill="#5d9fd6" opacity=".85"/>`)}<path d="M30 126 H300" stroke="#e8f4ff" stroke-width="2"/>${rCylV(260,212,250,14,"iron",{top:false})}
 ${rL(100,126,60,60,6,56,"Operating level")}${RT(165,176,"1,500 gal","middle","#fff")}${rL(260,232,300,236,336,240,"To the pump","end")}`)()},
"chill:makeup":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,140,60,6,"cu")}${rBox(140,46,40,30,8,"brass",{r:4})}${rCylV(160,76,96,4,"brass",{top:false})}<path d="M170 70 L250 150" stroke="url(#r_chromeH)" stroke-width="4"/><ellipse cx="260" cy="156" rx="34" ry="18" fill="url(#r_yelV)"/>
 <rect x="30" y="160" width="290" height="60" fill="#5d9fd6" opacity=".8"/><path d="M30 160 H320" stroke="#e8f4ff" stroke-width="2"/>${[0,1,2].map(k=>`<path d="M160 ${100+k*16} v8" stroke="#5d9fd6" stroke-width="3"/>`).join("")}
 ${rL(60,60,40,30,6,26,"City water")}${rL(260,156,300,110,336,100,"Float","end")}${RT(6,240,"Makeup = evaporation + drift + blowdown")}`)()},
"chill:blow":{s:(()=>`${rSh(170,232,160,6)}${rBox(30,40,120,140,12,"white",{r:8})}${rLcd(46,56,88,40,["1452 µS"],13)}<text x="90" y="124" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#555">SETPOINT 1500</text><circle cx="90" cy="150" r="6" fill="#2fbf5a"/>
 ${rCylH(170,340,150,10,"paint")}${rBox(200,130,24,40,6,"black",{r:3})}${rBox(260,100,30,36,8,"black",{r:3})}${rCylV(275,136,150,6,"brass",{top:false})}${rCylV(300,160,240,8,"paint",{top:false})}${rWire("M150 90 C200 80 240 80 268 100","#2a2f33")}${rWire("M150 110 C180 120 200 120 212 130","#2a2f33")}
 ${rL(212,150,190,220,6,226,"Conductivity probe")}${rL(275,110,300,40,336,36,"Blowdown solenoid","end")}${rL(300,220,310,240,336,240,"Drain","end")}`)()},
"chill:cdwp":{s:rPump("900 gpm (3 gpm per ton)")},
"chill:chwp":{s:rPump("720 gpm (2.4 gpm per ton)")},
"chill:strainer":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,120,90,24,"paint")}${rCylH(220,340,90,24,"paint")}<rect x="110" y="56" width="120" height="68" rx="10" fill="url(#r_ironH)"/><path d="M150 110 L230 200 L250 180 L178 98 Z" fill="url(#r_ironH)"/>${rBox(226,196,34,20,6,"iron",{r:2})}${rClip("ys","M154 112 L232 198 L246 184 L176 102 Z",`<rect x="140" y="90" width="120" height="120" fill="#c9ced1"/>${Array.from({length:30},(_,k)=>`<path d="M${140+k*4} 90 v120" stroke="#666" stroke-width=".8"/>`).join("")}`)}
 ${rArr("M10 50 H100","#3d7de0")}${rL(200,150,260,130,336,126,"Basket screen","end")}${rL(243,214,260,236,336,240,"Blowdown cap","end")}${RT(6,240,"Clogged: condenser flow drops")}`)()},
"chill:chiller":{s:(()=>`${rSh(170,240,160,6)}${rShell(50,290,190,34,"blue")}${rShell(60,280,118,30,"blue")}${rCylV(150,40,88,26,"paint",{ry:8})}${rCylH(180,260,64,24,"paint",{end:true})}${rCylV(150,88,100,8,"paint",{top:false})}
 ${rBox(296,40,40,60,6,"black",{r:3})}<rect x="302" y="50" width="26" height="14" fill="url(#zLcd)"/>
 ${rL(150,64,90,24,6,20,"Compressor")}${rL(230,64,250,20,250,14,"Motor")}${rL(120,118,40,90,6,86,"Condenser")}${rL(120,196,40,240,6,240,"Evaporator")}${rL(316,70,316,140,336,146,"Panel","end")}`)()},
"chill:comp":{s:(()=>`${rSh(170,232,150,6)}<circle cx="120" cy="130" r="92" fill="url(#r_paintV)"/><circle cx="120" cy="130" r="70" fill="#2c3237"/>${Array.from({length:12},(_,k)=>{const a=k/12*2*Math.PI;return `<path d="M${120+22*Math.cos(a)} ${130+22*Math.sin(a)} L${120+66*Math.cos(a+.25)} ${130+66*Math.sin(a+.25)} L${120+66*Math.cos(a+.45)} ${130+66*Math.sin(a+.45)} Z" fill="url(#r_chromeV)"/>`}).join("")}<circle cx="120" cy="130" r="14" fill="url(#r_galvV)"/>
 ${rCylH(212,320,130,46,"blue",{end:true})}${rBox(250,50,50,30,8,"black",{r:3})}
 ${rL(160,110,230,30,240,20,"Guide vanes")}${rL(280,140,300,210,336,226,"Hermetic motor","end")}${RT(6,240,"Vanes open and close to match the load")}`)()},
"chill:cond":{s:(()=>`${rSh(170,232,160,6)}${rClip("cn","M40 80 H300 V180 H40 Z",`${rShell(40,300,130,50,"paint")}${[100,114,128,142,156].map(y=>`<path d="M40 ${y} H300" stroke="#b87346" stroke-width="5"/>`).join("")}`)}${rShell(40,300,130,50,"paint").replace(/^.*?<ellipse/,"<ellipse")}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>
 ${rCylV(170,40,82,10,"red",{top:false})}${rCylV(200,180,226,8,"cu",{top:false})}${rCylH(0,20,104,8,"galv")}${rCylH(0,20,156,8,"galv")}
 ${rL(170,50,230,20,336,16,"Hot gas in","end")}${rL(200,210,250,226,336,240,"Liquid out","end")}${rL(30,130,40,236,6,240,"2-pass water box")}${rL(120,128,90,40,6,36,"Tower water in the tubes")}`)()},
"chill:evap":{s:(()=>`${rSh(170,232,160,6)}${rShell(40,300,130,50,"paint")}${rClip("ev","M60 90 H290 V172 H60 Z",`<rect x="60" y="90" width="230" height="82" fill="#cfe6f7"/>${[110,124,138,152,166].map(y=>`<path d="M60 ${y} H290" stroke="#b87346" stroke-width="5"/>`).join("")}${Array.from({length:22},(_,k)=>`<circle cx="${70+k*10}" cy="${100+k%3*6}" r="2.5" fill="#fff"/>`).join("")}`)}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>${rCylV(200,40,82,14,"paint",{top:false})}
 ${rL(200,50,250,20,336,16,"Vapor to the compressor","end")}${rL(150,124,90,40,6,36,"Tubes under boiling R-134a")}${rL(30,130,40,236,6,240,"Chilled water in the tubes")}`)()},
"chill:orifice":{s:(()=>`${rSh(170,200,150,6)}${rCylH(0,150,120,16,"cu")}${rCylH(190,340,120,16,"cu")}${rHexH(140,120,60,26,"paint")}${rClip("of","M190 104 H340 V136 H190 Z",Array.from({length:12},(_,k)=>`<circle cx="${200+k*12}" cy="${112+k%3*7}" r="2.5" fill="#cfe6f7"/>`).join(""))}
 ${rL(60,120,60,60,6,56,"Liquid, high pressure")}${rL(270,120,290,60,336,56,"Flashing, low pressure","end")}${rL(170,130,160,200,6,220,"Fixed orifice plate")}${RT(6,236,"Some chillers use a float valve")}`)()},
"chill:panel":{s:(()=>`${rSh(170,232,140,6)}${rBox(50,20,230,200,12,"black",{r:8})}${rLcd(70,40,190,100,["LCHW 44.0°F","Evap 37 psig · Cond 92","kW/ton 0.56"],14)}${[["#2fbf5a",90],["#e8c33a",130],["#555",170]].map(([c,x])=>`<circle cx="${x}" cy="176" r="9" fill="${c}"/><circle cx="${x}" cy="176" r="9" fill="url(#rGlass)"/>`).join("")}<rect x="210" y="164" width="50" height="24" rx="4" fill="url(#r_redV)"/><text x="235" y="180" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#fff">STOP</text>
 ${RT(6,232,"Safeties: low refrigerant and water temp,")}${RT(6,246,"high head, flow switches, current, surge")}`)()},
"chill:fs":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,340,170,30,"blue")}${rBox(140,60,60,60,10,"black",{r:4})}${rCylV(170,120,140,8,"brass",{top:false})}${rClip("fs","M0 140 H340 V200 H0 Z",`<path d="M170 140 L196 192" stroke="url(#r_chromeH)" stroke-width="5"/><rect x="186" y="180" width="26" height="8" fill="#c9ced1" transform="rotate(64 196 186)"/>`)}${rArr("M20 210 H120","#fff")}
 ${rL(196,180,250,226,336,240,"Paddle swings with flow","end")}${rL(170,90,100,40,6,36,"Switch")}${RT(6,240,"Proves flow first")}`)()},
"chill:ahu":{s:rCoil(false)+`${rL(150,92,110,24,6,16,"Chilled water coil")}${RT(6,248,"Over 50°F water dries the air poorly")}`}
});
/* ---------- motors + VFD ---------- */
Object.assign(RILL,{
"vfd:disconnect":{s:(()=>`${rSh(120,236,100,6)}${rBox(40,20,160,210,22,"paint",{r:4})}<rect x="56" y="36" width="128" height="178" rx="3" fill="#2f383f"/>${[0,1,2].map(k=>`${rCylV(80+k*40,60,150,11,"white",{ry:4})}<rect x="${72+k*40}" y="90" width="16" height="30" fill="#c99a3a"/><text x="${80+k*40}" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#3a2a06">J</text>`).join("")}
 ${[0,1,2].map(k=>`<rect x="${74+k*40}" y="164" width="12" height="24" fill="url(#r_cuV)"/>${rWire(`M${80+k*40} 188 V250`,["#2a2f33","#c0281c","#2a6db8"][k])}${rWire(`M${80+k*40} 0 V60`,["#2a2f33","#c0281c","#2a6db8"][k])}`).join("")}<rect x="210" y="102" width="50" height="14" rx="7" fill="url(#r_redV)"/>
 ${rL(120,105,170,40,210,36,"Class J fuses")}${rL(250,109,280,140,336,150,"Handle: OFF","end")}${RT(336,212,"Bus stays charged:","end")}${RT(336,226,"wait, then","end")}${RT(336,240,"measure","end")}`)()},
"vfd:dcbus":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,190,280,20,8,"black",{r:2})}${[70,140,210,280].map(x=>`${rCylV(x,70,190,30,"blue",{ry:9})}<ellipse cx="${x}" cy="70" rx="30" ry="9" fill="url(#r_alT)"/><path d="M${x-8} 64 l16 12 M${x+8} 64 l-16 12" stroke="#777"/>${rBolt(x-14,70,3)}${rBolt(x+14,70,3)}`).join("")}
 <path d="M50 54 H300" stroke="#c0281c" stroke-width="5"/>${[56,126,196,266].map(x=>`<path d="M${x} 54 V66" stroke="#c0281c" stroke-width="3"/>`).join("")}
 ${rL(70,130,40,24,6,20,"Electrolytic capacitors")}${RT(336,20,"+ bus about 650 V DC on 480 V","end")}${RT(6,240,"Trips near 800 V high, 380 V low")}`)()},
"vfd:keypad":{s:(()=>`${rSh(170,236,90,6)}${rBox(100,20,140,210,14,"black",{r:10})}${rLcd(114,36,112,60,["45.0 Hz","12.4 A · 650 VDC"],18)}${[["#2fbf5a","RUN",136,130],["#d0312d","STOP",204,130]].map(([c,t,x,y])=>`<circle cx="${x}" cy="${y}" r="16" fill="${c}"/><circle cx="${x}" cy="${y}" r="16" fill="url(#rGlass)"/><text x="${x}" y="${y+3}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#fff">${t}</text>`).join("")}
 <rect x="122" y="164" width="96" height="22" rx="4" fill="url(#r_paintV)"/><text x="170" y="179" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">RESET</text>${[134,170,206].map(x=>`<rect x="${x-12}" y="196" width="24" height="16" rx="3" fill="url(#r_paintV)"/>`).join("")}
 ${rL(170,66,280,16,336,12,"Hz, amps, bus volts","end")}${rL(170,175,90,210,6,220,"Fault reset")}${rL(206,204,280,226,336,240,"Parameter keys","end")}`)()},
"vfd:hsfan":{s:(()=>`${rSh(170,236,150,6)}${rBox(40,40,240,70,12,"black",{r:4})}${[0,1,2].map(k=>`<rect x="${70+k*70}" y="56" width="40" height="40" rx="4" fill="#1a1d20"/><text x="${90+k*70}" y="82" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#e8c33a">IGBT</text>`).join("")}${Array.from({length:22},(_,k)=>`<rect x="${44+k*11}" y="110" width="6" height="90" fill="url(#r_alH)"/>`).join("")}<rect x="40" y="110" width="240" height="8" fill="url(#r_alV)"/>
 ${rBox(110,200,100,34,8,"black",{r:4})}<circle cx="160" cy="217" r="14" fill="#2c3237"/>
 ${rL(90,76,60,24,6,20,"IGBT module")}${rL(200,160,280,200,336,214,"Aluminum fins","end")}${rL(160,217,90,240,6,240,"Cooling fan")}${RT(336,236,"Fan blows across them","end")}`)()},
"vfd:fanload":{s:(()=>`${rSh(170,236,150,6)}<path d="M150 230 C60 230 40 160 40 130 C40 70 90 30 150 30 C220 30 250 70 250 110 V40 H300 V230 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/><circle cx="150" cy="130" r="70" fill="#1d2124"/>${Array.from({length:28},(_,k)=>{const a=k/28*2*Math.PI;return `<path d="M${150+46*Math.cos(a)} ${130+46*Math.sin(a)} L${150+66*Math.cos(a+.18)} ${130+66*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="3.5"/>`}).join("")}<circle cx="150" cy="130" r="20" fill="url(#r_galvV)"/>
 ${rArr("M276 50 V10","#9aa3a9")}${rL(200,130,280,160,336,170,"Heavy wheel coasts","end")}${RT(6,226,"Variable torque:")}${RT(6,240,"power ≈ speed³")}`)()},
"vfd:conveyor":{s:(()=>`${rSh(170,230,160,6)}<rect x="40" y="110" width="260" height="20" rx="10" fill="#1d2124"/>${rCylH(30,50,120,22,"chrome",{end:true})}<circle cx="40" cy="120" r="22" fill="url(#r_chromeV)"/><circle cx="300" cy="120" r="22" fill="url(#r_chromeV)"/>${[80,160,230].map(x=>rBox(x,74,40,36,10,"tan",{r:2})).join("")}
 ${rCylH(160,250,190,22,"blue",{end:true})}${rBox(250,166,50,48,8,"paint",{r:4})}<path d="M296 166 L300 142" stroke="#444" stroke-width="6"/><rect x="150" y="212" width="160" height="10" fill="url(#r_ironH)"/>
 ${rL(200,190,140,230,6,240,"Motor")}${rL(275,190,300,236,336,240,"Gearbox","end")}${RT(6,30,"Constant torque: near full")}${RT(6,44,"current even at low speed")}`)()},
"vfd:plate":{s:(()=>`${rSh(170,232,150,6)}<rect x="30" y="30" width="280" height="190" rx="8" fill="url(#r_chromeV)"/><rect x="38" y="38" width="264" height="174" rx="5" fill="none" stroke="#7c8388"/>${[[50,50],[290,50],[50,200],[290,200]].map(([x,y])=>rBolt(x,y,4)).join("")}
 ${[["HP 10","V 460"],["FLA 13.3","RPM 1760"],["SF 1.15","INS F"],["Hz 60","TEFC"]].map((r,i)=>r.map((t,j)=>`<text x="${66+j*130}" y="${88+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#1d2124" opacity=".85">${t}</text><text x="${65+j*130}" y="${87+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#fff" opacity=".35">${t}</text>`).join("")).join("")}
 ${RT(6,244,"Set the drive overload to the FLA")}`)()}
});

rzEnsureDefs();
/* ============ Lesson kit: charts, See it panel, goal tasks and service-call tasks shared by every lesson ============ */
const K={};
K.f0=x=>Math.round(x).toString();K.f1=x=>(+x).toFixed(1);K.f2=x=>(+x).toFixed(2);
K.esc=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"})[c]);
K.uid=(()=>{let n=0;return p=>(p||"k")+(++n)})();
K.lbl=(x,y,t,o={})=>`<text x="${x}" y="${y}" class="lsL${o.c?" "+o.c:""}" style="text-anchor:${o.a||"middle"}${o.fill?";fill:"+o.fill:""}${o.size?";font-size:"+o.size+"px":""}">${t}</text>`;
K.txt=(x,y,t,o={})=>`<text x="${x}" y="${y}" class="lsG" style="text-anchor:${o.a||"middle"}${o.fill?";fill:"+o.fill:""}">${t}</text>`;
K.tag=(x,y,t,o={})=>{const w=o.w||t.length*8.4+16;const ax=o.a==="start"?x:o.a==="end"?x-w:x-w/2;return `<rect x="${ax}" y="${y-17}" width="${w}" height="24" rx="4" fill="var(--paper)" opacity=".93" stroke="${o.stroke||"none"}"/>`+K.lbl(ax+w/2,y,t,{c:o.c,fill:o.fill})};
K.arrowDef=(id,col)=>`<defs><marker id="${id}" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0L10 5L0 10z" fill="${col}"/></marker></defs>`;
K.arrow=(d,col,w=2.4)=>{const id=K.uid("ar");return K.arrowDef(id,col)+`<path d="${d}" stroke="${col}" stroke-width="${w}" fill="none" marker-end="url(#${id})"/>`};
K.lcd=(x,y,t,w=92,lab)=>`<rect x="${x-w/2}" y="${y-15}" width="${w}" height="26" rx="4" fill="#15191c" stroke="#3a4247"/><text x="${x}" y="${y+4}" class="lsLcd">${t}</text>`+(lab?K.lbl(x,y+30,lab):"");
K.tcol=T=>T<66?`hsl(212,72%,${Math.round(36+Math.max(0,Math.min(1,(T-36)/28))*30)}%)`:`hsl(${Math.round(30-Math.max(0,Math.min(1,(T-75)/30))*22)},78%,${Math.round(62-Math.max(0,Math.min(1,(T-75)/30))*16)}%)`;
/* line chart. o: {x,y,w,h, X:[min,max], Y:[min,max], xt:[...], yt:[...], xf, yf, xl, yl, title, series:[{f|pts, c, dash, w, lbl, lblAt}], bands:[{y0,y1,c,lbl}], vlines:[{x,lbl}], dots:[{x,y,c,lbl,a}]} */
K.chart=o=>{const x0=o.x??60,y0=o.y??30,w=o.w??600,h=o.h??260;const X=v=>x0+(v-o.X[0])/(o.X[1]-o.X[0])*w,Y=v=>y0+h-(v-o.Y[0])/(o.Y[1]-o.Y[0])*h;
 let s="";(o.bands||[]).forEach(b=>{s+=`<rect x="${x0}" y="${Y(b.y1)}" width="${w}" height="${Y(b.y0)-Y(b.y1)}" fill="${b.c}" opacity=".13"/>`+(b.lbl?K.lbl(x0+8,Y(b.y1)-6,b.lbl,{a:"start",fill:b.c}):"")});
 (o.yt||[]).forEach(v=>{s+=`<path d="M${x0} ${Y(v)} H${x0+w}" stroke="var(--panel-edge)" stroke-width=".7"/>`+K.txt(x0-7,Y(v)+5,(o.yf||(a=>a))(v),{a:"end"})});
 (o.xt||[]).forEach(v=>{s+=`<path d="M${X(v)} ${y0+h} v5" stroke="var(--muted)"/>`+K.txt(X(v),y0+h+21,(o.xf||(a=>a))(v))});
 s+=`<path d="M${x0} ${y0} V${y0+h} H${x0+w}" stroke="var(--muted)" fill="none"/>`;
 (o.vlines||[]).forEach(v=>{s+=`<path d="M${X(v.x)} ${y0} V${y0+h}" stroke="${v.c||"var(--muted)"}" stroke-dasharray="4 4"/>`+(v.lbl?K.txt(X(v.x)+6,y0+14,v.lbl,{a:"start",fill:v.c}):"")});
 (o.series||[]).forEach(sr=>{let pts=sr.pts;if(!pts){pts=[];const n=sr.n||60;for(let i=0;i<=n;i++){const xv=o.X[0]+(o.X[1]-o.X[0])*i/n,yv=sr.f(xv);if(isFinite(yv))pts.push([xv,yv])}}
  const cl=pts.map(([a,b])=>[a,Math.max(o.Y[0],Math.min(o.Y[1],b))]);
  s+=`<path d="${cl.map((p,i)=>(i?"L":"M")+X(p[0]).toFixed(1)+" "+Y(p[1]).toFixed(1)).join("")}" stroke="${sr.c}" stroke-width="${sr.w||3}" fill="none" ${sr.dash?`stroke-dasharray="${sr.dash}"`:""}/>`;
  if(sr.lbl){const at=sr.lblAt??(o.X[1]);const p=cl.reduce((b,q)=>Math.abs(q[0]-at)<Math.abs(b[0]-at)?q:b,cl[0]);s+=K.lbl(X(p[0])+(sr.dx??-6),Y(p[1])+(sr.dy??-10),sr.lbl,{a:sr.a||"end",fill:sr.c})}});
 (o.dots||[]).forEach(d=>{s+=`<circle cx="${X(d.x)}" cy="${Y(d.y)}" r="${d.r||6}" fill="${d.c||"var(--hot)"}" stroke="var(--paper)" stroke-width="2"/>`+(d.lbl?K.lbl(X(d.x)+(d.dx??10),Y(d.y)+(d.dy??-10),d.lbl,{a:d.a||"start",fill:d.c}):"")});
 if(o.xl)s+=K.txt(x0+w/2,y0+h+42,o.xl);if(o.yl)s+=`<text transform="translate(${x0-44} ${y0+h/2}) rotate(-90)" class="lsG">${o.yl}</text>`;if(o.title)s+=K.lbl(x0,y0-12,o.title,{a:"start"});
 return s};
K.reads=list=>list.map(([a,b,bad])=>`<div><span>${a}</span><b${bad?' class="bad"':''}>${b}</b></div>`).join("");
/* See it panel. cfg: {vb, init, sliders:[[k,label,min,max,step,fmt]], checks:[[k,label]], model(S), draw(R,S), reads(R,S), note(R,S), log:[[col, (R,S)=>txt]], logHint} */
K.SEE=null;K.LOG=[];K.R=null;
K.see=cfg=>({mount(el){const S={...cfg.init};K.SEE=S;
 el.innerHTML=`<div class="lsSee"><div class="drawing"><div class="scroller"><svg id="seeSvg" viewBox="${cfg.vb||"0 0 720 380"}" role="img" aria-label="Interactive drawing"></svg></div></div>
 <div class="lsSide"><div class="group"><h3>Readings</h3><div class="reads lsReads" id="seeReads"></div><p class="note" id="seeNote"></p></div>
 <div class="group"><h3>Change it</h3>${(cfg.sliders||[]).map(([k,l,a,b,st])=>`<div class="row"><label for="se_${k}">${l}</label><output id="seo_${k}"></output><input type="range" id="se_${k}" data-se="${k}" min="${a}" max="${b}" step="${st}"></div>`).join("")}
 ${(cfg.checks||[]).map(([k,l])=>`<label class="lsChk"><input type="checkbox" data-sec="${k}"> ${l}</label>`).join("")}
 <div class="btns">${cfg.log?`<button class="btn blue" id="seeLog">Log reading</button>`:""}<button class="btn" id="seeReset">Reset</button></div></div>
 ${cfg.log?`<div class="group"><h3>Your log</h3><div id="seeLogT"><p class="note">${cfg.logHint||"Press Log reading to write down what the gauges say, like a daily log sheet."}</p></div></div>`:""}</div></div>`;
 const q=id=>document.getElementById(id);
 const upd=()=>{const R=cfg.model(S);K.R=R;q("seeSvg").innerHTML=cfg.draw(R,S);
  (cfg.sliders||[]).forEach(([k,,,,,fmt])=>{q("seo_"+k).textContent=fmt?fmt(S[k]):S[k];q("se_"+k).value=S[k]});
  el.querySelectorAll("[data-sec]").forEach(c=>c.checked=!!S[c.dataset.sec]);
  q("seeReads").innerHTML=K.reads(cfg.reads(R,S));q("seeNote").innerHTML=cfg.note?cfg.note(R,S):""};
 const renderLog=()=>{const t=q("seeLogT");if(!t||!K.LOG.length)return;t.innerHTML=`<table class="lsTbl"><tr><th>#</th>${cfg.log.map(c=>`<th>${c[0]}</th>`).join("")}</tr>${K.LOG.slice(-8).map((r,i)=>`<tr><td>${K.LOG.length-Math.min(8,K.LOG.length)+i+1}</td>${r.cells.map(c=>`<td>${c}</td>`).join("")}</tr>`).join("")}</table>`};
 el.addEventListener("input",e=>{const k=e.target.dataset.se;if(k){S[k]=+e.target.value;upd()}});
 el.addEventListener("change",e=>{const k=e.target.dataset.sec;if(k){S[k]=e.target.checked;upd()}});
 el.addEventListener("click",e=>{if(e.target.id==="seeLog"){const R=cfg.model(S);K.LOG.push({S:{...S},R,cells:cfg.log.map(c=>c[1](R,S))});renderLog()}
  if(e.target.id==="seeReset"){Object.keys(S).forEach(k=>delete S[k]);Object.assign(S,cfg.init);upd()}});
 upd();renderLog()}});
/* a task done in See it. check(S,R,LOG) returns true, or a string saying what is still wrong */
K.goal=o=>({t:o.t,intro:o.intro,mount(el,done){el.innerHTML=`<div class="btns"><button class="btn" data-ltab="see">Go to See it</button><button class="btn blue kgo">Check</button></div><p class="kgr"></p>`;
 el.querySelector(".kgo").addEventListener("click",()=>{const p=el.querySelector(".kgr");if(!K.SEE){p.className="kgr lsRes no";p.textContent="Open See it first and set it up there.";return}
  const R=o.model?o.model(K.SEE):K.R;const r=o.check(K.SEE,R,K.LOG);const ok=r===true;p.className="kgr lsRes "+(ok?"ok":"no");p.innerHTML=ok?(typeof o.ok==="function"?o.ok(K.SEE,R):o.ok):(r||o.no||"Not yet.");done(ok)})}});
/* a service call: a fixed machine state to diagnose. o: {t,intro,state, model, draw, reads, slider:[k,label,min,max,step,fmt], hist:{vals,lbls,title,max,unit}, actions:[[label,(R,S)=>html]], causes:[[k,label]], ans, why, hint} */
K.caseTask=o=>({t:o.t,intro:o.intro,ans:o.ans,mount(el,done){const S={...o.state};const id=K.uid("c");
 el.innerHTML=`<div class="lsCase"><div class="drawing"><div class="scroller"><svg class="caseSvg" viewBox="${o.vb||"0 0 720 380"}" role="img" aria-label="The machine on this service call"></svg></div></div>
  <div><div class="reads lsReads caseReads"></div>${o.slider?`<div class="row"><label for="${id}s">${o.slider[1]}</label><output class="caseLo"></output><input type="range" id="${id}s" class="caseLoad" min="${o.slider[2]}" max="${o.slider[3]}" step="${o.slider[4]}"></div>`:""}
  ${o.hist?`<div class="caseHist"></div>`:""}${o.actions?`<div class="btns">${o.actions.map((a,i)=>`<button class="btn caseAct" data-a="${i}">${a[0]}</button>`).join("")}</div><div class="caseActR"></div>`:""}
  <label class="lsPick">What's causing it? <select class="casePick"><option value="">Choose...</option>${o.causes.map(([k,n])=>`<option value="${k}">${n}</option>`).join("")}</select></label>
  <div class="btns"><button class="btn blue caseCheck">Check</button></div><p class="caseRes"></p></div></div>`;
 const q=c=>el.querySelector(c);const done1={};
 const upd=()=>{const R=o.model(S);q(".caseSvg").innerHTML=o.draw(R,S);q(".caseReads").innerHTML=K.reads(o.reads(R,S));
  if(o.slider){q(".caseLo").textContent=o.slider[5]?o.slider[5](S[o.slider[0]]):S[o.slider[0]];q(".caseLoad").value=S[o.slider[0]]}
  if(o.actions)q(".caseActR").innerHTML=Object.keys(done1).map(i=>`<p class="note" style="color:var(--ink)">${o.actions[i][1](R,S)}</p>`).join("")};
 if(o.hist)q(".caseHist").innerHTML=K.hist(o.hist);
 if(o.slider)q(".caseLoad").addEventListener("input",e=>{S[o.slider[0]]=+e.target.value;upd()});
 el.querySelectorAll(".caseAct").forEach(b=>b.addEventListener("click",()=>{done1[b.dataset.a]=1;upd()}));
 q(".caseCheck").addEventListener("click",()=>{const v=q(".casePick").value;const r=q(".caseRes");if(!v){r.className="caseRes";r.textContent="Pick a cause first.";return}const ok=v===o.ans;r.className="caseRes lsRes "+(ok?"ok":"no");r.innerHTML=(ok?"Right. "+o.why:"Not this one. "+o.hint);done(ok)});
 upd()}});
K.hist=h=>{const W=460,H=140,mx=h.max||Math.ceil(Math.max(...h.vals)*1.25),X=i=>44+i*(W-64)/(h.vals.length-1),Y=a=>H-24-a/mx*(H-56);const st=mx/4;
 let s=`<svg viewBox="0 0 ${W} ${H}" class="lsHist" role="img" aria-label="Log history">${K.lbl(8,14,h.title,{a:"start"})}`;
 for(let i=0;i<=4;i++){const a=i*st;s+=`<path d="M44 ${Y(a)} H${W-20}" stroke="var(--panel-edge)" stroke-width=".6"/><text x="38" y="${Y(a)+4}" class="lsG" style="text-anchor:end">${+a.toFixed(1)}${h.unit||""}</text>`}
 s+=`<polyline points="${h.vals.map((a,i)=>`${X(i)},${Y(a)}`).join(" ")}" fill="none" stroke="var(--hot)" stroke-width="2.4"/>`+h.vals.map((a,i)=>`<circle cx="${X(i)}" cy="${Y(a)}" r="3.5" fill="var(--hot)"/><text x="${X(i)}" y="${H-6}" class="lsG">${h.lbls[i]}</text>`).join("");return s+"</svg>"};
/* On the job HTML from parts */
K.job=o=>`<div class="lsJob">${o.read?`<div class="group"><h3>What to read</h3><ul>${o.read.map(x=>`<li>${x}</li>`).join("")}</ul></div>`:""}
${o.table?`<div class="group"><h3>${o.tableT||"Normal and action points"}</h3><table class="lsTbl"><tr>${o.table[0].map(c=>`<th>${c}</th>`).join("")}</tr>${o.table.slice(1).map(r=>`<tr>${r.map(c=>`<td>${c}</td>`).join("")}</tr>`).join("")}</table></div>`:""}
${o.steps?`<div class="group"><h3>${o.stepsT||"How to check it"}</h3><ol>${o.steps.map(x=>`<li>${x}</li>`).join("")}</ol></div>`:""}
${o.log?`<div class="group"><h3>Log it</h3><p>${o.log}</p></div>`:""}
${o.safety?`<div class="group"><h3>Safety</h3><ul>${o.safety.map(x=>`<li>${x}</li>`).join("")}</ul></div>`:""}
${o.mistakes?`<div class="group"><h3>Common mistakes</h3><ul>${o.mistakes.map(x=>`<li>${x}</li>`).join("")}</ul></div>`:""}</div>`;
/* card grid for a Learn step: cards:[{t, inner(svg at 0..330 x 0..160), note}] in 2 columns */
K.cards=(cards,o={})=>{const cw=o.w||330,ch=o.h||160;return cards.map((c,i)=>`<g transform="translate(${20+(i%2)*(cw+20)} ${10+Math.floor(i/2)*(ch+20)})"><rect width="${cw}" height="${ch}" rx="10" fill="var(--paper)" stroke="var(--panel-edge)"/>${K.lbl(14,24,c.t,{a:"start",fill:c.c})}${c.inner}${c.note?K.txt(14,ch-10,c.note,{a:"start"}):""}</g>`).join("")};

/* Refrigerant property tables generated by tools/gen_refdata.py from CoolProp (NIST-equivalent equations of state). ASHRAE reference: h = s = 0 for saturated liquid at -40°F. */
const REFDATA={"R-410A":{"sat":{"T0":-50,"dT":2,"Pb":[19.65,20.72,21.83,22.99,24.2,25.45,26.76,28.12,29.53,31.0,32.52,34.1,35.74,37.44,39.21,41.03,42.92,44.88,46.91,49.0,51.17,53.41,55.72,58.11,60.58,63.13,65.76,68.47,71.27,74.15,77.13,80.19,83.34,86.59,89.93,93.36,96.9,100.54,104.28,108.12,112.07,116.13,120.3,124.58,128.98,133.49,138.11,142.86,147.73,152.73,157.84,163.09,168.47,173.98,179.62,185.4,191.32,197.38,203.59,209.94,216.43,223.08,229.88,236.83,243.94,251.21,258.64,266.23,274.0,281.93,290.03,298.31,306.77,315.41,324.22,333.23,342.42,351.81,361.39,371.17,381.15,391.33,401.72,412.32,423.13,434.17,445.42,456.9,468.61,480.55,492.73,505.15,517.81,530.73,543.9,557.33,571.03,584.99,599.24,613.77,628.59,643.71,659.13,674.88,690.95,707.37],"Pd":[19.58,20.64,21.75,22.9,24.11,25.36,26.66,28.02,29.42,30.89,32.4,33.98,35.61,37.31,39.07,40.89,42.77,44.72,46.74,48.83,50.99,53.22,55.53,57.91,60.38,62.92,65.54,68.24,71.03,73.9,76.87,79.92,83.06,86.3,89.63,93.05,96.58,100.21,103.93,107.77,111.71,115.75,119.91,124.18,128.56,133.05,137.67,142.4,147.26,152.24,157.34,162.57,167.93,173.43,179.05,184.82,190.72,196.76,202.95,209.28,215.76,222.38,229.16,236.1,243.19,250.44,257.85,265.42,273.17,281.08,289.16,297.42,305.85,314.47,323.27,332.25,341.42,350.79,360.35,370.11,380.07,390.23,400.6,411.19,421.99,433.01,444.25,455.72,467.42,479.36,491.53,503.95,516.62,529.55,542.74,556.19,569.92,583.93,598.23,612.82,627.72,642.94,658.48,674.37,690.63,707.3],"hf":[-3.3,-2.65,-1.99,-1.32,-0.66,0.0,0.66,1.33,1.99,2.66,3.33,4.0,4.67,5.34,6.02,6.69,7.37,8.04,8.72,9.4,10.08,10.77,11.45,12.14,12.83,13.52,14.21,14.9,15.6,16.3,17.0,17.7,18.4,19.11,19.81,20.52,21.23,21.95,22.67,23.38,24.11,24.83,25.56,26.29,27.02,27.75,28.49,29.23,29.98,30.72,31.47,32.23,32.98,33.74,34.51,35.27,36.04,36.82,37.6,38.38,39.17,39.96,40.75,41.55,42.36,43.17,43.98,44.81,45.63,46.46,47.3,48.14,48.99,49.85,50.71,51.58,52.46,53.34,54.24,55.14,56.05,56.97,57.91,58.85,59.8,60.77,61.75,62.75,63.76,64.79,65.84,66.91,68.01,69.13,70.28,71.47,72.7,73.98,75.32,76.74,78.26,79.92,81.78,83.97,86.89,92.88],"hg":[111.81,112.05,112.29,112.53,112.76,113.0,113.23,113.46,113.69,113.92,114.14,114.37,114.59,114.81,115.03,115.24,115.46,115.67,115.88,116.09,116.29,116.5,116.7,116.9,117.09,117.29,117.48,117.67,117.85,118.04,118.22,118.4,118.57,118.74,118.91,119.08,119.24,119.4,119.56,119.71,119.86,120.01,120.15,120.29,120.43,120.56,120.69,120.81,120.93,121.04,121.15,121.26,121.36,121.46,121.55,121.63,121.71,121.79,121.86,121.92,121.98,122.03,122.07,122.11,122.14,122.17,122.18,122.19,122.19,122.18,122.16,122.14,122.1,122.05,122.0,121.93,121.85,121.76,121.65,121.53,121.4,121.25,121.08,120.9,120.7,120.48,120.24,119.97,119.68,119.37,119.02,118.64,118.22,117.76,117.26,116.7,116.09,115.4,114.62,113.75,112.74,111.56,110.13,108.33,105.82,100.93],"sf":[-0.00794,-0.00634,-0.00475,-0.00316,-0.00158,0.0,0.00157,0.00314,0.0047,0.00625,0.0078,0.00935,0.01089,0.01243,0.01396,0.01549,0.01701,0.01853,0.02005,0.02156,0.02307,0.02457,0.02608,0.02757,0.02907,0.03056,0.03205,0.03353,0.03501,0.03649,0.03797,0.03944,0.04092,0.04239,0.04385,0.04532,0.04678,0.04824,0.0497,0.05116,0.05261,0.05407,0.05552,0.05697,0.05843,0.05988,0.06133,0.06278,0.06422,0.06567,0.06712,0.06857,0.07002,0.07146,0.07291,0.07436,0.07581,0.07726,0.07872,0.08017,0.08162,0.08308,0.08454,0.086,0.08746,0.08893,0.0904,0.09187,0.09334,0.09482,0.09631,0.09779,0.09929,0.10078,0.10229,0.1038,0.10531,0.10684,0.10837,0.10991,0.11146,0.11302,0.11459,0.11617,0.11776,0.11937,0.121,0.12265,0.12431,0.126,0.12771,0.12945,0.13122,0.13303,0.13489,0.13679,0.13876,0.1408,0.14293,0.14518,0.14758,0.15019,0.15312,0.15658,0.16118,0.17073],"sg":[0.27309,0.27231,0.27154,0.27077,0.27002,0.26928,0.26855,0.26783,0.26712,0.26642,0.26573,0.26505,0.26438,0.26371,0.26306,0.26241,0.26177,0.26114,0.26051,0.25989,0.25928,0.25868,0.25808,0.25749,0.2569,0.25632,0.25575,0.25518,0.25462,0.25406,0.25351,0.25296,0.25241,0.25187,0.25134,0.2508,0.25028,0.24975,0.24923,0.24871,0.24819,0.24767,0.24716,0.24665,0.24614,0.24563,0.24512,0.24462,0.24411,0.24361,0.2431,0.2426,0.24209,0.24158,0.24108,0.24057,0.24006,0.23954,0.23903,0.23851,0.23799,0.23747,0.23694,0.23641,0.23587,0.23533,0.23478,0.23423,0.23367,0.2331,0.23252,0.23194,0.23135,0.23075,0.23013,0.22951,0.22887,0.22822,0.22756,0.22688,0.22618,0.22547,0.22473,0.22398,0.2232,0.2224,0.22157,0.2207,0.21981,0.21888,0.21791,0.21689,0.21582,0.2147,0.2135,0.21224,0.21088,0.20942,0.20783,0.20608,0.20413,0.20192,0.19932,0.19614,0.19184,0.18372],"vg":[2.9279,2.7851,2.6506,2.5239,2.4044,2.2918,2.1854,2.0849,1.99,1.9003,1.8154,1.735,1.6589,1.5868,1.5185,1.4537,1.3921,1.3337,1.2782,1.2255,1.1754,1.1277,1.0823,1.0391,0.9979,0.9587,0.9212,0.8856,0.8515,0.819,0.788,0.7584,0.73,0.7029,0.677,0.6522,0.6285,0.6057,0.584,0.5631,0.5431,0.5239,0.5055,0.4878,0.4709,0.4546,0.439,0.4239,0.4095,0.3956,0.3822,0.3693,0.357,0.345,0.3335,0.3225,0.3118,0.3015,0.2916,0.282,0.2728,0.2639,0.2553,0.2469,0.2389,0.2311,0.2236,0.2164,0.2093,0.2025,0.1959,0.1896,0.1834,0.1774,0.1716,0.1659,0.1605,0.1552,0.15,0.145,0.1401,0.1354,0.1308,0.1263,0.1219,0.1176,0.1135,0.1094,0.1055,0.1016,0.0978,0.094,0.0904,0.0868,0.0832,0.0797,0.0762,0.0728,0.0693,0.0659,0.0623,0.0587,0.0549,0.0509,0.0462,0.039]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[25.36,32.4,40.89,50.99,62.92,76.87,93.05,111.71,133.05,157.34,184.82,215.76,250.44,289.16,332.25,380.07,433.01,491.53,556.19,627.72],"dk":10,"h":[[113.0,115.04,117.03,118.99,120.94,122.89,124.83,126.77,128.72,130.68,132.65,134.63,136.62,138.63,140.65,142.69,144.74,146.81,148.9,151.0,153.12],[114.14,116.25,118.3,120.31,122.31,124.3,126.29,128.27,130.26,132.26,134.26,136.28,138.3,140.34,142.39,144.46,146.55,148.65,150.76,152.89,155.04],[115.24,117.42,119.53,121.6,123.65,125.69,127.72,129.75,131.78,133.81,135.85,137.9,139.96,142.04,144.12,146.22,148.34,150.47,152.61,154.77,156.95],[116.29,118.54,120.72,122.85,124.95,127.04,129.12,131.19,133.27,135.34,137.42,139.51,141.61,143.72,145.84,147.97,150.12,152.28,154.45,156.64,158.85],[117.29,119.61,121.86,124.05,126.22,128.36,130.49,132.61,134.72,136.84,138.96,141.09,143.23,145.37,147.53,149.7,151.88,154.07,156.28,158.5,160.74],[118.22,120.63,122.95,125.21,127.44,129.64,131.82,133.99,136.15,138.32,140.48,142.65,144.82,147.01,149.2,151.4,153.62,155.85,158.09,160.34,162.61],[119.08,121.58,123.98,126.32,128.61,130.87,133.11,135.33,137.54,139.75,141.96,144.18,146.39,148.62,150.85,153.09,155.34,157.6,159.88,162.16,164.46],[119.86,122.47,124.96,127.37,129.73,132.05,134.35,136.63,138.9,141.16,143.41,145.67,147.93,150.2,152.47,154.75,157.04,159.34,161.65,163.97,166.3],[120.56,123.27,125.86,128.36,130.79,133.19,135.55,137.88,140.21,142.52,144.83,147.13,149.44,151.75,154.06,156.38,158.71,161.04,163.39,165.75,168.12],[121.15,124.0,126.69,129.28,131.79,134.26,136.69,139.09,141.47,143.84,146.2,148.56,150.91,153.27,155.62,157.98,160.35,162.73,165.11,167.51,169.91],[121.63,124.62,127.43,130.12,132.73,135.27,137.78,140.25,142.69,145.12,147.53,149.94,152.35,154.75,157.15,159.56,161.97,164.38,166.81,169.24,171.68],[121.98,125.13,128.08,130.88,133.59,136.22,138.8,141.34,143.86,146.35,148.82,151.28,153.74,156.19,158.64,161.09,163.55,166.01,168.47,170.94,173.42],[122.17,125.52,128.62,131.55,134.36,137.09,139.76,142.38,144.97,147.52,150.06,152.58,155.09,157.6,160.1,162.6,165.1,167.6,170.1,172.62,175.14],[122.16,125.76,129.04,132.12,135.05,137.89,140.65,143.35,146.01,148.64,151.24,153.83,156.4,158.96,161.51,164.06,166.61,169.16,171.71,174.26,176.82],[121.93,125.84,129.33,132.57,135.64,138.6,141.46,144.25,147.0,149.7,152.38,155.02,157.66,160.27,162.88,165.48,168.08,170.68,173.27,175.87,178.47],[121.4,125.71,129.47,132.9,136.13,139.21,142.18,145.08,147.91,150.7,153.45,156.17,158.86,161.54,164.21,166.86,169.51,172.16,174.8,177.45,180.09],[120.48,125.35,129.43,133.09,136.49,139.72,142.82,145.82,148.75,151.63,154.46,157.25,160.01,162.76,165.48,168.2,170.9,173.6,176.29,178.99,181.68],[119.02,124.7,129.19,133.12,136.73,140.12,143.36,146.48,149.51,152.48,155.4,158.27,161.11,163.92,166.71,169.48,172.25,175.0,177.74,180.49,183.23],[116.7,123.7,128.71,132.97,136.82,140.39,143.78,147.04,150.19,153.26,156.26,159.22,162.14,165.02,167.88,170.72,173.54,176.35,179.15,181.94,184.73],[112.74,122.27,127.98,132.63,136.75,140.53,144.09,147.49,150.76,153.94,157.05,160.09,163.09,166.05,168.98,171.89,174.77,177.64,180.5,183.35,186.19]],"s":[[0.26928,0.27408,0.27866,0.28308,0.28737,0.29155,0.29564,0.29965,0.3036,0.30748,0.3113,0.31508,0.31881,0.32249,0.32614,0.32974,0.33332,0.33686,0.34037,0.34385,0.3473],[0.26573,0.27057,0.27518,0.27962,0.28392,0.28811,0.29221,0.29622,0.30016,0.30404,0.30786,0.31163,0.31535,0.31903,0.32266,0.32626,0.32982,0.33335,0.33685,0.34032,0.34376],[0.26241,0.26729,0.27194,0.2764,0.28072,0.28493,0.28903,0.29305,0.29699,0.30087,0.30469,0.30845,0.31217,0.31584,0.31947,0.32306,0.32662,0.33014,0.33363,0.33709,0.34052],[0.25928,0.26422,0.26891,0.2734,0.27775,0.28197,0.28608,0.29011,0.29406,0.29794,0.30177,0.30553,0.30925,0.31291,0.31654,0.32013,0.32368,0.32719,0.33068,0.33413,0.33755],[0.25632,0.26133,0.26606,0.27059,0.27497,0.27921,0.28335,0.28739,0.29135,0.29524,0.29906,0.30283,0.30655,0.31022,0.31384,0.31743,0.32097,0.32449,0.32796,0.33141,0.33483],[0.25351,0.25858,0.26337,0.26795,0.27236,0.27663,0.28079,0.28485,0.28882,0.29272,0.29656,0.30033,0.30405,0.30772,0.31135,0.31494,0.31848,0.32199,0.32547,0.32891,0.33232],[0.2508,0.25597,0.26082,0.26545,0.2699,0.27421,0.27839,0.28247,0.28647,0.29038,0.29423,0.29801,0.30174,0.30542,0.30905,0.31263,0.31618,0.31969,0.32317,0.32661,0.33002],[0.24819,0.25345,0.25838,0.26307,0.26757,0.27192,0.27614,0.28024,0.28426,0.28819,0.29206,0.29585,0.29959,0.30328,0.30691,0.3105,0.31405,0.31756,0.32104,0.32448,0.32789],[0.24563,0.25101,0.25603,0.2608,0.26535,0.26974,0.274,0.27814,0.28219,0.28614,0.29002,0.29383,0.29759,0.30128,0.30493,0.30852,0.31208,0.31559,0.31907,0.32252,0.32592],[0.2431,0.24862,0.25375,0.2586,0.26322,0.26767,0.27197,0.27615,0.28022,0.28421,0.28811,0.29194,0.29571,0.29942,0.30307,0.30668,0.31024,0.31377,0.31725,0.32069,0.3241],[0.24057,0.24626,0.25151,0.25646,0.26116,0.26567,0.27002,0.27425,0.27836,0.28237,0.2863,0.29016,0.29394,0.29767,0.30134,0.30496,0.30853,0.31206,0.31555,0.319,0.32242],[0.23799,0.24389,0.2493,0.25435,0.25914,0.26373,0.26814,0.27242,0.27657,0.28062,0.28459,0.28847,0.29228,0.29602,0.29971,0.30334,0.30693,0.31047,0.31396,0.31742,0.32084],[0.23533,0.24149,0.24708,0.25227,0.25716,0.26183,0.26632,0.27065,0.27486,0.27895,0.28295,0.28686,0.29069,0.29446,0.29817,0.30182,0.30542,0.30897,0.31248,0.31594,0.31937],[0.23252,0.23902,0.24483,0.25018,0.2552,0.25997,0.26453,0.26893,0.27319,0.27733,0.28137,0.28532,0.28918,0.29298,0.2967,0.30037,0.30399,0.30755,0.31107,0.31455,0.31799],[0.22951,0.23643,0.24252,0.24806,0.25323,0.25811,0.26276,0.26724,0.27156,0.27576,0.27984,0.28383,0.28773,0.29155,0.2953,0.299,0.30263,0.30621,0.30975,0.31324,0.31669],[0.22618,0.23369,0.24011,0.24589,0.25123,0.25624,0.261,0.26556,0.26996,0.27422,0.27835,0.28238,0.28632,0.29017,0.29396,0.29768,0.30133,0.30493,0.30848,0.31199,0.31545],[0.2224,0.23073,0.23758,0.24364,0.24918,0.25435,0.25923,0.26389,0.26837,0.27269,0.27688,0.28096,0.28494,0.28884,0.29265,0.2964,0.30008,0.3037,0.30727,0.31079,0.31427],[0.21791,0.22747,0.23489,0.24129,0.24706,0.25241,0.25743,0.2622,0.26677,0.27117,0.27542,0.27956,0.28359,0.28752,0.29137,0.29515,0.29886,0.3025,0.3061,0.30964,0.31313],[0.21224,0.22381,0.23198,0.2388,0.24485,0.2504,0.25558,0.26047,0.26514,0.26963,0.27395,0.27815,0.28223,0.28621,0.2901,0.29391,0.29765,0.30133,0.30494,0.3085,0.31201],[0.20413,0.21965,0.2288,0.23613,0.24252,0.2483,0.25365,0.25869,0.26347,0.26805,0.27246,0.27672,0.28086,0.28489,0.28882,0.29267,0.29645,0.30015,0.30379,0.30738,0.31091]],"v":[[2.2918,2.3633,2.4327,2.5006,2.5672,2.6329,2.6978,2.762,2.8257,2.8888,2.9516,3.014,3.076,3.1378,3.1993,3.2606,3.3216,3.3825,3.4432,3.5038,3.5642],[1.8154,1.873,1.9288,1.9832,2.0365,2.0889,2.1407,2.1918,2.2423,2.2925,2.3423,2.3917,2.4408,2.4897,2.5383,2.5868,2.635,2.6831,2.731,2.7788,2.8264],[1.4537,1.5008,1.5463,1.5905,1.6338,1.6762,1.718,1.7593,1.8001,1.8405,1.8805,1.9202,1.9597,1.9989,2.0379,2.0767,2.1153,2.1538,2.1921,2.2303,2.2684],[1.1754,1.2145,1.2521,1.2885,1.3241,1.359,1.3932,1.427,1.4603,1.4933,1.5259,1.5583,1.5904,1.6222,1.6539,1.6854,1.7167,1.7479,1.779,1.8099,1.8407],[0.9587,0.9915,1.023,1.0535,1.0832,1.1121,1.1406,1.1685,1.1961,1.2233,1.2503,1.2769,1.3034,1.3296,1.3556,1.3815,1.4072,1.4328,1.4583,1.4836,1.5088],[0.788,0.816,0.8427,0.8685,0.8935,0.9179,0.9418,0.9652,0.9883,1.0111,1.0335,1.0558,1.0778,1.0996,1.1212,1.1427,1.1641,1.1853,1.2064,1.2274,1.2483],[0.6522,0.6764,0.6993,0.7214,0.7427,0.7635,0.7837,0.8036,0.8231,0.8424,0.8613,0.8801,0.8986,0.9169,0.9351,0.9531,0.971,0.9888,1.0065,1.0241,1.0416],[0.5431,0.5642,0.5841,0.6032,0.6216,0.6395,0.6569,0.6739,0.6906,0.707,0.7231,0.7391,0.7548,0.7704,0.7858,0.8011,0.8163,0.8313,0.8463,0.8611,0.8759],[0.4546,0.4732,0.4907,0.5074,0.5235,0.539,0.5541,0.5688,0.5832,0.5973,0.6113,0.625,0.6385,0.6518,0.665,0.6781,0.6911,0.7039,0.7167,0.7293,0.7419],[0.3822,0.3989,0.4144,0.4292,0.4433,0.4569,0.4701,0.483,0.4955,0.5078,0.5199,0.5318,0.5435,0.555,0.5664,0.5777,0.5889,0.5999,0.6109,0.6218,0.6326],[0.3225,0.3376,0.3515,0.3647,0.3773,0.3893,0.401,0.4123,0.4233,0.4341,0.4447,0.4551,0.4653,0.4753,0.4853,0.4951,0.5048,0.5144,0.5239,0.5333,0.5427],[0.2728,0.2866,0.2993,0.3112,0.3225,0.3333,0.3436,0.3537,0.3635,0.373,0.3823,0.3915,0.4005,0.4093,0.418,0.4266,0.4351,0.4435,0.4518,0.46,0.4682],[0.2311,0.244,0.2557,0.2665,0.2767,0.2864,0.2958,0.3048,0.3135,0.322,0.3303,0.3384,0.3463,0.3542,0.3618,0.3694,0.3769,0.3843,0.3916,0.3988,0.406],[0.1959,0.2081,0.2189,0.2289,0.2382,0.2471,0.2555,0.2636,0.2715,0.2791,0.2865,0.2938,0.3009,0.3078,0.3147,0.3214,0.328,0.3346,0.341,0.3474,0.3538],[0.1659,0.1776,0.1878,0.1971,0.2057,0.2138,0.2215,0.2289,0.236,0.2428,0.2495,0.256,0.2624,0.2686,0.2748,0.2808,0.2867,0.2925,0.2983,0.304,0.3096],[0.1401,0.1516,0.1613,0.17,0.178,0.1855,0.1925,0.1993,0.2058,0.212,0.2181,0.224,0.2297,0.2353,0.2408,0.2462,0.2515,0.2568,0.2619,0.267,0.272],[0.1176,0.1292,0.1386,0.1468,0.1543,0.1613,0.1678,0.174,0.1799,0.1856,0.1912,0.1965,0.2017,0.2068,0.2118,0.2167,0.2215,0.2262,0.2308,0.2354,0.2399],[0.0978,0.1097,0.119,0.1269,0.134,0.1405,0.1465,0.1523,0.1577,0.163,0.168,0.1729,0.1777,0.1823,0.1868,0.1912,0.1956,0.1998,0.204,0.2081,0.2122],[0.0797,0.0928,0.102,0.1096,0.1164,0.1225,0.1282,0.1335,0.1386,0.1434,0.148,0.1525,0.1569,0.1611,0.1652,0.1693,0.1732,0.1771,0.1809,0.1846,0.1883],[0.0623,0.0779,0.0872,0.0947,0.1011,0.1069,0.1122,0.1172,0.1219,0.1264,0.1307,0.1348,0.1388,0.1426,0.1464,0.1501,0.1537,0.1572,0.1607,0.1641,0.1674]]}},"R-454B":{"sat":{"T0":-50,"dT":2,"Pb":[18.94,19.97,21.04,22.15,23.31,24.51,25.77,27.07,28.42,29.83,31.29,32.8,34.38,36.01,37.7,39.45,41.26,43.13,45.07,47.08,49.16,51.3,53.52,55.81,58.17,60.61,63.13,65.72,68.4,71.16,74.0,76.93,79.95,83.05,86.25,89.54,92.92,96.4,99.98,103.65,107.43,111.31,115.29,119.38,123.58,127.89,132.31,136.84,141.49,146.26,151.15,156.15,161.29,166.54,171.93,177.44,183.08,188.86,194.77,200.82,207.01,213.34,219.81,226.43,233.2,240.11,247.18,254.4,261.78,269.31,277.01,284.87,292.89,301.08,309.44,317.98,326.68,335.57,344.63,353.88,363.31,372.93,382.74,392.73,402.93,413.32,423.91,434.71,445.71,456.92,468.35,479.99],"Pd":[17.86,18.83,19.85,20.91,22.01,23.15,24.35,25.59,26.88,28.22,29.61,31.05,32.55,34.1,35.71,37.38,39.11,40.9,42.76,44.67,46.66,48.71,50.82,53.01,55.27,57.61,60.02,62.5,65.06,67.71,70.43,73.24,76.13,79.11,82.17,85.33,88.57,91.91,95.35,98.88,102.5,106.23,110.06,114.0,118.04,122.19,126.44,130.81,135.29,139.89,144.6,149.43,154.39,159.46,164.66,169.99,175.45,181.04,186.76,192.62,198.61,204.74,211.02,217.44,224.01,230.73,237.59,244.61,251.79,259.13,266.62,274.28,282.11,290.11,298.27,306.61,315.13,323.83,332.71,341.77,351.03,360.48,370.12,379.96,390.0,400.25,410.7,421.37,432.26,443.36,454.69,466.25],"hf":[-3.55,-2.84,-2.13,-1.42,-0.71,0.0,0.71,1.43,2.14,2.86,3.58,4.29,5.01,5.74,6.46,7.18,7.91,8.64,9.36,10.09,10.83,11.56,12.29,13.03,13.77,14.51,15.25,16.0,16.74,17.49,18.24,18.99,19.74,20.5,21.25,22.01,22.78,23.54,24.31,25.07,25.85,26.62,27.4,28.17,28.95,29.74,30.53,31.31,32.11,32.9,33.7,34.5,35.31,36.11,36.92,37.74,38.56,39.38,40.2,41.03,41.87,42.7,43.54,44.39,45.24,46.09,46.95,47.82,48.69,49.56,50.44,51.32,52.21,53.11,54.01,54.92,55.84,56.76,57.69,58.63,59.58,60.53,61.49,62.47,63.45,64.44,65.45,66.46,67.49,68.53,69.58,70.65],"hg":[130.2,130.46,130.71,130.97,131.22,131.47,131.71,131.96,132.2,132.45,132.69,132.92,133.16,133.39,133.63,133.86,134.08,134.31,134.53,134.76,134.97,135.19,135.41,135.62,135.83,136.03,136.24,136.44,136.64,136.84,137.03,137.22,137.41,137.59,137.77,137.95,138.13,138.3,138.47,138.64,138.8,138.96,139.11,139.26,139.41,139.55,139.69,139.83,139.96,140.09,140.21,140.33,140.44,140.55,140.66,140.76,140.85,140.94,141.02,141.1,141.17,141.24,141.3,141.35,141.4,141.44,141.47,141.5,141.52,141.53,141.54,141.53,141.52,141.5,141.47,141.43,141.38,141.32,141.25,141.17,141.07,140.97,140.85,140.72,140.57,140.41,140.23,140.04,139.83,139.6,139.34,139.07],"sf":[-0.00852,-0.00681,-0.0051,-0.00339,-0.00169,0.0,0.00169,0.00337,0.00504,0.00671,0.00838,0.01004,0.0117,0.01335,0.01499,0.01663,0.01827,0.0199,0.02153,0.02315,0.02477,0.02639,0.028,0.0296,0.03121,0.03281,0.0344,0.036,0.03759,0.03917,0.04075,0.04233,0.04391,0.04548,0.04706,0.04862,0.05019,0.05175,0.05331,0.05487,0.05643,0.05798,0.05954,0.06109,0.06264,0.06419,0.06573,0.06728,0.06882,0.07036,0.07191,0.07345,0.07499,0.07653,0.07807,0.07961,0.08115,0.08269,0.08423,0.08577,0.08731,0.08885,0.09039,0.09194,0.09348,0.09503,0.09658,0.09813,0.09968,0.10124,0.1028,0.10436,0.10593,0.1075,0.10907,0.11065,0.11224,0.11383,0.11542,0.11702,0.11863,0.12025,0.12187,0.12351,0.12515,0.12681,0.12847,0.13015,0.13184,0.13355,0.13527,0.13701],"sg":[0.31914,0.31816,0.3172,0.31625,0.31531,0.31438,0.31347,0.31257,0.31168,0.3108,0.30993,0.30908,0.30823,0.3074,0.30657,0.30576,0.30495,0.30416,0.30337,0.30259,0.30182,0.30106,0.30031,0.29957,0.29883,0.2981,0.29738,0.29666,0.29595,0.29525,0.29456,0.29387,0.29318,0.2925,0.29183,0.29116,0.2905,0.28984,0.28919,0.28854,0.28789,0.28725,0.28661,0.28597,0.28534,0.28471,0.28408,0.28346,0.28284,0.28222,0.2816,0.28098,0.28036,0.27974,0.27913,0.27851,0.27789,0.27728,0.27666,0.27604,0.27542,0.2748,0.27417,0.27355,0.27292,0.27229,0.27165,0.27101,0.27037,0.26972,0.26907,0.26841,0.26775,0.26708,0.2664,0.26571,0.26502,0.26431,0.2636,0.26287,0.26214,0.26139,0.26063,0.25986,0.25907,0.25826,0.25744,0.25659,0.25573,0.25484,0.25393,0.25299],"vg":[3.7433,3.5608,3.3891,3.2272,3.0747,2.9308,2.795,2.6667,2.5455,2.4309,2.3226,2.22,2.1229,2.0308,1.9436,1.8608,1.7823,1.7078,1.637,1.5697,1.5057,1.4448,1.3869,1.3318,1.2792,1.2292,1.1814,1.1359,1.0925,1.051,1.0115,0.9736,0.9375,0.9029,0.8699,0.8382,0.808,0.779,0.7512,0.7246,0.6991,0.6746,0.6511,0.6286,0.607,0.5862,0.5663,0.5471,0.5287,0.511,0.4939,0.4775,0.4618,0.4466,0.4319,0.4178,0.4043,0.3912,0.3785,0.3664,0.3546,0.3433,0.3323,0.3218,0.3115,0.3017,0.2921,0.2829,0.274,0.2654,0.257,0.2489,0.2411,0.2335,0.2262,0.2191,0.2122,0.2055,0.199,0.1927,0.1865,0.1806,0.1748,0.1692,0.1638,0.1584,0.1533,0.1482,0.1433,0.1386,0.1339,0.1294]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[23.15,29.61,37.38,46.66,57.61,70.43,85.33,102.5,122.19,144.6,169.99,198.61,230.73,266.62,306.61,351.03,400.25,454.69,514.88,581.47],"dk":10,"h":[[131.47,133.58,135.65,137.69,139.73,141.77,143.8,145.84,147.88,149.93,152.0,154.08,156.17,158.27,160.39,162.53,164.68,166.85,169.04,171.25,173.48],[132.69,134.86,136.99,139.09,141.18,143.26,145.33,147.41,149.5,151.59,153.69,155.8,157.93,160.06,162.22,164.39,166.57,168.77,170.99,173.23,175.49],[133.86,136.1,138.29,140.45,142.59,144.71,146.84,148.96,151.09,153.22,155.36,157.51,159.67,161.84,164.03,166.23,168.45,170.68,172.94,175.2,177.49],[134.97,137.29,139.54,141.76,143.96,146.14,148.31,150.48,152.65,154.82,157.0,159.19,161.39,163.6,165.82,168.06,170.31,172.58,174.86,177.16,179.48],[136.03,138.43,140.75,143.03,145.28,147.52,149.74,151.96,154.17,156.39,158.61,160.84,163.08,165.33,167.59,169.86,172.15,174.45,176.77,179.11,181.46],[137.03,139.51,141.9,144.25,146.57,148.86,151.13,153.4,155.67,157.93,160.2,162.47,164.75,167.04,169.34,171.65,173.97,176.31,178.66,181.03,183.41],[137.95,140.52,143.0,145.42,147.8,150.15,152.48,154.81,157.12,159.43,161.75,164.06,166.39,168.72,171.06,173.41,175.77,178.14,180.53,182.94,185.35],[138.8,141.46,144.02,146.52,148.97,151.39,153.78,156.16,158.53,160.9,163.26,165.62,167.99,170.37,172.75,175.14,177.54,179.95,182.38,184.82,187.27],[139.55,142.32,144.98,147.56,150.09,152.57,155.03,157.47,159.9,162.32,164.73,167.14,169.56,171.98,174.4,176.84,179.28,181.73,184.2,186.68,189.17],[140.21,143.1,145.86,148.53,151.13,153.7,156.22,158.73,161.22,163.69,166.16,168.62,171.09,173.56,176.03,178.5,180.99,183.48,185.99,188.51,191.03],[140.76,143.77,146.65,149.41,152.11,154.75,157.35,159.93,162.48,165.01,167.54,170.06,172.58,175.09,177.61,180.14,182.67,185.2,187.75,190.31,192.87],[141.17,144.34,147.34,150.22,153.01,155.74,158.42,161.06,163.68,166.28,168.87,171.45,174.02,176.59,179.16,181.73,184.3,186.89,189.48,192.08,194.68],[141.44,144.78,147.92,150.92,153.82,156.64,159.41,162.13,164.83,167.5,170.15,172.78,175.41,178.04,180.66,183.28,185.9,188.53,191.17,193.81,196.46],[141.54,145.08,148.39,151.52,154.54,157.46,160.32,163.13,165.9,168.65,171.36,174.06,176.75,179.44,182.11,184.79,187.46,190.14,192.82,195.51,198.2],[141.43,145.22,148.71,152.0,155.15,158.19,161.15,164.05,166.91,169.73,172.52,175.29,178.04,180.78,183.52,186.25,188.98,191.7,194.44,197.17,199.91],[141.07,145.17,148.89,152.36,155.65,158.82,161.89,164.89,167.84,170.74,173.61,176.45,179.27,182.08,184.87,187.66,190.44,193.22,196.01,198.79,201.58],[140.41,144.9,148.89,152.56,156.02,159.33,162.53,165.64,168.68,171.67,174.62,177.54,180.44,183.31,186.17,189.02,191.86,194.7,197.53,200.37,203.2],[139.34,144.37,148.69,152.6,156.26,159.72,163.06,166.29,169.44,172.52,175.56,178.56,181.53,184.48,187.41,190.32,193.22,196.11,199.01,201.89,204.78],[137.73,143.51,148.25,152.46,156.33,159.98,163.46,166.83,170.09,173.28,176.42,179.51,182.56,185.58,188.58,191.56,194.52,197.48,200.43,203.37,206.31],[135.28,142.24,147.53,152.09,156.23,160.08,163.73,167.24,170.63,173.94,177.18,180.36,183.5,186.6,189.67,192.72,195.76,198.78,201.79,204.79,207.79]],"s":[[0.31438,0.31935,0.32411,0.32872,0.3332,0.33757,0.34186,0.34606,0.3502,0.35427,0.35828,0.36223,0.36614,0.37001,0.37383,0.37762,0.38136,0.38508,0.38876,0.39241,0.39604],[0.30993,0.31493,0.31972,0.32434,0.32883,0.33321,0.3375,0.3417,0.34583,0.3499,0.3539,0.35785,0.36175,0.36561,0.36942,0.3732,0.37693,0.38064,0.38431,0.38795,0.39156],[0.30576,0.3108,0.31562,0.32026,0.32477,0.32916,0.33345,0.33766,0.34179,0.34585,0.34985,0.3538,0.35769,0.36154,0.36535,0.36912,0.37285,0.37654,0.38021,0.38384,0.38744],[0.30182,0.30692,0.31177,0.31644,0.32097,0.32538,0.32968,0.33389,0.33803,0.34209,0.3461,0.35004,0.35394,0.35778,0.36158,0.36535,0.36907,0.37276,0.37642,0.38004,0.38364],[0.2981,0.30325,0.30815,0.31285,0.31741,0.32183,0.32615,0.33038,0.33452,0.3386,0.3426,0.34655,0.35045,0.35429,0.35809,0.36185,0.36557,0.36926,0.37291,0.37653,0.38012],[0.29456,0.29977,0.30472,0.30947,0.31406,0.31851,0.32285,0.32709,0.33125,0.33533,0.33935,0.3433,0.3472,0.35105,0.35485,0.35861,0.36233,0.36601,0.36966,0.37328,0.37686],[0.29116,0.29646,0.30147,0.30626,0.31089,0.31537,0.31974,0.324,0.32818,0.33227,0.3363,0.34026,0.34417,0.34802,0.35183,0.35559,0.35931,0.36299,0.36664,0.37026,0.37384],[0.28789,0.29328,0.29836,0.30321,0.30788,0.3124,0.3168,0.32109,0.32528,0.3294,0.33344,0.33741,0.34133,0.34519,0.349,0.35277,0.3565,0.36018,0.36383,0.36745,0.37103],[0.28471,0.2902,0.29536,0.30028,0.30501,0.30957,0.31401,0.31833,0.32255,0.32669,0.33075,0.33474,0.33867,0.34254,0.34636,0.35013,0.35387,0.35756,0.36121,0.36483,0.36841],[0.2816,0.28721,0.29246,0.29746,0.30225,0.30686,0.31134,0.3157,0.31995,0.32412,0.3282,0.33221,0.33615,0.34004,0.34387,0.34766,0.3514,0.3551,0.35875,0.36238,0.36596],[0.27851,0.28426,0.28963,0.29472,0.29958,0.30426,0.30879,0.31319,0.31748,0.32167,0.32578,0.32981,0.33378,0.33768,0.34153,0.34533,0.34908,0.35278,0.35645,0.36008,0.36367],[0.27542,0.28135,0.28685,0.29204,0.29698,0.30173,0.30632,0.31077,0.3151,0.31933,0.32347,0.32753,0.33152,0.33545,0.33931,0.34312,0.34689,0.3506,0.35428,0.35792,0.36151],[0.27229,0.27843,0.28409,0.2894,0.29444,0.29927,0.30392,0.30843,0.31281,0.31708,0.32126,0.32535,0.32937,0.33331,0.3372,0.34103,0.34481,0.34854,0.35223,0.35587,0.35948],[0.26907,0.27547,0.28132,0.28677,0.29193,0.29685,0.30158,0.30615,0.31059,0.31491,0.31913,0.32325,0.3273,0.33127,0.33518,0.33903,0.34283,0.34658,0.35028,0.35394,0.35755],[0.26571,0.27243,0.27851,0.28413,0.28943,0.29446,0.29928,0.30392,0.30842,0.31279,0.31705,0.32122,0.3253,0.32931,0.33324,0.33712,0.34094,0.3447,0.34842,0.35209,0.35572],[0.26214,0.26928,0.27563,0.28146,0.28691,0.29206,0.29699,0.30171,0.30628,0.31072,0.31503,0.31924,0.32336,0.3274,0.33137,0.33527,0.33911,0.3429,0.34663,0.35032,0.35397],[0.25826,0.26595,0.27265,0.27873,0.28436,0.28966,0.29469,0.29952,0.30417,0.30867,0.31304,0.3173,0.32147,0.32555,0.32955,0.33348,0.33735,0.34116,0.34491,0.34862,0.35228],[0.25393,0.26238,0.26953,0.2759,0.28174,0.28721,0.29238,0.29731,0.30205,0.30663,0.31107,0.31539,0.3196,0.32372,0.32776,0.33173,0.33562,0.33946,0.34324,0.34697,0.35065],[0.24892,0.25848,0.2662,0.27293,0.27904,0.2847,0.29002,0.29508,0.29992,0.30458,0.30909,0.31347,0.31774,0.32191,0.32599,0.33,0.33393,0.33779,0.3416,0.34535,0.34905],[0.2428,0.25411,0.26259,0.26978,0.27619,0.28208,0.28758,0.29278,0.29773,0.30249,0.30709,0.31154,0.31587,0.32009,0.32422,0.32826,0.33223,0.33613,0.33996,0.34374,0.34747]],"v":[[2.9308,3.019,3.1051,3.1896,3.2729,3.3552,3.4366,3.5173,3.5974,3.6769,3.756,3.8346,3.913,3.9909,4.0686,4.1461,4.2233,4.3003,4.3771,4.4537,4.5302],[2.3226,2.3934,2.4623,2.5298,2.5962,2.6617,2.7264,2.7905,2.854,2.917,2.9796,3.0418,3.1037,3.1653,3.2266,3.2877,3.3486,3.4093,3.4699,3.5302,3.5905],[1.8608,1.9185,1.9745,2.0292,2.0829,2.1358,2.188,2.2396,2.2906,2.3413,2.3915,2.4414,2.491,2.5404,2.5895,2.6383,2.687,2.7355,2.7839,2.8321,2.8802],[1.5057,1.5533,1.5994,1.6444,1.6884,1.7317,1.7743,1.8164,1.858,1.8993,1.9401,1.9807,2.021,2.061,2.1008,2.1404,2.1798,2.2191,2.2582,2.2972,2.336],[1.2292,1.269,1.3075,1.3449,1.3815,1.4173,1.4526,1.4874,1.5217,1.5557,1.5894,1.6227,1.6558,1.6887,1.7213,1.7538,1.7861,1.8183,1.8503,1.8822,1.9139],[1.0115,1.0452,1.0777,1.1092,1.14,1.17,1.1996,1.2286,1.2573,1.2856,1.3136,1.3414,1.3689,1.3962,1.4233,1.4502,1.477,1.5036,1.5301,1.5565,1.5827],[0.8382,0.8672,0.895,0.9218,0.9479,0.9734,0.9984,1.023,1.0472,1.071,1.0946,1.1179,1.141,1.1639,1.1867,1.2092,1.2316,1.2539,1.276,1.2981,1.32],[0.6991,0.7242,0.7482,0.7713,0.7937,0.8156,0.837,0.8579,0.8786,0.8989,0.9189,0.9387,0.9583,0.9777,0.9969,1.016,1.035,1.0538,1.0725,1.0911,1.1096],[0.5862,0.6083,0.6292,0.6494,0.6688,0.6877,0.7062,0.7243,0.742,0.7595,0.7767,0.7936,0.8104,0.827,0.8434,0.8597,0.8759,0.8919,0.9078,0.9237,0.9394],[0.4939,0.5135,0.532,0.5497,0.5667,0.5833,0.5994,0.6151,0.6305,0.6456,0.6605,0.6752,0.6897,0.704,0.7181,0.7322,0.7461,0.7598,0.7735,0.7871,0.8006],[0.4178,0.4354,0.4519,0.4676,0.4827,0.4973,0.5114,0.5252,0.5387,0.5519,0.5649,0.5777,0.5903,0.6028,0.6151,0.6272,0.6393,0.6512,0.6631,0.6748,0.6865],[0.3546,0.3705,0.3854,0.3995,0.4129,0.4259,0.4385,0.4507,0.4626,0.4742,0.4857,0.4969,0.508,0.5189,0.5296,0.5403,0.5508,0.5612,0.5715,0.5818,0.5919],[0.3017,0.3163,0.3298,0.3426,0.3547,0.3663,0.3775,0.3884,0.399,0.4094,0.4195,0.4294,0.4392,0.4488,0.4583,0.4677,0.4769,0.4861,0.4951,0.5041,0.513],[0.257,0.2706,0.283,0.2947,0.3057,0.3162,0.3263,0.3361,0.3456,0.3549,0.3639,0.3727,0.3814,0.39,0.3984,0.4067,0.4149,0.423,0.431,0.4389,0.4467],[0.2191,0.2319,0.2434,0.2542,0.2642,0.2738,0.283,0.2919,0.3004,0.3088,0.3169,0.3248,0.3326,0.3402,0.3477,0.3551,0.3624,0.3696,0.3767,0.3837,0.3907],[0.1865,0.1988,0.2097,0.2197,0.229,0.2378,0.2462,0.2542,0.262,0.2695,0.2769,0.284,0.291,0.2979,0.3046,0.3112,0.3178,0.3242,0.3306,0.3368,0.343],[0.1584,0.1704,0.1807,0.1901,0.1988,0.2069,0.2146,0.222,0.2291,0.236,0.2427,0.2491,0.2555,0.2617,0.2678,0.2737,0.2796,0.2854,0.2911,0.2967,0.3023],[0.1339,0.1458,0.1558,0.1647,0.1728,0.1804,0.1875,0.1943,0.2009,0.2072,0.2132,0.2191,0.2249,0.2305,0.236,0.2414,0.2468,0.252,0.2571,0.2622,0.2672],[0.1122,0.1243,0.1341,0.1426,0.1503,0.1574,0.1641,0.1704,0.1764,0.1822,0.1878,0.1932,0.1985,0.2036,0.2086,0.2135,0.2183,0.2231,0.2277,0.2323,0.2368],[0.0925,0.1055,0.1152,0.1235,0.1308,0.1375,0.1437,0.1496,0.1552,0.1605,0.1656,0.1706,0.1754,0.1801,0.1847,0.1892,0.1936,0.1979,0.2021,0.2063,0.2104]]}},"R-32":{"sat":{"T0":-50,"dT":2,"Pb":[19.86,20.94,22.07,23.24,24.46,25.73,27.05,28.43,29.86,31.34,32.89,34.49,36.15,37.87,39.66,41.51,43.43,45.41,47.47,49.6,51.8,54.07,56.42,58.85,61.36,63.95,66.62,69.38,72.22,75.16,78.18,81.29,84.5,87.81,91.21,94.71,98.32,102.03,105.84,109.76,113.79,117.93,122.18,126.55,131.04,135.65,140.38,145.23,150.2,155.31,160.54,165.91,171.41,177.05,182.83,188.74,194.8,201.01,207.36,213.87,220.52,227.34,234.31,241.43,248.72,256.18,263.8,271.6,279.56,287.7,296.02,304.52,313.2,322.07,331.12,340.37,349.81,359.45,369.29,379.33,389.58,400.04,410.71,421.6,432.71,444.04,455.6,467.39,479.41,491.67,504.17,516.92,529.92,543.17,556.69,570.47,584.51,598.84,613.44,628.33,643.51,659.0,674.79,690.89,707.32,724.09],"Pd":[19.86,20.94,22.07,23.24,24.46,25.73,27.05,28.43,29.86,31.34,32.89,34.49,36.15,37.87,39.66,41.51,43.43,45.41,47.47,49.6,51.8,54.07,56.42,58.85,61.36,63.95,66.62,69.38,72.22,75.16,78.18,81.29,84.5,87.81,91.21,94.71,98.32,102.03,105.84,109.76,113.79,117.93,122.18,126.55,131.04,135.65,140.38,145.23,150.2,155.31,160.54,165.91,171.41,177.05,182.83,188.74,194.8,201.01,207.36,213.87,220.52,227.34,234.31,241.43,248.72,256.18,263.8,271.6,279.56,287.7,296.02,304.52,313.2,322.07,331.12,340.37,349.81,359.45,369.29,379.33,389.58,400.04,410.71,421.6,432.71,444.04,455.6,467.39,479.41,491.67,504.17,516.92,529.92,543.17,556.69,570.47,584.51,598.84,613.44,628.33,643.51,659.0,674.79,690.89,707.32,724.09],"hf":[-3.83,-3.07,-2.3,-1.54,-0.77,0.0,0.77,1.54,2.31,3.09,3.86,4.64,5.42,6.19,6.97,7.76,8.54,9.32,10.11,10.9,11.69,12.48,13.27,14.06,14.86,15.66,16.46,17.26,18.06,18.87,19.68,20.49,21.3,22.11,22.93,23.75,24.57,25.39,26.22,27.04,27.87,28.71,29.54,30.38,31.22,32.07,32.92,33.77,34.62,35.48,36.34,37.2,38.07,38.94,39.81,40.69,41.57,42.45,43.34,44.24,45.13,46.04,46.94,47.86,48.77,49.69,50.62,51.55,52.49,53.43,54.38,55.34,56.3,57.27,58.24,59.23,60.22,61.21,62.22,63.24,64.26,65.29,66.34,67.39,68.45,69.53,70.62,71.72,72.84,73.97,75.11,76.28,77.46,78.66,79.88,81.13,82.4,83.7,85.03,86.39,87.8,89.25,90.75,92.31,93.94,95.66],"hg":[157.44,157.67,157.89,158.12,158.34,158.55,158.77,158.98,159.19,159.39,159.6,159.8,159.99,160.19,160.38,160.57,160.76,160.94,161.12,161.3,161.47,161.64,161.81,161.97,162.13,162.29,162.44,162.59,162.74,162.88,163.02,163.15,163.28,163.41,163.53,163.65,163.76,163.87,163.98,164.08,164.17,164.26,164.35,164.43,164.5,164.58,164.64,164.7,164.76,164.8,164.85,164.88,164.92,164.94,164.96,164.97,164.98,164.97,164.97,164.95,164.93,164.89,164.86,164.81,164.75,164.69,164.62,164.54,164.44,164.34,164.23,164.11,163.98,163.84,163.68,163.52,163.34,163.15,162.94,162.72,162.49,162.24,161.98,161.69,161.39,161.08,160.74,160.38,160.0,159.6,159.17,158.71,158.23,157.72,157.17,156.58,155.96,155.3,154.58,153.81,152.99,152.09,151.12,150.05,148.88,147.57],"sf":[-0.00921,-0.00735,-0.00551,-0.00366,-0.00183,0.0,0.00182,0.00364,0.00545,0.00725,0.00905,0.01084,0.01263,0.01441,0.01619,0.01796,0.01973,0.02149,0.02324,0.02499,0.02674,0.02848,0.03022,0.03195,0.03368,0.0354,0.03712,0.03884,0.04055,0.04226,0.04397,0.04567,0.04737,0.04907,0.05076,0.05245,0.05414,0.05582,0.0575,0.05918,0.06086,0.06253,0.0642,0.06587,0.06754,0.06921,0.07088,0.07254,0.0742,0.07586,0.07752,0.07918,0.08084,0.0825,0.08416,0.08582,0.08748,0.08913,0.09079,0.09245,0.09411,0.09577,0.09744,0.0991,0.10077,0.10243,0.1041,0.10578,0.10745,0.10913,0.11081,0.1125,0.11419,0.11588,0.11758,0.11929,0.121,0.12272,0.12444,0.12617,0.12791,0.12966,0.13142,0.13319,0.13496,0.13676,0.13856,0.14038,0.14221,0.14407,0.14593,0.14782,0.14974,0.15167,0.15364,0.15563,0.15766,0.15972,0.16183,0.16398,0.16619,0.16846,0.1708,0.17323,0.17576,0.17842],"sg":[0.38446,0.3831,0.38175,0.38042,0.3791,0.3778,0.37651,0.37524,0.37398,0.37274,0.3715,0.37028,0.36908,0.36788,0.3667,0.36553,0.36437,0.36322,0.36208,0.36095,0.35984,0.35873,0.35763,0.35654,0.35547,0.35439,0.35333,0.35228,0.35123,0.3502,0.34916,0.34814,0.34712,0.34611,0.34511,0.34411,0.34312,0.34213,0.34115,0.34017,0.3392,0.33823,0.33727,0.33631,0.33535,0.3344,0.33345,0.3325,0.33156,0.33061,0.32967,0.32873,0.32779,0.32685,0.32591,0.32498,0.32404,0.3231,0.32216,0.32122,0.32027,0.31933,0.31838,0.31743,0.31648,0.31552,0.31456,0.31359,0.31262,0.31165,0.31066,0.30967,0.30867,0.30767,0.30665,0.30563,0.3046,0.30355,0.3025,0.30143,0.30034,0.29925,0.29813,0.297,0.29585,0.29468,0.29349,0.29228,0.29104,0.28978,0.28848,0.28715,0.28579,0.28439,0.28295,0.28146,0.27992,0.27832,0.27666,0.27493,0.27311,0.2712,0.26917,0.26701,0.2647,0.26219],"vg":[4.0383,3.8417,3.6566,3.4822,3.3177,3.1625,3.016,2.8777,2.7469,2.6232,2.5062,2.3955,2.2906,2.1912,2.0969,2.0076,1.9227,1.8422,1.7656,1.6929,1.6237,1.5579,1.4953,1.4357,1.3789,1.3248,1.2732,1.224,1.177,1.1322,1.0894,1.0485,1.0094,0.972,0.9363,0.902,0.8693,0.838,0.8079,0.7792,0.7516,0.7251,0.6997,0.6754,0.652,0.6296,0.608,0.5873,0.5674,0.5483,0.5298,0.5121,0.4951,0.4787,0.4629,0.4477,0.433,0.4188,0.4052,0.3921,0.3794,0.3672,0.3553,0.3439,0.3329,0.3223,0.312,0.302,0.2924,0.2831,0.2741,0.2654,0.257,0.2488,0.2409,0.2333,0.2258,0.2186,0.2116,0.2049,0.1983,0.1919,0.1857,0.1797,0.1738,0.1681,0.1625,0.1571,0.1519,0.1468,0.1418,0.1369,0.1321,0.1275,0.1229,0.1185,0.1141,0.1098,0.1056,0.1015,0.0974,0.0934,0.0894,0.0854,0.0814,0.0775]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[25.73,32.89,41.51,51.8,63.95,78.18,94.71,113.79,135.65,160.54,188.74,220.52,256.18,296.02,340.37,389.58,444.04,504.17,570.47,643.51],"dk":10,"h":[[158.55,160.75,162.89,164.99,167.06,169.11,171.16,173.2,175.24,177.28,179.33,181.39,183.45,185.53,187.61,189.71,191.83,193.96,196.1,198.27,200.45],[159.6,161.87,164.08,166.23,168.36,170.47,172.56,174.64,176.73,178.81,180.9,182.99,185.09,187.2,189.32,191.46,193.6,195.77,197.94,200.14,202.35],[160.57,162.93,165.2,167.43,169.61,171.77,173.91,176.05,178.17,180.3,182.43,184.56,186.7,188.85,191.01,193.18,195.36,197.55,199.77,201.99,204.23],[161.47,163.92,166.27,168.56,170.8,173.02,175.22,177.4,179.58,181.75,183.92,186.1,188.28,190.46,192.66,194.87,197.09,199.32,201.56,203.82,206.1],[162.29,164.83,167.26,169.62,171.93,174.21,176.47,178.71,180.93,183.15,185.37,187.59,189.82,192.04,194.28,196.53,198.78,201.05,203.33,205.63,207.94],[163.02,165.65,168.17,170.61,173.0,175.34,177.66,179.96,182.24,184.51,186.78,189.05,191.31,193.59,195.87,198.15,200.45,202.76,205.08,207.41,209.76],[163.65,166.39,169.01,171.53,173.99,176.41,178.79,181.15,183.49,185.81,188.13,190.45,192.77,195.09,197.41,199.74,202.08,204.43,206.79,209.16,211.54],[164.17,167.04,169.75,172.37,174.91,177.4,179.85,182.28,184.68,187.06,189.44,191.81,194.18,196.54,198.91,201.29,203.67,206.06,208.46,210.87,213.3],[164.58,167.57,170.4,173.12,175.75,178.32,180.85,183.34,185.81,188.25,190.69,193.11,195.53,197.95,200.37,202.79,205.22,207.66,210.1,212.55,215.02],[164.85,167.99,170.94,173.77,176.5,179.16,181.76,184.33,186.87,189.38,191.88,194.36,196.84,199.31,201.78,204.25,206.73,209.21,211.7,214.2,216.7],[164.97,168.28,171.37,174.31,177.15,179.9,182.6,185.24,187.86,190.44,193.0,195.55,198.08,200.61,203.14,205.66,208.19,210.72,213.26,215.8,218.35],[164.93,168.42,171.67,174.74,177.7,180.56,183.34,186.08,188.77,191.43,194.06,196.67,199.27,201.86,204.44,207.02,209.6,212.18,214.77,217.36,219.96],[164.69,168.41,171.83,175.05,178.13,181.11,184.0,186.82,189.6,192.34,195.04,197.73,200.39,203.05,205.69,208.33,210.96,213.6,216.23,218.87,221.52],[164.23,168.21,171.84,175.23,178.45,181.55,184.55,187.48,190.35,193.17,195.96,198.71,201.45,204.17,206.88,209.57,212.27,214.96,217.65,220.34,223.03],[163.52,167.82,171.68,175.26,178.64,181.88,185.0,188.04,191.0,193.92,196.79,199.63,202.44,205.23,208.0,210.76,213.52,216.26,219.01,221.76,224.5],[162.49,167.19,171.33,175.13,178.69,182.08,185.34,188.49,191.57,194.58,197.54,200.46,203.35,206.21,209.06,211.89,214.7,217.51,220.32,223.12,225.92],[161.08,166.29,170.77,174.83,178.59,182.15,185.55,188.83,192.03,195.14,198.2,201.21,204.19,207.13,210.05,212.95,215.83,218.71,221.57,224.43,227.29],[159.17,165.07,169.97,174.33,178.32,182.07,185.64,189.06,192.38,195.61,198.77,201.88,204.94,207.97,210.97,213.94,216.89,219.83,222.76,225.69,228.6],[156.58,163.48,168.91,173.61,177.88,181.84,185.58,189.17,192.62,195.97,199.25,202.46,205.61,208.73,211.81,214.86,217.89,220.9,223.89,226.88,229.86],[152.99,161.42,167.53,172.66,177.23,181.44,185.38,189.13,192.74,196.22,199.62,202.93,206.19,209.4,212.56,215.7,218.8,221.89,224.95,228.01,231.05]],"s":[[0.3778,0.38299,0.3879,0.39262,0.39718,0.4016,0.40591,0.41012,0.41425,0.41829,0.42227,0.42619,0.43005,0.43386,0.43762,0.44134,0.44502,0.44866,0.45227,0.45585,0.4594],[0.3715,0.37674,0.3817,0.38644,0.39102,0.39546,0.39977,0.40399,0.40812,0.41217,0.41614,0.42006,0.42391,0.42772,0.43148,0.43519,0.43886,0.4425,0.4461,0.44967,0.45321],[0.36553,0.37083,0.37584,0.38062,0.38522,0.38967,0.39401,0.39823,0.40237,0.40642,0.4104,0.41432,0.41818,0.42198,0.42573,0.42945,0.43311,0.43675,0.44034,0.44391,0.44744],[0.35984,0.36522,0.37028,0.3751,0.37973,0.38421,0.38857,0.39281,0.39696,0.40102,0.40501,0.40893,0.41279,0.4166,0.42036,0.42407,0.42774,0.43137,0.43496,0.43852,0.44205],[0.35439,0.35986,0.36498,0.36985,0.37453,0.37905,0.38343,0.38769,0.39186,0.39594,0.39994,0.40387,0.40774,0.41155,0.41531,0.41903,0.4227,0.42633,0.42992,0.43349,0.43701],[0.34916,0.35472,0.35992,0.36485,0.36958,0.37414,0.37855,0.38284,0.38703,0.39113,0.39515,0.39909,0.40297,0.40679,0.41056,0.41428,0.41796,0.4216,0.42519,0.42876,0.43229],[0.34411,0.34978,0.35506,0.36007,0.36485,0.36945,0.37391,0.37823,0.38245,0.38657,0.39061,0.39457,0.39847,0.4023,0.40608,0.40982,0.4135,0.41714,0.42075,0.42431,0.42785],[0.3392,0.34499,0.35038,0.35546,0.36031,0.36497,0.36947,0.37384,0.37809,0.38224,0.3863,0.39029,0.3942,0.39805,0.40185,0.40559,0.40929,0.41294,0.41655,0.42012,0.42366],[0.3344,0.34034,0.34583,0.35101,0.35593,0.36066,0.36521,0.36963,0.37392,0.3781,0.3822,0.38621,0.39015,0.39402,0.39783,0.40159,0.4053,0.40896,0.41258,0.41617,0.41971],[0.32967,0.33578,0.34141,0.34669,0.3517,0.3565,0.36111,0.36558,0.36992,0.37414,0.37827,0.38231,0.38628,0.39018,0.39401,0.39779,0.40151,0.40519,0.40882,0.41242,0.41598],[0.32498,0.33128,0.33706,0.34247,0.34758,0.35246,0.35715,0.36168,0.36607,0.37034,0.37451,0.37858,0.38258,0.3865,0.39036,0.39416,0.39791,0.4016,0.40525,0.40886,0.41243],[0.32027,0.32682,0.33278,0.33832,0.34355,0.34853,0.3533,0.35789,0.36234,0.36667,0.37088,0.375,0.37903,0.38298,0.38687,0.39069,0.39446,0.39818,0.40185,0.40547,0.40905],[0.31552,0.32235,0.32852,0.33423,0.33959,0.34467,0.34953,0.35421,0.35873,0.36311,0.36737,0.37154,0.37561,0.3796,0.38352,0.38737,0.39116,0.3949,0.39859,0.40223,0.40583],[0.31066,0.31784,0.32426,0.33016,0.33567,0.34088,0.34585,0.35061,0.3552,0.35965,0.36397,0.36819,0.3723,0.37633,0.38029,0.38417,0.38799,0.39175,0.39547,0.39913,0.40275],[0.30563,0.31325,0.31997,0.3261,0.33178,0.33713,0.34221,0.34707,0.35175,0.35627,0.36066,0.36493,0.36909,0.37317,0.37716,0.38108,0.38493,0.38872,0.39246,0.39615,0.39979],[0.30034,0.30852,0.31561,0.322,0.32789,0.3334,0.33861,0.34358,0.34836,0.35296,0.35741,0.36174,0.36596,0.37009,0.37412,0.37808,0.38197,0.38579,0.38956,0.39327,0.39694],[0.29468,0.3036,0.31114,0.31785,0.32397,0.32967,0.33503,0.34012,0.345,0.34969,0.35422,0.35862,0.3629,0.36708,0.37116,0.37516,0.37909,0.38295,0.38674,0.39049,0.39418],[0.28848,0.29841,0.30652,0.3136,0.32,0.32591,0.33144,0.33667,0.34166,0.34645,0.35107,0.35555,0.35989,0.36413,0.36826,0.37231,0.37628,0.38017,0.384,0.38778,0.39149],[0.28146,0.29286,0.3017,0.30924,0.31596,0.3221,0.32782,0.33321,0.33833,0.34323,0.34794,0.3525,0.35692,0.36121,0.3654,0.3695,0.37351,0.37745,0.38132,0.38513,0.38887],[0.27311,0.28684,0.29662,0.30471,0.3118,0.31823,0.32416,0.32972,0.33498,0.34,0.34482,0.34946,0.35395,0.35832,0.36257,0.36672,0.37079,0.37477,0.37868,0.38252,0.3863]],"v":[[3.1625,3.2595,3.3538,3.4463,3.5372,3.627,3.7157,3.8036,3.8908,3.9773,4.0632,4.1487,4.2338,4.3185,4.4028,4.4869,4.5707,4.6542,4.7376,4.8207,4.9037],[2.5062,2.5842,2.6599,2.7338,2.8065,2.878,2.9486,3.0184,3.0876,3.1562,3.2244,3.2921,3.3594,3.4263,3.493,3.5593,3.6255,3.6914,3.7571,3.8227,3.888],[2.0076,2.0712,2.1328,2.1928,2.2516,2.3094,2.3664,2.4227,2.4784,2.5336,2.5883,2.6427,2.6967,2.7503,2.8037,2.8569,2.9098,2.9625,3.015,3.0674,3.1196],[1.6237,1.6764,1.7272,1.7766,1.8248,1.8722,1.9188,1.9648,2.0103,2.0552,2.0998,2.144,2.1878,2.2314,2.2747,2.3178,2.3607,2.4034,2.4459,2.4882,2.5304],[1.3248,1.3689,1.4114,1.4525,1.4926,1.532,1.5706,1.6086,1.6461,1.6832,1.7199,1.7563,1.7923,1.8281,1.8637,1.899,1.9342,1.9692,2.004,2.0387,2.0732],[1.0894,1.1268,1.1627,1.1974,1.2312,1.2642,1.2965,1.3284,1.3597,1.3906,1.4212,1.4515,1.4815,1.5112,1.5407,1.5701,1.5992,1.6282,1.657,1.6857,1.7142],[0.902,0.9342,0.9649,0.9946,1.0233,1.0513,1.0787,1.1056,1.1321,1.1582,1.1839,1.2094,1.2346,1.2595,1.2843,1.3089,1.3333,1.3575,1.3816,1.4056,1.4295],[0.7516,0.7795,0.8061,0.8316,0.8563,0.8804,0.9038,0.9268,0.9494,0.9716,0.9935,1.0151,1.0365,1.0577,1.0787,1.0995,1.1201,1.1406,1.1609,1.1812,1.2013],[0.6296,0.6542,0.6774,0.6997,0.7211,0.7419,0.7622,0.782,0.8015,0.8206,0.8394,0.8579,0.8763,0.8944,0.9123,0.93,0.9476,0.9651,0.9824,0.9997,1.0168],[0.5298,0.5517,0.5722,0.5918,0.6107,0.6289,0.6466,0.6638,0.6807,0.6973,0.7136,0.7296,0.7454,0.7611,0.7765,0.7918,0.8069,0.822,0.8368,0.8516,0.8663],[0.4477,0.4673,0.4856,0.5031,0.5197,0.5358,0.5514,0.5665,0.5813,0.5958,0.6101,0.624,0.6378,0.6514,0.6648,0.6781,0.6912,0.7042,0.7171,0.7299,0.7426],[0.3794,0.3972,0.4138,0.4294,0.4443,0.4586,0.4725,0.4859,0.499,0.5117,0.5243,0.5365,0.5486,0.5605,0.5723,0.5839,0.5954,0.6067,0.618,0.6291,0.6402],[0.3223,0.3387,0.3538,0.368,0.3814,0.3942,0.4066,0.4186,0.4302,0.4416,0.4527,0.4635,0.4742,0.4847,0.4951,0.5053,0.5154,0.5254,0.5352,0.545,0.5547],[0.2741,0.2894,0.3034,0.3163,0.3285,0.3401,0.3513,0.362,0.3725,0.3826,0.3925,0.4022,0.4117,0.4211,0.4302,0.4393,0.4482,0.4571,0.4658,0.4744,0.483],[0.2333,0.2477,0.2607,0.2726,0.2838,0.2944,0.3045,0.3142,0.3237,0.3328,0.3417,0.3504,0.3589,0.3673,0.3755,0.3835,0.3915,0.3993,0.4071,0.4148,0.4223],[0.1983,0.2121,0.2243,0.2355,0.2458,0.2555,0.2648,0.2737,0.2822,0.2905,0.2985,0.3064,0.314,0.3215,0.3289,0.3361,0.3433,0.3503,0.3572,0.3641,0.3708],[0.1681,0.1816,0.1933,0.2037,0.2133,0.2223,0.2308,0.239,0.2468,0.2543,0.2616,0.2688,0.2757,0.2825,0.2891,0.2956,0.302,0.3084,0.3146,0.3207,0.3268],[0.1418,0.1553,0.1665,0.1764,0.1854,0.1938,0.2017,0.2092,0.2164,0.2233,0.23,0.2364,0.2428,0.2489,0.2549,0.2608,0.2666,0.2723,0.278,0.2835,0.289],[0.1185,0.1324,0.1434,0.1529,0.1614,0.1692,0.1766,0.1835,0.1901,0.1965,0.2026,0.2086,0.2143,0.2199,0.2254,0.2308,0.2361,0.2412,0.2463,0.2513,0.2563],[0.0974,0.1124,0.1233,0.1324,0.1405,0.1479,0.1548,0.1613,0.1674,0.1733,0.1789,0.1844,0.1896,0.1948,0.1998,0.2047,0.2095,0.2142,0.2188,0.2234,0.2279]]}},"R-22":{"sat":{"T0":-50,"dT":2,"Pb":[11.7,12.36,13.04,13.75,14.49,15.26,16.07,16.9,17.78,18.68,19.62,20.6,21.62,22.67,23.77,24.91,26.08,27.3,28.57,29.88,31.23,32.63,34.08,35.58,37.13,38.73,40.38,42.09,43.85,45.66,47.54,49.47,51.46,53.51,55.62,57.79,60.03,62.34,64.71,67.14,69.65,72.23,74.87,77.59,80.39,83.26,86.2,89.22,92.32,95.5,98.76,102.11,105.53,109.05,112.65,116.33,120.11,123.98,127.94,131.99,136.13,140.37,144.71,149.15,153.69,158.33,163.07,167.92,172.87,177.93,183.09,188.37,193.76,199.26,204.88,210.61,216.46,222.43,228.52,234.73,241.06,247.52,254.11,260.83,267.67,274.65,281.76,289.01,296.39,303.92,311.58,319.39,327.34,335.44,343.68,352.08,360.62,369.33,378.18,387.2,396.38,405.72,415.22,424.89,434.74,444.75],"Pd":[11.7,12.36,13.04,13.75,14.49,15.26,16.07,16.9,17.78,18.68,19.62,20.6,21.62,22.67,23.77,24.91,26.08,27.3,28.57,29.88,31.23,32.63,34.08,35.58,37.13,38.73,40.38,42.09,43.85,45.66,47.54,49.47,51.46,53.51,55.62,57.79,60.03,62.34,64.71,67.14,69.65,72.23,74.87,77.59,80.39,83.26,86.2,89.22,92.32,95.5,98.76,102.11,105.53,109.05,112.65,116.33,120.11,123.98,127.94,131.99,136.13,140.37,144.71,149.15,153.69,158.33,163.07,167.92,172.87,177.93,183.09,188.37,193.76,199.26,204.88,210.61,216.46,222.43,228.52,234.73,241.06,247.52,254.11,260.83,267.67,274.65,281.76,289.01,296.39,303.92,311.58,319.39,327.34,335.44,343.68,352.08,360.62,369.33,378.18,387.2,396.38,405.72,415.22,424.89,434.74,444.75],"hf":[-2.6,-2.08,-1.56,-1.04,-0.52,0.0,0.52,1.05,1.57,2.09,2.62,3.14,3.67,4.2,4.73,5.26,5.79,6.32,6.85,7.38,7.92,8.45,8.99,9.53,10.06,10.6,11.14,11.68,12.23,12.77,13.32,13.86,14.41,14.96,15.51,16.06,16.61,17.17,17.72,18.28,18.84,19.4,19.96,20.52,21.08,21.65,22.21,22.78,23.35,23.92,24.5,25.07,25.65,26.23,26.81,27.39,27.97,28.56,29.15,29.74,30.33,30.92,31.52,32.12,32.72,33.32,33.92,34.53,35.14,35.75,36.37,36.98,37.6,38.22,38.85,39.48,40.11,40.74,41.38,42.01,42.66,43.3,43.95,44.61,45.26,45.92,46.59,47.25,47.93,48.6,49.28,49.97,50.66,51.36,52.06,52.76,53.47,54.19,54.92,55.65,56.39,57.13,57.89,58.65,59.42,60.2],"hg":[99.16,99.38,99.61,99.83,100.05,100.28,100.5,100.72,100.94,101.16,101.38,101.59,101.81,102.02,102.24,102.45,102.66,102.87,103.08,103.29,103.5,103.71,103.91,104.12,104.32,104.52,104.72,104.92,105.12,105.31,105.51,105.7,105.89,106.08,106.27,106.46,106.65,106.83,107.01,107.19,107.37,107.55,107.73,107.9,108.07,108.24,108.41,108.57,108.74,108.9,109.06,109.22,109.37,109.52,109.67,109.82,109.97,110.11,110.25,110.39,110.53,110.66,110.79,110.92,111.04,111.16,111.28,111.4,111.51,111.62,111.73,111.83,111.93,112.02,112.11,112.2,112.28,112.36,112.44,112.51,112.58,112.64,112.7,112.75,112.8,112.84,112.88,112.91,112.93,112.95,112.96,112.97,112.97,112.96,112.95,112.92,112.89,112.85,112.81,112.75,112.68,112.6,112.51,112.41,112.3,112.17],"sf":[-0.00625,-0.00499,-0.00374,-0.00249,-0.00124,0.0,0.00124,0.00247,0.0037,0.00492,0.00614,0.00736,0.00857,0.00978,0.01099,0.01219,0.01339,0.01458,0.01577,0.01696,0.01814,0.01932,0.0205,0.02167,0.02284,0.02401,0.02518,0.02634,0.0275,0.02865,0.02981,0.03096,0.03211,0.03325,0.0344,0.03554,0.03668,0.03781,0.03895,0.04008,0.04121,0.04234,0.04346,0.04459,0.04571,0.04683,0.04795,0.04907,0.05018,0.0513,0.05241,0.05352,0.05463,0.05573,0.05684,0.05795,0.05905,0.06015,0.06125,0.06236,0.06346,0.06456,0.06565,0.06675,0.06785,0.06895,0.07004,0.07114,0.07223,0.07333,0.07442,0.07552,0.07661,0.07771,0.07881,0.0799,0.081,0.0821,0.08319,0.08429,0.08539,0.0865,0.0876,0.0887,0.08981,0.09092,0.09203,0.09314,0.09425,0.09537,0.09649,0.09762,0.09874,0.09987,0.10101,0.10215,0.10329,0.10444,0.1056,0.10676,0.10793,0.1091,0.11029,0.11148,0.11268,0.11389],"sg":[0.24214,0.24148,0.24083,0.24019,0.23956,0.23894,0.23833,0.23773,0.23714,0.23656,0.23599,0.23542,0.23487,0.23432,0.23378,0.23325,0.23273,0.23221,0.2317,0.2312,0.2307,0.23022,0.22973,0.22926,0.22879,0.22833,0.22787,0.22742,0.22698,0.22654,0.2261,0.22567,0.22525,0.22483,0.22441,0.224,0.2236,0.2232,0.2228,0.22241,0.22202,0.22164,0.22125,0.22088,0.2205,0.22013,0.21976,0.2194,0.21904,0.21868,0.21832,0.21797,0.21761,0.21726,0.21692,0.21657,0.21623,0.21588,0.21554,0.2152,0.21487,0.21453,0.21419,0.21386,0.21352,0.21319,0.21286,0.21252,0.21219,0.21186,0.21152,0.21119,0.21085,0.21052,0.21018,0.20984,0.20951,0.20916,0.20882,0.20848,0.20813,0.20778,0.20743,0.20708,0.20672,0.20636,0.20599,0.20562,0.20525,0.20487,0.20449,0.2041,0.2037,0.2033,0.20289,0.20247,0.20205,0.20162,0.20118,0.20073,0.20026,0.19979,0.1993,0.19881,0.19829,0.19776],"vg":[4.2119,4.0039,3.8082,3.6241,3.4506,3.2872,3.1331,2.9877,2.8505,2.7209,2.5984,2.4826,2.373,2.2692,2.171,2.0778,1.9896,1.9058,1.8263,1.7509,1.6792,1.611,1.5462,1.4846,1.4259,1.3701,1.3168,1.2661,1.2178,1.1716,1.1276,1.0856,1.0455,1.0071,0.9705,0.9354,0.9019,0.8698,0.8391,0.8097,0.7815,0.7545,0.7287,0.7038,0.68,0.6572,0.6353,0.6142,0.594,0.5745,0.5558,0.5378,0.5206,0.5039,0.4879,0.4725,0.4577,0.4434,0.4296,0.4163,0.4035,0.3912,0.3792,0.3677,0.3566,0.3459,0.3356,0.3256,0.3159,0.3066,0.2975,0.2888,0.2804,0.2722,0.2643,0.2566,0.2492,0.242,0.235,0.2283,0.2217,0.2154,0.2092,0.2033,0.1975,0.1918,0.1864,0.1811,0.1759,0.1709,0.166,0.1613,0.1567,0.1522,0.1478,0.1435,0.1394,0.1354,0.1314,0.1276,0.1238,0.1202,0.1166,0.1131,0.1097,0.1064]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[15.26,19.62,24.91,31.23,38.73,47.54,57.79,69.65,83.26,98.76,116.33,136.13,158.33,183.09,210.61,241.06,274.65,311.58,352.08,396.38],"dk":10,"h":[[100.28,101.73,103.2,104.67,106.15,107.65,109.15,110.67,112.2,113.74,115.29,116.86,118.44,120.03,121.64,123.26,124.89,126.54,128.2,129.87,131.56],[101.38,102.86,104.36,105.86,107.38,108.9,110.43,111.97,113.52,115.09,116.66,118.25,119.86,121.47,123.1,124.74,126.39,128.06,129.74,131.43,133.14],[102.45,103.98,105.51,107.04,108.58,110.13,111.69,113.26,114.84,116.43,118.03,119.64,121.27,122.9,124.55,126.21,127.89,129.57,131.27,132.99,134.71],[103.5,105.06,106.63,108.2,109.77,111.35,112.94,114.53,116.14,117.76,119.38,121.02,122.67,124.33,126.0,127.68,129.38,131.08,132.8,134.54,136.28],[104.52,106.13,107.73,109.33,110.94,112.55,114.17,115.79,117.43,119.07,120.72,122.38,124.06,125.74,127.43,129.14,130.86,132.59,134.33,136.08,137.84],[105.51,107.16,108.8,110.44,112.08,113.73,115.38,117.03,118.7,120.37,122.05,123.73,125.43,127.14,128.86,130.59,132.33,134.08,135.84,137.61,139.4],[106.46,108.16,109.84,111.52,113.2,114.88,116.57,118.25,119.95,121.65,123.35,125.07,126.79,128.53,130.27,132.02,133.78,135.56,137.34,139.14,140.94],[107.37,109.12,110.85,112.57,114.29,116.01,117.73,119.45,121.18,122.91,124.64,126.39,128.14,129.9,131.67,133.44,135.23,137.03,138.83,140.65,142.48],[108.24,110.04,111.82,113.59,115.35,117.11,118.87,120.62,122.38,124.15,125.91,127.69,129.46,131.25,133.05,134.85,136.66,138.48,140.31,142.15,144.0],[109.06,110.92,112.75,114.57,116.38,118.18,119.98,121.77,123.56,125.36,127.16,128.96,130.77,132.58,134.41,136.23,138.07,139.92,141.77,143.63,145.5],[109.82,111.75,113.64,115.51,117.37,119.21,121.05,122.89,124.72,126.55,128.38,130.21,132.05,133.9,135.75,137.6,139.47,141.34,143.21,145.1,147.0],[110.53,112.53,114.48,116.41,118.32,120.21,122.09,123.97,125.84,127.71,129.57,131.44,133.31,135.19,137.07,138.95,140.84,142.74,144.64,146.55,148.47],[111.16,113.24,115.27,117.26,119.23,121.17,123.1,125.02,126.93,128.83,130.74,132.64,134.55,136.45,138.36,140.27,142.19,144.12,146.05,147.98,149.93],[111.73,113.9,116.0,118.06,120.08,122.08,124.06,126.03,127.98,129.93,131.87,133.81,135.75,137.69,139.63,141.58,143.52,145.47,147.43,149.39,151.36],[112.2,114.47,116.67,118.8,120.89,122.95,124.98,127.0,129.0,130.99,132.97,134.95,136.93,138.9,140.87,142.85,144.83,146.81,148.79,150.78,152.78],[112.58,114.97,117.26,119.48,121.64,123.77,125.86,127.93,129.98,132.01,134.04,136.06,138.07,140.08,142.09,144.1,146.11,148.12,150.13,152.15,154.17],[112.84,115.37,117.78,120.09,122.33,124.53,126.68,128.81,130.91,133.0,135.07,137.13,139.18,141.23,143.27,145.32,147.36,149.4,151.45,153.49,155.54],[112.96,115.67,118.2,120.62,122.95,125.23,127.45,129.64,131.8,133.94,136.05,138.16,140.26,142.34,144.43,146.51,148.58,150.66,152.73,154.81,156.89],[112.92,115.84,118.53,121.07,123.5,125.86,128.16,130.42,132.64,134.83,137.0,139.15,141.29,143.42,145.54,147.66,149.77,151.88,153.99,156.1,158.21],[112.68,115.87,118.74,121.42,123.97,126.42,128.81,131.14,133.42,135.67,137.9,140.1,142.29,144.46,146.63,148.78,150.93,153.08,155.22,157.36,159.5]],"s":[[0.23894,0.24237,0.24574,0.24905,0.25231,0.25553,0.2587,0.26183,0.26492,0.26797,0.27099,0.27398,0.27693,0.27986,0.28275,0.28562,0.28846,0.29128,0.29407,0.29684,0.29959],[0.23599,0.23941,0.24278,0.24608,0.24934,0.25254,0.2557,0.25882,0.2619,0.26494,0.26794,0.27091,0.27386,0.27677,0.27965,0.2825,0.28533,0.28813,0.29091,0.29367,0.2964],[0.23325,0.23668,0.24004,0.24335,0.24659,0.24979,0.25294,0.25605,0.25912,0.26215,0.26514,0.2681,0.27103,0.27393,0.2768,0.27964,0.28246,0.28525,0.28801,0.29076,0.29348],[0.2307,0.23414,0.23751,0.24081,0.24406,0.24725,0.2504,0.2535,0.25656,0.25958,0.26257,0.26552,0.26844,0.27133,0.27419,0.27702,0.27982,0.2826,0.28535,0.28808,0.29079],[0.22833,0.23178,0.23516,0.23846,0.24171,0.24491,0.24805,0.25115,0.2542,0.25722,0.2602,0.26314,0.26605,0.26893,0.27178,0.2746,0.2774,0.28016,0.28291,0.28563,0.28832],[0.2261,0.22957,0.23296,0.23628,0.23953,0.24273,0.24588,0.24897,0.25203,0.25504,0.25801,0.26095,0.26385,0.26672,0.26957,0.27238,0.27516,0.27792,0.28066,0.28336,0.28605],[0.224,0.2275,0.23091,0.23424,0.2375,0.24071,0.24386,0.24696,0.25001,0.25302,0.25599,0.25892,0.26182,0.26469,0.26752,0.27033,0.27311,0.27586,0.27858,0.28128,0.28396],[0.22202,0.22555,0.22898,0.23233,0.23561,0.23882,0.24198,0.24508,0.24814,0.25115,0.25412,0.25705,0.25995,0.26281,0.26564,0.26844,0.27121,0.27395,0.27667,0.27936,0.28203],[0.22013,0.2237,0.22716,0.23053,0.23383,0.23706,0.24022,0.24333,0.24639,0.24941,0.25238,0.25531,0.25821,0.26107,0.26389,0.26669,0.26946,0.2722,0.27491,0.27759,0.28026],[0.21832,0.22193,0.22543,0.22883,0.23215,0.2354,0.23858,0.2417,0.24477,0.24779,0.25076,0.2537,0.25659,0.25945,0.26228,0.26507,0.26783,0.27057,0.27328,0.27596,0.27861],[0.21657,0.22024,0.22378,0.22722,0.23057,0.23383,0.23703,0.24017,0.24324,0.24627,0.24925,0.25219,0.25509,0.25795,0.26077,0.26357,0.26633,0.26906,0.27176,0.27444,0.27709],[0.21487,0.2186,0.2222,0.22568,0.22905,0.23235,0.23557,0.23872,0.24181,0.24485,0.24784,0.25078,0.25368,0.25655,0.25937,0.26217,0.26493,0.26766,0.27036,0.27303,0.27568],[0.21319,0.21701,0.22066,0.22419,0.22761,0.23093,0.23417,0.23735,0.24046,0.24351,0.24651,0.24946,0.25237,0.25524,0.25807,0.26086,0.26362,0.26635,0.26905,0.27173,0.27437],[0.21152,0.21544,0.21916,0.22275,0.22621,0.22957,0.23285,0.23604,0.23917,0.24224,0.24525,0.24822,0.25113,0.25401,0.25684,0.25964,0.2624,0.26514,0.26784,0.27051,0.27315],[0.20984,0.21387,0.21769,0.22134,0.22485,0.22826,0.23157,0.23479,0.23794,0.24103,0.24406,0.24704,0.24997,0.25285,0.25569,0.25849,0.26126,0.264,0.2667,0.26937,0.27201],[0.20813,0.2123,0.21621,0.21994,0.22352,0.22698,0.23033,0.23359,0.23677,0.23988,0.24293,0.24592,0.24886,0.25175,0.2546,0.25741,0.26018,0.26292,0.26563,0.2683,0.27095],[0.20636,0.21069,0.21473,0.21856,0.22221,0.22572,0.22912,0.23241,0.23563,0.23876,0.24183,0.24484,0.2478,0.25071,0.25357,0.25639,0.25917,0.26191,0.26462,0.2673,0.26994],[0.20449,0.20904,0.21323,0.21716,0.2209,0.22448,0.22793,0.23127,0.23452,0.23769,0.24078,0.24381,0.24679,0.24971,0.25258,0.25541,0.2582,0.26095,0.26366,0.26635,0.269],[0.20247,0.2073,0.21167,0.21574,0.21957,0.22323,0.22674,0.23014,0.23343,0.23663,0.23976,0.24281,0.24581,0.24875,0.25163,0.25448,0.25727,0.26003,0.26276,0.26544,0.2681],[0.20026,0.20545,0.21005,0.21427,0.21823,0.22198,0.22556,0.22901,0.23235,0.23559,0.23875,0.24184,0.24485,0.24781,0.25072,0.25357,0.25639,0.25915,0.26188,0.26458,0.26724]],"v":[[3.2872,3.3763,3.4647,3.5525,3.6396,3.7263,3.8125,3.8984,3.9839,4.069,4.1539,4.2386,4.323,4.4072,4.4912,4.5751,4.6588,4.7424,4.8258,4.9091,4.9923],[2.5984,2.6689,2.7388,2.808,2.8767,2.945,3.0128,3.0803,3.1475,3.2144,3.281,3.3474,3.4135,3.4795,3.5453,3.611,3.6765,3.7418,3.8071,3.8722,3.9373],[2.0778,2.1345,2.1906,2.246,2.301,2.3555,2.4097,2.4635,2.517,2.5703,2.6233,2.6761,2.7287,2.7811,2.8334,2.8855,2.9375,2.9893,3.0411,3.0927,3.1443],[1.6792,1.7254,1.771,1.816,1.8606,1.9048,1.9486,1.9921,2.0353,2.0783,2.121,2.1636,2.206,2.2482,2.2902,2.3321,2.3739,2.4156,2.4571,2.4986,2.54],[1.3701,1.4082,1.4458,1.4829,1.5195,1.5557,1.5916,1.6272,1.6626,1.6977,1.7326,1.7673,1.8019,1.8363,1.8705,1.9046,1.9386,1.9725,2.0063,2.04,2.0736],[1.1276,1.1595,1.1909,1.2218,1.2522,1.2823,1.3121,1.3416,1.3708,1.3999,1.4287,1.4573,1.4858,1.5142,1.5424,1.5704,1.5984,1.6263,1.6541,1.6818,1.7094],[0.9354,0.9624,0.9889,1.0149,1.0406,1.0658,1.0908,1.1155,1.14,1.1642,1.1883,1.2122,1.2359,1.2595,1.283,1.3064,1.3296,1.3528,1.3759,1.3989,1.4218],[0.7815,0.8047,0.8273,0.8495,0.8713,0.8927,0.9139,0.9348,0.9555,0.9759,0.9962,1.0164,1.0364,1.0562,1.076,1.0956,1.1151,1.1346,1.1539,1.1732,1.1924],[0.6572,0.6772,0.6968,0.7158,0.7346,0.753,0.7711,0.7889,0.8066,0.824,0.8413,0.8585,0.8755,0.8923,0.9091,0.9257,0.9423,0.9587,0.9751,0.9914,1.0077],[0.5558,0.5734,0.5904,0.607,0.6232,0.6392,0.6548,0.6702,0.6854,0.7004,0.7153,0.73,0.7446,0.759,0.7734,0.7876,0.8018,0.8158,0.8298,0.8437,0.8576],[0.4725,0.488,0.503,0.5176,0.5318,0.5457,0.5594,0.5728,0.586,0.599,0.6119,0.6246,0.6373,0.6497,0.6621,0.6744,0.6866,0.6987,0.7108,0.7227,0.7347],[0.4035,0.4174,0.4307,0.4437,0.4562,0.4685,0.4805,0.4922,0.5038,0.5152,0.5265,0.5376,0.5486,0.5594,0.5702,0.5809,0.5915,0.602,0.6124,0.6228,0.6331],[0.3459,0.3585,0.3705,0.382,0.3932,0.4041,0.4147,0.4251,0.4354,0.4454,0.4553,0.4651,0.4747,0.4843,0.4937,0.5031,0.5123,0.5215,0.5307,0.5397,0.5487],[0.2975,0.309,0.3199,0.3303,0.3403,0.3501,0.3596,0.3689,0.378,0.3869,0.3957,0.4043,0.4129,0.4213,0.4296,0.4379,0.446,0.4541,0.4622,0.4701,0.478],[0.2566,0.2672,0.2771,0.2866,0.2957,0.3045,0.3131,0.3214,0.3296,0.3376,0.3454,0.3531,0.3607,0.3682,0.3756,0.3829,0.3902,0.3973,0.4044,0.4115,0.4185],[0.2217,0.2316,0.2408,0.2495,0.2578,0.2658,0.2736,0.2811,0.2885,0.2957,0.3027,0.3096,0.3164,0.3232,0.3298,0.3363,0.3428,0.3491,0.3555,0.3617,0.3679],[0.1918,0.2011,0.2097,0.2178,0.2254,0.2328,0.2399,0.2467,0.2534,0.2599,0.2663,0.2726,0.2787,0.2847,0.2907,0.2965,0.3023,0.308,0.3137,0.3193,0.3249],[0.166,0.1749,0.183,0.1905,0.1976,0.2044,0.2109,0.2172,0.2233,0.2293,0.2351,0.2407,0.2463,0.2518,0.2571,0.2624,0.2677,0.2728,0.2779,0.2829,0.2879],[0.1435,0.1522,0.1599,0.167,0.1737,0.18,0.186,0.1918,0.1974,0.2028,0.2081,0.2133,0.2184,0.2233,0.2282,0.233,0.2378,0.2424,0.247,0.2516,0.2561],[0.1238,0.1324,0.1398,0.1466,0.1529,0.1588,0.1644,0.1697,0.1749,0.1799,0.1848,0.1896,0.1942,0.1987,0.2032,0.2076,0.2119,0.2161,0.2203,0.2245,0.2285]]}},"R-134a":{"sat":{"T0":-50,"dT":2,"Pb":[5.5,5.85,6.22,6.6,7.0,7.43,7.87,8.34,8.82,9.33,9.86,10.42,11.0,11.61,12.24,12.9,13.59,14.3,15.05,15.82,16.63,17.47,18.34,19.25,20.19,21.17,22.19,23.24,24.33,25.46,26.63,27.84,29.1,30.39,31.74,33.12,34.56,36.04,37.57,39.15,40.78,42.47,44.2,45.99,47.84,49.74,51.7,53.72,55.8,57.93,60.13,62.4,64.72,67.12,69.58,72.11,74.7,77.37,80.11,82.92,85.8,88.77,91.8,94.92,98.11,101.39,104.74,108.18,111.71,115.32,119.01,122.8,126.67,130.64,134.7,138.85,143.1,147.44,151.89,156.43,161.07,165.82,170.67,175.63,180.69,185.86,191.15,196.54,202.05,207.67,213.41,219.27,225.25,231.35,237.57,243.92,250.4,257.0,263.74,270.61,277.61,284.76,292.04,299.46,307.02,314.73],"Pd":[5.5,5.85,6.22,6.6,7.0,7.43,7.87,8.34,8.82,9.33,9.86,10.42,11.0,11.61,12.24,12.9,13.59,14.3,15.05,15.82,16.63,17.47,18.34,19.25,20.19,21.17,22.19,23.24,24.33,25.46,26.63,27.84,29.1,30.39,31.74,33.12,34.56,36.04,37.57,39.15,40.78,42.47,44.2,45.99,47.84,49.74,51.7,53.72,55.8,57.93,60.13,62.4,64.72,67.12,69.58,72.11,74.7,77.37,80.11,82.92,85.8,88.77,91.8,94.92,98.11,101.39,104.74,108.18,111.71,115.32,119.01,122.8,126.67,130.64,134.7,138.85,143.1,147.44,151.89,156.43,161.07,165.82,170.67,175.63,180.69,185.86,191.15,196.54,202.05,207.67,213.41,219.27,225.25,231.35,237.57,243.92,250.4,257.0,263.74,270.61,277.61,284.76,292.04,299.46,307.02,314.73],"hf":[-2.99,-2.39,-1.8,-1.2,-0.6,0.0,0.6,1.2,1.8,2.41,3.01,3.62,4.22,4.83,5.44,6.05,6.66,7.27,7.88,8.49,9.11,9.72,10.34,10.96,11.58,12.2,12.82,13.44,14.07,14.69,15.32,15.95,16.57,17.2,17.84,18.47,19.1,19.74,20.38,21.01,21.65,22.29,22.94,23.58,24.23,24.87,25.52,26.17,26.82,27.48,28.13,28.79,29.45,30.11,30.77,31.43,32.1,32.76,33.43,34.1,34.78,35.45,36.13,36.81,37.49,38.17,38.85,39.54,40.23,40.92,41.62,42.31,43.01,43.71,44.42,45.12,45.83,46.55,47.26,47.98,48.7,49.42,50.15,50.88,51.61,52.35,53.09,53.83,54.58,55.33,56.08,56.84,57.6,58.37,59.14,59.91,60.69,61.48,62.27,63.06,63.87,64.67,65.48,66.3,67.13,67.96],"hg":[95.59,95.89,96.19,96.5,96.8,97.1,97.4,97.71,98.01,98.31,98.61,98.91,99.22,99.52,99.82,100.12,100.42,100.72,101.01,101.31,101.61,101.91,102.2,102.5,102.79,103.09,103.38,103.67,103.97,104.26,104.55,104.84,105.13,105.41,105.7,105.99,106.27,106.55,106.84,107.12,107.4,107.68,107.96,108.23,108.51,108.78,109.06,109.33,109.6,109.87,110.14,110.4,110.67,110.93,111.19,111.45,111.71,111.96,112.22,112.47,112.72,112.97,113.22,113.46,113.7,113.94,114.18,114.42,114.65,114.88,115.11,115.33,115.56,115.78,116.0,116.21,116.42,116.63,116.84,117.04,117.24,117.43,117.63,117.81,118.0,118.18,118.35,118.53,118.69,118.86,119.02,119.17,119.32,119.46,119.6,119.73,119.85,119.97,120.08,120.19,120.29,120.38,120.46,120.53,120.6,120.65],"sf":[-0.0072,-0.00575,-0.0043,-0.00286,-0.00143,0.0,0.00142,0.00284,0.00426,0.00567,0.00708,0.00848,0.00988,0.01127,0.01266,0.01405,0.01543,0.01681,0.01818,0.01955,0.02092,0.02228,0.02364,0.02499,0.02634,0.02769,0.02903,0.03038,0.03171,0.03305,0.03438,0.03571,0.03703,0.03835,0.03967,0.04099,0.0423,0.04361,0.04491,0.04622,0.04752,0.04882,0.05011,0.05141,0.0527,0.05399,0.05527,0.05656,0.05784,0.05912,0.06039,0.06167,0.06294,0.06421,0.06548,0.06675,0.06802,0.06928,0.07054,0.0718,0.07306,0.07432,0.07558,0.07683,0.07809,0.07934,0.08059,0.08184,0.08309,0.08434,0.08559,0.08684,0.08808,0.08933,0.09058,0.09182,0.09307,0.09431,0.09556,0.0968,0.09805,0.09929,0.10054,0.10179,0.10303,0.10428,0.10553,0.10678,0.10803,0.10929,0.11054,0.1118,0.11306,0.11432,0.11558,0.11685,0.11811,0.11939,0.12066,0.12194,0.12322,0.12451,0.1258,0.12709,0.1284,0.1297],"sg":[0.23342,0.23299,0.23257,0.23216,0.23176,0.23138,0.231,0.23063,0.23027,0.22992,0.22958,0.22925,0.22892,0.22861,0.2283,0.228,0.22771,0.22743,0.22715,0.22689,0.22662,0.22637,0.22612,0.22588,0.22564,0.22542,0.22519,0.22498,0.22477,0.22456,0.22436,0.22416,0.22398,0.22379,0.22361,0.22344,0.22327,0.2231,0.22294,0.22278,0.22263,0.22248,0.22233,0.22219,0.22205,0.22192,0.22179,0.22166,0.22153,0.22141,0.22129,0.22117,0.22106,0.22095,0.22084,0.22073,0.22062,0.22052,0.22042,0.22032,0.22022,0.22012,0.22003,0.21993,0.21984,0.21975,0.21965,0.21956,0.21947,0.21938,0.21929,0.2192,0.21911,0.21902,0.21893,0.21884,0.21874,0.21865,0.21856,0.21846,0.21836,0.21826,0.21816,0.21806,0.21796,0.21785,0.21774,0.21763,0.21751,0.21739,0.21727,0.21714,0.21701,0.21688,0.21673,0.21659,0.21644,0.21628,0.21611,0.21594,0.21576,0.21558,0.21538,0.21518,0.21496,0.21473],"vg":[7.6621,7.2337,6.8338,6.4602,6.1108,5.7839,5.4778,5.191,4.9221,4.6698,4.433,4.2104,4.0012,3.8045,3.6193,3.4449,3.2805,3.1255,2.9793,2.8413,2.7109,2.5877,2.4712,2.361,2.2567,2.1579,2.0643,1.9756,1.8914,1.8116,1.7357,1.6637,1.5953,1.5302,1.4683,1.4094,1.3534,1.3,1.2491,1.2006,1.1543,1.1102,1.0681,1.0279,0.9895,0.9528,0.9177,0.8842,0.8521,0.8214,0.792,0.7638,0.7369,0.711,0.6862,0.6625,0.6397,0.6178,0.5968,0.5766,0.5572,0.5386,0.5207,0.5035,0.487,0.471,0.4557,0.441,0.4268,0.4131,0.3999,0.3872,0.3749,0.3631,0.3517,0.3407,0.3301,0.3198,0.3099,0.3004,0.2911,0.2822,0.2735,0.2652,0.2571,0.2493,0.2417,0.2344,0.2273,0.2204,0.2137,0.2073,0.201,0.1949,0.189,0.1833,0.1778,0.1724,0.1671,0.162,0.1571,0.1523,0.1476,0.143,0.1386,0.1343]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[7.43,9.86,12.9,16.63,21.17,26.63,33.12,40.78,49.74,60.13,72.11,85.8,101.39,119.01,138.85,161.07,185.86,213.41,243.92,277.61],"dk":10,"h":[[97.1,98.9,100.7,102.52,104.36,106.22,108.1,110.0,111.92,113.86,115.83,117.81,119.82,121.85,123.9,125.97,128.07,130.18,132.32,134.48,136.66],[98.61,100.45,102.29,104.15,106.02,107.92,109.83,111.76,113.71,115.68,117.68,119.69,121.73,123.78,125.86,127.96,130.08,132.23,134.39,136.58,138.78],[100.12,101.99,103.88,105.77,107.68,109.61,111.56,113.52,115.5,117.51,119.53,121.57,123.64,125.72,127.83,129.96,132.11,134.28,136.47,138.68,140.91],[101.61,103.53,105.45,107.39,109.34,111.3,113.28,115.28,117.29,119.33,121.38,123.46,125.55,127.67,129.8,131.96,134.14,136.33,138.55,140.79,143.05],[103.09,105.05,107.02,109.0,110.98,112.98,115.0,117.03,119.08,121.15,123.24,125.34,127.47,129.61,131.78,133.96,136.17,138.39,140.64,142.9,145.19],[104.55,106.56,108.58,110.59,112.62,114.66,116.71,118.78,120.87,122.97,125.09,127.23,129.38,131.56,133.75,135.97,138.2,140.45,142.72,145.02,147.33],[105.99,108.05,110.11,112.18,114.25,116.33,118.42,120.52,122.64,124.78,126.93,129.1,131.29,133.5,135.73,137.97,140.23,142.51,144.81,147.13,149.47],[107.4,109.52,111.63,113.74,115.86,117.98,120.11,122.25,124.41,126.58,128.77,130.98,133.2,135.44,137.69,139.97,142.26,144.57,146.9,149.25,151.62],[108.78,110.96,113.13,115.29,117.45,119.61,121.79,123.97,126.17,128.38,130.6,132.84,135.1,137.37,139.66,141.97,144.29,146.63,148.99,151.37,153.76],[110.14,112.38,114.6,116.81,119.02,121.23,123.45,125.67,127.91,130.16,132.42,134.7,136.99,139.3,141.62,143.96,146.31,148.68,151.07,153.48,155.91],[111.45,113.76,116.04,118.31,120.57,122.83,125.09,127.36,129.64,131.93,134.23,136.54,138.87,141.21,143.57,145.94,148.33,150.73,153.15,155.59,158.04],[112.72,115.1,117.45,119.77,122.09,124.4,126.71,129.03,131.35,133.68,136.02,138.37,140.74,143.11,145.51,147.91,150.33,152.77,155.22,157.69,160.18],[113.94,116.4,118.82,121.21,123.58,125.94,128.31,130.67,133.04,135.41,137.79,140.19,142.59,145.01,147.43,149.87,152.33,154.8,157.29,159.79,162.3],[115.11,117.65,120.15,122.6,125.04,127.46,129.88,132.29,134.7,137.12,139.55,141.98,144.43,146.88,149.35,151.83,154.32,156.82,159.34,161.87,164.42],[116.21,118.85,121.43,123.96,126.46,128.94,131.41,133.88,136.35,138.81,141.29,143.76,146.25,148.74,151.25,153.76,156.29,158.83,161.38,163.95,166.53],[117.24,119.99,122.65,125.26,127.84,130.39,132.92,135.44,137.96,140.48,143.0,145.52,148.05,150.58,153.13,155.68,158.25,160.82,163.41,166.02,168.63],[118.18,121.05,123.82,126.52,129.17,131.79,134.39,136.97,139.54,142.11,144.68,147.25,149.83,152.41,154.99,157.59,160.19,162.81,165.43,168.07,170.72],[119.02,122.03,124.92,127.71,130.45,133.15,135.81,138.46,141.1,143.72,146.34,148.96,151.58,154.21,156.84,159.47,162.12,164.77,167.43,170.11,172.79],[119.73,122.92,125.94,128.84,131.68,134.45,137.2,139.91,142.61,145.29,147.97,150.64,153.31,155.98,158.66,161.34,164.02,166.72,169.42,172.13,174.85],[120.29,123.69,126.87,129.9,132.84,135.71,138.53,141.32,144.08,146.83,149.57,152.29,155.02,157.74,160.46,163.18,165.91,168.65,171.39,174.14,176.9]],"s":[[0.23138,0.2356,0.23976,0.24385,0.2479,0.2519,0.25586,0.25978,0.26366,0.26751,0.27133,0.27511,0.27886,0.28259,0.28629,0.28996,0.2936,0.29722,0.30082,0.30439,0.30794],[0.22958,0.2338,0.23795,0.24203,0.24607,0.25006,0.254,0.2579,0.26177,0.2656,0.2694,0.27317,0.27691,0.28062,0.2843,0.28795,0.29158,0.29518,0.29876,0.30232,0.30585],[0.228,0.23222,0.23637,0.24045,0.24447,0.24845,0.25238,0.25627,0.26013,0.26394,0.26773,0.27148,0.2752,0.2789,0.28256,0.2862,0.28982,0.2934,0.29697,0.30051,0.30403],[0.22662,0.23085,0.23499,0.23907,0.24308,0.24705,0.25098,0.25486,0.2587,0.26251,0.26628,0.27002,0.27373,0.27741,0.28106,0.28469,0.28829,0.29186,0.29541,0.29894,0.30244],[0.22542,0.22965,0.23379,0.23787,0.24189,0.24585,0.24977,0.25364,0.25748,0.26127,0.26503,0.26876,0.27246,0.27613,0.27977,0.28338,0.28697,0.29053,0.29407,0.29758,0.30107],[0.22436,0.22861,0.23276,0.23684,0.24086,0.24482,0.24873,0.2526,0.25643,0.26022,0.26397,0.26769,0.27138,0.27504,0.27867,0.28227,0.28584,0.28939,0.29292,0.29642,0.2999],[0.22344,0.2277,0.23187,0.23596,0.23998,0.24394,0.24785,0.25172,0.25554,0.25933,0.26307,0.26679,0.27047,0.27412,0.27774,0.28133,0.28489,0.28843,0.29195,0.29544,0.29891],[0.22263,0.22692,0.2311,0.2352,0.23923,0.2432,0.24711,0.25098,0.2548,0.25858,0.26232,0.26603,0.26971,0.27335,0.27696,0.28055,0.2841,0.28763,0.29114,0.29462,0.29808],[0.22192,0.22624,0.23044,0.23456,0.2386,0.24258,0.2465,0.25036,0.25419,0.25797,0.26171,0.26541,0.26908,0.27272,0.27633,0.2799,0.28345,0.28698,0.29047,0.29395,0.2974],[0.22129,0.22565,0.22988,0.23402,0.23807,0.24206,0.24599,0.24986,0.25369,0.25747,0.26121,0.26491,0.26858,0.27221,0.27582,0.27939,0.28293,0.28645,0.28994,0.29341,0.29685],[0.22073,0.22513,0.2294,0.23356,0.23764,0.24164,0.24558,0.24946,0.25329,0.25708,0.26082,0.26452,0.26819,0.27182,0.27542,0.27899,0.28253,0.28604,0.28953,0.29299,0.29642],[0.22022,0.22467,0.22898,0.23317,0.23727,0.2413,0.24525,0.24914,0.25298,0.25678,0.26052,0.26423,0.2679,0.27153,0.27513,0.27869,0.28223,0.28574,0.28922,0.29267,0.2961],[0.21975,0.22426,0.22862,0.23285,0.23698,0.24102,0.24499,0.2489,0.25276,0.25656,0.26031,0.26402,0.26769,0.27133,0.27492,0.27849,0.28203,0.28553,0.28901,0.29246,0.29589],[0.21929,0.22388,0.22829,0.23257,0.23673,0.2408,0.2448,0.24873,0.25259,0.25641,0.26017,0.26389,0.26756,0.2712,0.2748,0.27837,0.28191,0.28541,0.28889,0.29233,0.29576],[0.21884,0.22351,0.22799,0.23232,0.23653,0.24063,0.24466,0.24861,0.25249,0.25632,0.26009,0.26382,0.26751,0.27115,0.27475,0.27832,0.28186,0.28537,0.28884,0.29229,0.29571],[0.21836,0.22315,0.22771,0.2321,0.23635,0.2405,0.24455,0.24853,0.25244,0.25628,0.26007,0.26381,0.26751,0.27116,0.27477,0.27834,0.28188,0.28539,0.28886,0.29231,0.29573],[0.21785,0.22277,0.22742,0.23188,0.2362,0.24039,0.24448,0.24849,0.25242,0.25629,0.2601,0.26385,0.26756,0.27122,0.27484,0.27842,0.28196,0.28547,0.28895,0.2924,0.29582],[0.21727,0.22235,0.22712,0.23167,0.23605,0.2403,0.24443,0.24848,0.25244,0.25633,0.26016,0.26393,0.26765,0.27132,0.27495,0.27854,0.28209,0.28561,0.28909,0.29254,0.29596],[0.21659,0.22187,0.22678,0.23143,0.23589,0.24021,0.24439,0.24848,0.25248,0.2564,0.26025,0.26404,0.26778,0.27147,0.27511,0.2787,0.28226,0.28579,0.28927,0.29273,0.29616],[0.21576,0.2213,0.22639,0.23117,0.23572,0.24011,0.24436,0.24849,0.25253,0.25648,0.26036,0.26418,0.26794,0.27164,0.27529,0.2789,0.28247,0.286,0.2895,0.29296,0.29639]],"v":[[5.7839,5.9371,6.0889,6.2395,6.3892,6.538,6.6862,6.8338,6.9809,7.1276,7.2739,7.4198,7.5654,7.7107,7.8558,8.0006,8.1453,8.2897,8.434,8.5781,8.722],[4.433,4.5502,4.6662,4.7811,4.8951,5.0085,5.1212,5.2334,5.3452,5.4565,5.5675,5.6782,5.7886,5.8987,6.0086,6.1183,6.2278,6.3371,6.4462,6.5552,6.6641],[3.4449,3.5362,3.6263,3.7155,3.8039,3.8917,3.9789,4.0656,4.1519,4.2379,4.3235,4.4088,4.4939,4.5787,4.6633,4.7477,4.8319,4.916,4.9999,5.0837,5.1673],[2.7109,2.7832,2.8544,2.9247,2.9944,3.0634,3.1319,3.2,3.2677,3.3351,3.4021,3.4689,3.5354,3.6018,3.6679,3.7338,3.7996,3.8652,3.9307,3.996,4.0613],[2.1579,2.2161,2.2731,2.3294,2.3851,2.4402,2.4948,2.549,2.6029,2.6565,2.7097,2.7627,2.8155,2.8681,2.9205,2.9728,3.0248,3.0768,3.1286,3.1803,3.2319],[1.7357,1.7831,1.8296,1.8753,1.9204,1.965,2.0091,2.0529,2.0963,2.1395,2.1824,2.225,2.2675,2.3097,2.3518,2.3937,2.4355,2.4771,2.5187,2.5601,2.6014],[1.4094,1.4486,1.4869,1.5245,1.5615,1.5981,1.6342,1.67,1.7055,1.7407,1.7757,1.8104,1.845,1.8793,1.9135,1.9476,1.9815,2.0153,2.049,2.0825,2.116],[1.1543,1.1872,1.2191,1.2504,1.2812,1.3115,1.3415,1.3711,1.4004,1.4295,1.4583,1.487,1.5154,1.5437,1.5718,1.5998,1.6277,1.6554,1.683,1.7105,1.738],[0.9528,0.9806,1.0076,1.034,1.0599,1.0854,1.1105,1.1353,1.1598,1.184,1.2081,1.2319,1.2556,1.2791,1.3025,1.3257,1.3489,1.3719,1.3948,1.4176,1.4403],[0.792,0.8158,0.8389,0.8614,0.8835,0.9051,0.9263,0.9473,0.968,0.9884,1.0087,1.0288,1.0487,1.0685,1.0881,1.1076,1.1269,1.1462,1.1654,1.1845,1.2035],[0.6625,0.6832,0.7031,0.7225,0.7414,0.76,0.7782,0.7961,0.8137,0.8312,0.8484,0.8655,0.8824,0.8991,0.9157,0.9322,0.9486,0.9649,0.9811,0.9973,1.0133],[0.5572,0.5754,0.5928,0.6097,0.6261,0.6422,0.6579,0.6733,0.6885,0.7035,0.7183,0.733,0.7475,0.7618,0.776,0.7901,0.8041,0.818,0.8318,0.8455,0.8592],[0.471,0.4872,0.5025,0.5174,0.5318,0.5458,0.5595,0.5729,0.5862,0.5992,0.612,0.6246,0.6371,0.6495,0.6618,0.6739,0.686,0.6979,0.7098,0.7216,0.7333],[0.3999,0.4143,0.4281,0.4412,0.454,0.4663,0.4784,0.4902,0.5018,0.5131,0.5243,0.5354,0.5463,0.557,0.5677,0.5782,0.5887,0.599,0.6093,0.6195,0.6297],[0.3407,0.3538,0.3661,0.378,0.3893,0.4003,0.411,0.4215,0.4317,0.4417,0.4516,0.4613,0.4708,0.4803,0.4896,0.4988,0.5079,0.517,0.526,0.5349,0.5437],[0.2911,0.3031,0.3144,0.325,0.3353,0.3451,0.3547,0.364,0.3731,0.382,0.3908,0.3993,0.4078,0.4161,0.4244,0.4325,0.4405,0.4485,0.4563,0.4641,0.4719],[0.2493,0.2604,0.2707,0.2805,0.2898,0.2987,0.3073,0.3157,0.3239,0.3318,0.3396,0.3473,0.3548,0.3622,0.3695,0.3767,0.3838,0.3909,0.3978,0.4047,0.4115],[0.2137,0.2242,0.2338,0.2428,0.2513,0.2594,0.2672,0.2748,0.2822,0.2894,0.2964,0.3032,0.31,0.3166,0.3231,0.3295,0.3359,0.3421,0.3483,0.3545,0.3605],[0.1833,0.1933,0.2023,0.2106,0.2185,0.226,0.2331,0.24,0.2467,0.2532,0.2596,0.2658,0.2718,0.2778,0.2836,0.2894,0.2951,0.3007,0.3062,0.3117,0.3171],[0.1571,0.1667,0.1753,0.1831,0.1904,0.1973,0.2039,0.2103,0.2164,0.2223,0.2281,0.2337,0.2392,0.2446,0.2499,0.2551,0.2602,0.2653,0.2702,0.2752,0.28]]}},"R-404A":{"sat":{"T0":-50,"dT":2,"Pb":[15.17,15.99,16.84,17.73,18.66,19.62,20.62,21.66,22.74,23.87,25.03,26.24,27.49,28.79,30.14,31.53,32.97,34.47,36.01,37.61,39.26,40.96,42.72,44.54,46.42,48.36,50.35,52.41,54.54,56.72,58.98,61.3,63.69,66.15,68.68,71.28,73.96,76.71,79.54,82.45,85.43,88.5,91.65,94.88,98.2,101.6,105.09,108.67,112.34,116.1,119.96,123.91,127.96,132.1,136.35,140.7,145.14,149.7,154.36,159.13,164.01,168.99,174.09,179.31,184.64,190.09,195.66,201.35,207.17,213.1,219.17,225.37,231.69,238.15,244.74,251.47,258.34,265.35,272.51,279.8,287.25,294.85,302.6,310.5,318.56,326.78,335.16,343.71,352.43,361.32,370.38,379.62,389.04,398.65,408.44,418.43,428.62,439.01,449.61,460.43,471.47,482.74,494.26,506.04,518.09,530.44],"Pd":[14.64,15.44,16.27,17.15,18.05,19.0,19.98,21.0,22.06,23.16,24.31,25.5,26.73,28.01,29.33,30.7,32.12,33.6,35.12,36.69,38.32,40.0,41.74,43.54,45.39,47.3,49.28,51.32,53.42,55.58,57.81,60.11,62.47,64.91,67.41,69.99,72.65,75.37,78.18,81.06,84.02,87.06,90.19,93.39,96.69,100.06,103.53,107.09,110.73,114.47,118.31,122.23,126.26,130.38,134.61,138.93,143.36,147.89,152.53,157.28,162.14,167.1,172.19,177.38,182.7,188.13,193.68,199.36,205.15,211.08,217.13,223.31,229.63,236.07,242.65,249.37,256.23,263.24,270.38,277.67,285.12,292.71,300.46,308.36,316.42,324.64,333.03,341.58,350.31,359.2,368.28,377.53,386.97,396.6,406.42,416.44,426.66,437.08,447.73,458.6,469.7,481.06,492.67,504.58,516.81,529.45],"hf":[-3.01,-2.41,-1.81,-1.21,-0.6,0.0,0.61,1.21,1.82,2.43,3.04,3.65,4.27,4.88,5.5,6.11,6.73,7.35,7.97,8.6,9.22,9.85,10.48,11.1,11.74,12.37,13.0,13.64,14.27,14.91,15.55,16.2,16.84,17.49,18.14,18.79,19.44,20.09,20.75,21.41,22.07,22.73,23.39,24.06,24.73,25.4,26.08,26.75,27.43,28.11,28.8,29.49,30.18,30.87,31.56,32.26,32.96,33.67,34.38,35.09,35.8,36.52,37.24,37.97,38.7,39.43,40.17,40.91,41.65,42.4,43.16,43.92,44.68,45.45,46.23,47.01,47.8,48.59,49.39,50.2,51.01,51.83,52.66,53.5,54.35,55.2,56.07,56.95,57.84,58.74,59.65,60.58,61.53,62.5,63.48,64.49,65.52,66.59,67.69,68.83,70.03,71.3,72.66,74.17,75.92,78.23],"hg":[82.98,83.27,83.56,83.84,84.13,84.42,84.7,84.99,85.27,85.55,85.84,86.12,86.4,86.68,86.96,87.24,87.52,87.79,88.07,88.34,88.62,88.89,89.16,89.43,89.7,89.96,90.23,90.49,90.76,91.02,91.28,91.54,91.79,92.05,92.3,92.55,92.8,93.05,93.29,93.54,93.78,94.02,94.26,94.49,94.72,94.95,95.18,95.4,95.63,95.84,96.06,96.27,96.48,96.69,96.89,97.09,97.29,97.48,97.67,97.86,98.04,98.22,98.39,98.56,98.72,98.88,99.03,99.18,99.32,99.46,99.59,99.71,99.83,99.94,100.05,100.14,100.23,100.31,100.38,100.44,100.5,100.54,100.57,100.58,100.59,100.58,100.56,100.52,100.46,100.39,100.29,100.18,100.03,99.86,99.66,99.43,99.15,98.83,98.45,98.01,97.49,96.86,96.08,95.1,93.77,91.68],"sf":[-0.00724,-0.00578,-0.00433,-0.00288,-0.00144,0.0,0.00143,0.00287,0.00429,0.00571,0.00713,0.00855,0.00996,0.01136,0.01277,0.01417,0.01556,0.01696,0.01835,0.01973,0.02111,0.02249,0.02387,0.02525,0.02662,0.02798,0.02935,0.03071,0.03207,0.03343,0.03479,0.03614,0.03749,0.03884,0.04019,0.04153,0.04287,0.04421,0.04555,0.04689,0.04823,0.04956,0.05089,0.05222,0.05355,0.05488,0.05621,0.05754,0.05887,0.06019,0.06152,0.06284,0.06417,0.06549,0.06681,0.06814,0.06946,0.07079,0.07211,0.07344,0.07476,0.07609,0.07742,0.07874,0.08008,0.08141,0.08274,0.08408,0.08542,0.08676,0.0881,0.08945,0.0908,0.09215,0.09351,0.09487,0.09624,0.09761,0.09899,0.10037,0.10176,0.10316,0.10456,0.10598,0.1074,0.10884,0.11028,0.11174,0.11321,0.11469,0.1162,0.11772,0.11926,0.12082,0.12242,0.12404,0.1257,0.1274,0.12916,0.13097,0.13287,0.13487,0.13702,0.13939,0.14215,0.14579],"sg":[0.20311,0.20278,0.20246,0.20214,0.20184,0.20154,0.20126,0.20098,0.2007,0.20044,0.20018,0.19993,0.19968,0.19945,0.19922,0.19899,0.19877,0.19856,0.19835,0.19815,0.19795,0.19776,0.19757,0.19739,0.19721,0.19704,0.19687,0.19671,0.19655,0.19639,0.19623,0.19608,0.19594,0.19579,0.19565,0.19551,0.19537,0.19524,0.19511,0.19498,0.19485,0.19472,0.1946,0.19447,0.19435,0.19423,0.1941,0.19398,0.19386,0.19374,0.19362,0.1935,0.19338,0.19326,0.19313,0.19301,0.19288,0.19276,0.19263,0.1925,0.19236,0.19223,0.19209,0.19195,0.1918,0.19165,0.1915,0.19134,0.19118,0.19101,0.19084,0.19066,0.19047,0.19028,0.19008,0.18987,0.18965,0.18942,0.18919,0.18894,0.18868,0.1884,0.18812,0.18781,0.1875,0.18716,0.18681,0.18643,0.18603,0.1856,0.18515,0.18467,0.18415,0.18359,0.18299,0.18234,0.18162,0.18084,0.17998,0.17902,0.17793,0.17668,0.17521,0.17341,0.17106,0.1675],"vg":[2.9322,2.7885,2.6533,2.526,2.4061,2.293,2.1863,2.0856,1.9904,1.9005,1.8155,1.7351,1.659,1.5868,1.5185,1.4537,1.3922,1.3338,1.2784,1.2258,1.1757,1.1281,1.0828,1.0397,0.9986,0.9594,0.9221,0.8865,0.8526,0.8202,0.7893,0.7597,0.7314,0.7044,0.6786,0.6539,0.6302,0.6075,0.5858,0.565,0.5451,0.5259,0.5076,0.49,0.4731,0.4568,0.4412,0.4262,0.4118,0.3979,0.3846,0.3718,0.3594,0.3475,0.336,0.325,0.3143,0.304,0.2941,0.2846,0.2753,0.2664,0.2578,0.2495,0.2415,0.2337,0.2262,0.2189,0.2119,0.2051,0.1985,0.1921,0.1859,0.1799,0.1741,0.1685,0.163,0.1577,0.1525,0.1475,0.1426,0.1379,0.1333,0.1288,0.1244,0.1201,0.116,0.1119,0.108,0.1041,0.1003,0.0965,0.0929,0.0893,0.0858,0.0823,0.0788,0.0754,0.072,0.0686,0.0651,0.0616,0.058,0.0542,0.0499,0.0447]},"sup":{"Td":[-40,-30,-20,-10,0,10,20,30,40,50,60,70,80,90,100,110,120,130,140,150],"P":[19.0,24.31,30.7,38.32,47.3,57.81,69.99,84.02,100.06,118.31,138.93,162.14,188.13,217.13,249.37,285.12,324.64,368.28,416.44,469.7],"dk":10,"h":[[84.42,86.34,88.28,90.23,92.19,94.17,96.16,98.17,100.19,102.24,104.3,106.38,108.48,110.6,112.75,114.91,117.1,119.3,121.53,123.78,126.05],[85.84,87.82,89.8,91.79,93.8,95.81,97.84,99.89,101.95,104.03,106.13,108.24,110.38,112.53,114.71,116.9,119.12,121.35,123.61,125.88,128.18],[87.24,89.27,91.3,93.34,95.39,97.45,99.52,101.6,103.7,105.82,107.95,110.1,112.27,114.46,116.67,118.89,121.14,123.4,125.69,127.99,130.32],[88.62,90.7,92.79,94.87,96.97,99.07,101.18,103.31,105.45,107.6,109.77,111.96,114.16,116.38,118.62,120.88,123.15,125.45,127.76,130.1,132.45],[89.96,92.11,94.25,96.39,98.53,100.68,102.84,105.0,107.18,109.37,111.58,113.8,116.04,118.3,120.57,122.86,125.17,127.49,129.84,132.2,134.58],[91.28,93.49,95.68,97.88,100.07,102.27,104.47,106.68,108.9,111.13,113.38,115.64,117.91,120.2,122.51,124.83,127.17,129.53,131.91,134.3,136.71],[92.55,94.83,97.09,99.34,101.59,103.83,106.08,108.34,110.6,112.88,115.16,117.46,119.77,122.1,124.44,126.8,129.17,131.56,133.97,136.39,138.83],[93.78,96.13,98.46,100.77,103.07,105.37,107.67,109.98,112.29,114.6,116.93,119.27,121.62,123.98,126.36,128.75,131.16,133.58,136.02,138.48,140.95],[94.95,97.39,99.79,102.17,104.53,106.89,109.24,111.59,113.95,116.31,118.68,121.06,123.45,125.85,128.26,130.69,133.13,135.59,138.06,140.55,143.05],[96.06,98.59,101.07,103.52,105.95,108.36,110.77,113.18,115.58,117.99,120.41,122.83,125.26,127.7,130.15,132.62,135.1,137.59,140.09,142.61,145.15],[97.09,99.73,102.3,104.83,107.33,109.81,112.27,114.73,117.19,119.65,122.11,124.58,127.05,129.53,132.02,134.53,137.04,139.57,142.11,144.66,147.23],[98.04,100.8,103.47,106.08,108.66,111.21,113.74,116.25,118.77,121.28,123.79,126.3,128.82,131.34,133.87,136.42,138.97,141.53,144.11,146.7,149.3],[98.88,101.78,104.57,107.28,109.94,112.56,115.16,117.74,120.31,122.87,125.43,127.99,130.56,133.13,135.7,138.29,140.88,143.48,146.09,148.72,151.35],[99.59,102.66,105.58,108.4,111.16,113.86,116.53,119.18,121.81,124.43,127.05,129.66,132.27,134.89,137.51,140.13,142.77,145.41,148.06,150.72,153.39],[100.14,103.43,106.51,109.45,112.31,115.1,117.86,120.58,123.27,125.96,128.63,131.29,133.96,136.62,139.28,141.95,144.63,147.31,150.0,152.7,155.4],[100.5,104.06,107.33,110.42,113.39,116.29,119.12,121.92,124.69,127.44,130.17,132.89,135.61,138.32,141.03,143.75,146.47,149.19,151.92,154.66,157.4],[100.58,104.52,108.03,111.28,114.39,117.4,120.33,123.21,126.06,128.87,131.67,134.45,137.22,139.99,142.75,145.51,148.28,151.04,153.82,156.59,159.38],[100.29,104.78,108.58,112.04,115.3,118.43,121.47,124.44,127.37,130.26,133.12,135.97,138.8,141.62,144.44,147.25,150.06,152.87,155.68,158.5,161.33],[99.43,104.78,108.96,112.67,116.11,119.38,122.53,125.61,128.62,131.59,134.53,137.44,140.33,143.21,146.08,148.95,151.81,154.67,157.52,160.39,163.25],[97.49,104.46,109.15,113.15,116.79,120.22,123.51,126.7,129.81,132.86,135.88,138.86,141.82,144.76,147.69,150.6,153.52,156.42,159.33,162.23,165.14]],"s":[[0.20154,0.20609,0.21054,0.21493,0.21924,0.22349,0.22769,0.23183,0.23592,0.23997,0.24398,0.24795,0.25188,0.25578,0.25964,0.26347,0.26728,0.27105,0.27479,0.27851,0.2822],[0.20018,0.20473,0.20919,0.21358,0.21789,0.22214,0.22633,0.23046,0.23455,0.23859,0.24259,0.24654,0.25046,0.25435,0.2582,0.26202,0.26581,0.26956,0.2733,0.277,0.28068],[0.19899,0.20356,0.20803,0.21242,0.21673,0.22098,0.22517,0.2293,0.23338,0.23741,0.2414,0.24535,0.24926,0.25313,0.25697,0.26078,0.26455,0.2683,0.27202,0.27571,0.27937],[0.19795,0.20254,0.20703,0.21142,0.21575,0.22,0.22418,0.22831,0.23239,0.23642,0.2404,0.24434,0.24824,0.25211,0.25594,0.25973,0.2635,0.26723,0.27094,0.27461,0.27826],[0.19704,0.20166,0.20616,0.21058,0.21491,0.21916,0.22336,0.22749,0.23156,0.23559,0.23957,0.2435,0.2474,0.25125,0.25507,0.25886,0.26262,0.26634,0.27003,0.2737,0.27734],[0.19623,0.20088,0.20542,0.20985,0.2142,0.21847,0.22266,0.2268,0.23088,0.2349,0.23888,0.24281,0.2467,0.25055,0.25436,0.25814,0.26189,0.26561,0.26929,0.27295,0.27658],[0.19551,0.20021,0.20478,0.20924,0.2136,0.21788,0.22209,0.22623,0.23031,0.23434,0.23832,0.24225,0.24614,0.24998,0.25379,0.25757,0.26131,0.26501,0.26869,0.27234,0.27596],[0.19485,0.1996,0.20421,0.20871,0.2131,0.2174,0.22162,0.22577,0.22986,0.23389,0.23787,0.2418,0.24569,0.24954,0.25334,0.25711,0.26085,0.26455,0.26822,0.27186,0.27547],[0.19423,0.19905,0.20372,0.20825,0.21267,0.21699,0.22124,0.2254,0.2295,0.23354,0.23753,0.24146,0.24535,0.2492,0.253,0.25677,0.2605,0.26419,0.26786,0.27149,0.27509],[0.19362,0.19853,0.20326,0.20785,0.2123,0.21666,0.22092,0.22511,0.22922,0.23327,0.23727,0.24121,0.2451,0.24895,0.25275,0.25652,0.26024,0.26394,0.2676,0.27123,0.27482],[0.19301,0.19803,0.20284,0.20748,0.21199,0.21638,0.22067,0.22488,0.22901,0.23308,0.23708,0.24103,0.24493,0.24878,0.25258,0.25635,0.26008,0.26377,0.26743,0.27105,0.27464],[0.19236,0.19752,0.20243,0.20714,0.2117,0.21613,0.22046,0.2247,0.22885,0.23294,0.23695,0.24091,0.24482,0.24868,0.25249,0.25626,0.25998,0.26367,0.26733,0.27095,0.27454],[0.19165,0.19698,0.202,0.2068,0.21143,0.21592,0.22029,0.22456,0.22874,0.23284,0.23688,0.24085,0.24477,0.24863,0.25245,0.25622,0.25995,0.26365,0.2673,0.27092,0.27451],[0.19084,0.19638,0.20155,0.20646,0.21117,0.21572,0.22013,0.22444,0.22865,0.23278,0.23684,0.24083,0.24476,0.24864,0.25246,0.25624,0.25998,0.26368,0.26733,0.27095,0.27454],[0.18987,0.19569,0.20105,0.20609,0.21089,0.21551,0.21999,0.22434,0.22859,0.23275,0.23683,0.24085,0.24479,0.24868,0.25252,0.25631,0.26005,0.26375,0.26741,0.27103,0.27462],[0.18868,0.19489,0.20047,0.20567,0.21059,0.21529,0.21984,0.22425,0.22854,0.23274,0.23685,0.24088,0.24485,0.24876,0.25261,0.2564,0.26016,0.26386,0.26753,0.27115,0.27474],[0.18716,0.19391,0.19979,0.20518,0.21024,0.21505,0.21967,0.22414,0.22849,0.23273,0.23687,0.24093,0.24493,0.24885,0.25272,0.25653,0.26029,0.264,0.26768,0.27131,0.2749],[0.18515,0.1927,0.19898,0.20461,0.20983,0.21476,0.21948,0.22402,0.22843,0.23271,0.23689,0.24099,0.24501,0.24895,0.25284,0.25667,0.26044,0.26417,0.26785,0.27148,0.27508],[0.18234,0.1912,0.198,0.20393,0.20935,0.21442,0.21924,0.22387,0.22834,0.23268,0.2369,0.24104,0.24508,0.24906,0.25296,0.25681,0.2606,0.26434,0.26803,0.27167,0.27528],[0.17793,0.18928,0.1968,0.2031,0.20875,0.21399,0.21893,0.22366,0.2282,0.2326,0.23688,0.24105,0.24513,0.24914,0.25307,0.25693,0.26074,0.26449,0.2682,0.27185,0.27547]],"v":[[2.293,2.3603,2.4267,2.4922,2.5569,2.621,2.6845,2.7475,2.8101,2.8723,2.9341,2.9956,3.0569,3.1179,3.1787,3.2393,3.2997,3.3599,3.42,3.48,3.5399],[1.8155,1.8694,1.9225,1.9747,2.0263,2.0772,2.1277,2.1777,2.2273,2.2765,2.3254,2.3741,2.4225,2.4706,2.5186,2.5664,2.614,2.6615,2.7089,2.7561,2.8032],[1.4537,1.4975,1.5406,1.5829,1.6245,1.6657,1.7063,1.7466,1.7865,1.826,1.8653,1.9043,1.9431,1.9817,2.0201,2.0584,2.0964,2.1344,2.1722,2.2099,2.2475],[1.1757,1.2119,1.2473,1.2821,1.3162,1.3499,1.3832,1.416,1.4485,1.4808,1.5127,1.5444,1.576,1.6073,1.6384,1.6694,1.7003,1.731,1.7616,1.7921,1.8225],[0.9594,0.9898,1.0193,1.0483,1.0767,1.1046,1.1321,1.1593,1.1861,1.2127,1.2391,1.2652,1.2911,1.3168,1.3424,1.3678,1.3931,1.4183,1.4434,1.4684,1.4932],[0.7893,0.815,0.84,0.8644,0.8883,0.9118,0.9348,0.9576,0.98,1.0022,1.0241,1.0459,1.0675,1.0888,1.1101,1.1312,1.1522,1.1731,1.1938,1.2145,1.2351],[0.6539,0.676,0.6974,0.7183,0.7386,0.7586,0.7781,0.7974,0.8163,0.835,0.8535,0.8719,0.89,0.908,0.9258,0.9435,0.9611,0.9786,0.996,1.0133,1.0305],[0.5451,0.5644,0.583,0.601,0.6185,0.6356,0.6524,0.6688,0.685,0.701,0.7167,0.7323,0.7477,0.763,0.7781,0.7931,0.808,0.8228,0.8375,0.8521,0.8666],[0.4568,0.4739,0.4902,0.5059,0.5212,0.536,0.5505,0.5648,0.5787,0.5925,0.606,0.6194,0.6326,0.6457,0.6586,0.6714,0.6841,0.6968,0.7093,0.7218,0.7341],[0.3846,0.3998,0.4143,0.4282,0.4416,0.4546,0.4673,0.4797,0.4919,0.5038,0.5156,0.5272,0.5386,0.5499,0.5611,0.5721,0.5831,0.594,0.6048,0.6155,0.6261],[0.325,0.3388,0.3518,0.3642,0.3761,0.3876,0.3988,0.4097,0.4204,0.4309,0.4412,0.4513,0.4613,0.4711,0.4809,0.4905,0.5,0.5094,0.5188,0.5281,0.5373],[0.2753,0.288,0.2998,0.311,0.3217,0.332,0.342,0.3517,0.3611,0.3704,0.3795,0.3884,0.3972,0.4058,0.4143,0.4228,0.4311,0.4394,0.4475,0.4556,0.4637],[0.2337,0.2455,0.2564,0.2666,0.2762,0.2855,0.2945,0.3032,0.3116,0.3199,0.3279,0.3359,0.3436,0.3513,0.3588,0.3663,0.3736,0.3809,0.3881,0.3952,0.4022],[0.1985,0.2096,0.2197,0.2291,0.238,0.2465,0.2546,0.2624,0.27,0.2774,0.2846,0.2917,0.2986,0.3054,0.3121,0.3188,0.3253,0.3317,0.3381,0.3444,0.3506],[0.1685,0.1792,0.1887,0.1975,0.2056,0.2134,0.2208,0.2279,0.2348,0.2415,0.248,0.2544,0.2606,0.2667,0.2727,0.2786,0.2844,0.2902,0.2958,0.3014,0.307],[0.1426,0.1531,0.1622,0.1705,0.1781,0.1853,0.1921,0.1986,0.2049,0.2109,0.2168,0.2226,0.2282,0.2337,0.2391,0.2444,0.2497,0.2548,0.2599,0.2649,0.2699],[0.1201,0.1307,0.1395,0.1474,0.1545,0.1612,0.1675,0.1735,0.1793,0.1848,0.1902,0.1954,0.2005,0.2055,0.2104,0.2152,0.2199,0.2246,0.2291,0.2337,0.2381],[0.1003,0.1113,0.1199,0.1275,0.1342,0.1405,0.1464,0.1519,0.1572,0.1624,0.1673,0.1721,0.1767,0.1813,0.1857,0.1901,0.1944,0.1986,0.2027,0.2068,0.2108],[0.0823,0.0943,0.103,0.1103,0.1167,0.1226,0.1281,0.1333,0.1382,0.1429,0.1475,0.1519,0.1562,0.1603,0.1644,0.1683,0.1722,0.1761,0.1798,0.1835,0.1872],[0.0651,0.0793,0.0882,0.0953,0.1015,0.1071,0.1123,0.1171,0.1217,0.126,0.1302,0.1343,0.1382,0.142,0.1458,0.1494,0.1529,0.1564,0.1598,0.1632,0.1665]]}}};

/* ============ Refrigerant properties, the vapor-compression cycle, and the P-H chart drawing ============
 Tables come from lesson/refdata.js (°F, psia, Btu/lb, Btu/lb·°R, ft³/lb; ASHRAE reference). Blends: bubble point for
 liquid and subcooling, dew point for vapor and superheat. Subcooled liquid uses saturated-liquid properties at the
 liquid's own temperature (the standard shortcut; pressure barely changes liquid enthalpy). */
const RF={};
RF.list=Object.keys(REFDATA);
RF.lerp=(a,b,f)=>a+(b-a)*f;
RF.atmAt=ft=>14.696*Math.pow(1-6.8754e-6*ft,5.2559);
RF.Tmax=n=>{const s=REFDATA[n].sat;return s.T0+(s.Pb.length-1)*s.dT};
RF.Tmin=n=>REFDATA[n].sat.T0;
RF.at=(n,T,k)=>{const s=REFDATA[n].sat,x=(T-s.T0)/s.dT,i=Math.max(0,Math.min(s.Pb.length-2,Math.floor(x))),f=x-i,a=s[k];
 return k==="Pb"||k==="Pd"?Math.exp(RF.lerp(Math.log(a[i]),Math.log(a[i+1]),f)):RF.lerp(a[i],a[i+1],f)};
RF.Tsat=(n,P,k)=>{const s=REFDATA[n].sat,a=s[k||"Pd"];let i=0;while(i<a.length-2&&a[i+1]<P)i++;
 return s.T0+(i+(Math.log(P)-Math.log(a[i]))/(Math.log(a[i+1])-Math.log(a[i])))*s.dT};
const rfRow=(row,SH)=>{const x=SH/10,i=Math.max(0,Math.min(row.length-2,Math.floor(x)));return RF.lerp(row[i],row[i+1],x-i)};
const rfInv=(row,v)=>{let i=0;while(i<row.length-2&&row[i+1]<v)i++;return (i+(v-row[i])/(row[i+1]-row[i]))*10};
const rfRows=(n,P)=>{const a=REFDATA[n].sup.P;let i=0;while(i<a.length-2&&a[i+1]<P)i++;return [i,(Math.log(P)-Math.log(a[i]))/(Math.log(a[i+1])-Math.log(a[i]))]};
/* superheated vapor at pressure P (psia) and temperature T (°F): k = "h", "s" or "v" */
RF.vap=(n,P,T,k)=>{const d=REFDATA[n].sup,SH=Math.max(0,T-RF.Tsat(n,P,"Pd")),[i,f]=rfRows(n,P);return RF.lerp(rfRow(d[k][i],SH),rfRow(d[k][i+1],SH),f)};
/* enthalpy at pressure P with entropy s (isentropic compression) */
RF.hPS=(n,P,s)=>{const d=REFDATA[n].sup,[i,f]=rfRows(n,P);return RF.lerp(rfRow(d.h[i],Math.max(0,rfInv(d.s[i],s))),rfRow(d.h[i+1],Math.max(0,rfInv(d.s[i+1],s))),f)};
/* vapor temperature at pressure P and enthalpy h */
RF.TPh=(n,P,h)=>{const d=REFDATA[n].sup,[i,f]=rfRows(n,P);return RF.Tsat(n,P,"Pd")+Math.max(0,RF.lerp(rfInv(d.h[i],h),rfInv(d.h[i+1],h),f))};
/* the cycle. o: {Te: evaporator dew °F, Tc: condenser dew °F, sh, sc (°F), eff (compressor isentropic efficiency)} */
RF.cycle=(n,o)=>{const Tc=Math.min(o.Tc,RF.Tmax(n)-2),Te=Math.max(o.Te,RF.Tmin(n)+2);
 const Ps=RF.at(n,Te,"Pd"),Pd=RF.at(n,Tc,"Pd"),Tcb=RF.Tsat(n,Pd,"Pb"),Teb=RF.Tsat(n,Ps,"Pb");
 const T1=Te+o.sh,h1=RF.vap(n,Ps,T1,"h"),s1=RF.vap(n,Ps,T1,"s"),v1=RF.vap(n,Ps,T1,"v");
 const h2s=RF.hPS(n,Pd,s1),h2=h1+(h2s-h1)/(o.eff||0.7),T2=RF.TPh(n,Pd,h2);
 const T5=Tcb-o.sc,h5=RF.at(n,T5,"hf");
 const c={n,Te,Tc,Ps,Pd,Tcb,Teb,T1,h1,s1,v1,h2s,h2,T2,h3:RF.at(n,Tc,"hg"),h4:RF.at(n,Tcb,"hf"),T5,h5,h6:h5,h7:RF.at(n,Te,"hg"),sh:o.sh,sc:o.sc,eff:o.eff||0.7};
 c.NRE=h1-h5;c.HOC=h2-h1;c.HOR=h2-h5;c.COP=c.NRE/c.HOC;c.mdot=200/c.NRE;c.cfm=c.mdot*v1;c.dsh=T2-Tc;c.x6=(h5-RF.at(n,Teb,"hf"))/(c.h7-RF.at(n,Teb,"hf"));return c};
RF.psig=(P,atm)=>P-(atm??14.696);
/* ---------- P-H chart ----------
 o: {x,y,w,h, cyc (from RF.cycle), cycles:[{c,col,dash,lbl}], handles:true, iso:true, zoom:{h:[a,b],P:[a,b]}, atm, labels:true}
 returns {s (svg), X, Y, inv(px,py)->{h,P}} */
RF.chart=(n,o={})=>{const x0=o.x??70,y0=o.y??20,w=o.w??600,hh=o.h??330,Tm=RF.Tmax(n);
 const hgTop=RF.at(n,40,"hg"),hfTop=RF.at(n,40,"hf");
 const H0=o.zoom?o.zoom.h[0]:Math.floor((RF.at(n,-50,"hf")-6)/10)*10,H1=o.zoom?o.zoom.h[1]:Math.ceil((hgTop+(hgTop-hfTop)*0.62)/10)*10;
 const P0=o.zoom?o.zoom.P[0]:RF.at(n,-45,"Pd"),P1=o.zoom?o.zoom.P[1]:RF.at(n,Tm,"Pb")*1.3;
 const X=h=>x0+(h-H0)/(H1-H0)*w,Y=P=>y0+hh-(Math.log(P)-Math.log(P0))/(Math.log(P1)-Math.log(P0))*hh;
 const inv=(px,py)=>({h:H0+(px-x0)/w*(H1-H0),P:Math.exp(Math.log(P0)+(y0+hh-py)/hh*(Math.log(P1)-Math.log(P0)))});
 const id=K.uid("ph");const pts=a=>a.filter(p=>isFinite(p[0])&&isFinite(p[1])).map((p,i)=>(i?"L":"M")+X(p[0]).toFixed(1)+" "+Y(p[1]).toFixed(1)).join("");
 let s=`<defs><clipPath id="${id}"><rect x="${x0}" y="${y0}" width="${w}" height="${hh}"/></clipPath></defs><rect x="${x0}" y="${y0}" width="${w}" height="${hh}" fill="var(--paper)" stroke="var(--panel-edge)"/>`;
 // pressure grid (psia) and enthalpy grid
 [1,2,5,10,20,30,50,75,100,150,200,300,400,500,600,800,1000].filter(p=>p>=P0&&p<=P1).forEach(p=>{s+=`<path d="M${x0} ${Y(p)} H${x0+w}" stroke="var(--panel-edge)" stroke-width=".6"/>`+K.txt(x0-6,Y(p)+5,p,{a:"end"})});
 const hs=w<400?40:(H1-H0)>150?20:10;for(let h=Math.ceil(H0/hs)*hs;h<=H1;h+=hs)s+=`<path d="M${X(h)} ${y0} V${y0+hh}" stroke="var(--panel-edge)" stroke-width=".6"/>`+K.txt(X(h),y0+hh+19,h);
 s+=`<g clip-path="url(#${id})">`;
 // regions
 const dome=[],sat=REFDATA[n].sat;for(let i=0;i<sat.Pb.length;i++)dome.push([sat.hf[i],sat.Pb[i]]);const domeV=[];for(let i=sat.Pb.length-1;i>=0;i--)domeV.push([sat.hg[i],sat.Pd[i]]);
 if(o.regions!==false)s+=`<path d="${pts(dome.concat(domeV))}Z" fill="#7a5cc0" opacity=".07"/>`;
 if(o.iso!==false){
  // isotherms
  let lastLX=-1e9;for(let T=-40;T<=Tm+120;T+=20){const seg=[];
   if(T<=Tm){seg.push([RF.at(n,T,"hf"),P1*2],[RF.at(n,T,"hf"),RF.at(n,T,"Pb")],[RF.at(n,T,"hg"),RF.at(n,T,"Pd")]);
    for(let k=1;k<=24;k++){const P=Math.exp(RF.lerp(Math.log(RF.at(n,T,"Pd")),Math.log(P0*0.9),k/24));seg.push([RF.vap(n,P,T,"h"),P])}}
   else{const Pt=RF.at(n,Tm-1,"Pd");for(let k=0;k<=24;k++){const P=Math.exp(RF.lerp(Math.log(Pt),Math.log(P0*0.9),k/24));if(T>RF.Tsat(n,P,"Pd")+1)seg.push([RF.vap(n,P,T,"h"),P])}}
   s+=`<path d="${pts(seg)}" stroke="#d9824a" stroke-width="1" fill="none" opacity=".55"/>`;
   if(T<=Tm-20&&T%40===0&&X(RF.at(n,T,"hf"))>x0+40)s+=K.txt(X(RF.at(n,T,"hf"))-4,Y(Math.min(P1*0.9,RF.at(n,T,"Pb")*1.45)),T+"°",{a:"end",fill:"#c06a2a"});
   if(T%40===0&&seg.length&&T>=0){const p=seg.reduce((a,b)=>Math.abs(Math.log(b[1]/(P0*1.12)))<Math.abs(Math.log(a[1]/(P0*1.12)))?b:a);if(X(p[0])<x0+w-38&&X(p[0])>X(RF.at(n,-40,"hg"))+10&&X(p[0])>lastLX+38){lastLX=X(p[0]);s+=K.txt(X(p[0])+3,Y(p[1])-3,T+"°",{a:"start",fill:"#c06a2a"})}}}
  // constant entropy lines
  const sg=T=>RF.at(n,T,"sg");const sMin=sg(Math.min(Tm-4,130)),sMax=sg(-40)+0.04;
  for(let j=0;j<6;j++){const sv=RF.lerp(sMin,sMax,j/5),seg=[];for(let k=0;k<=30;k++){const P=Math.exp(RF.lerp(Math.log(P0*0.9),Math.log(RF.at(n,Tm-1,"Pd")),k/30));const Td=RF.Tsat(n,P,"Pd");if(sv>=RF.at(n,Td,"sg"))seg.push([RF.hPS(n,P,sv),P])}
   s+=`<path d="${pts(seg)}" stroke="#3f9a5a" stroke-width="1" stroke-dasharray="5 4" fill="none" opacity=".7"/>`}}
 s+=`<path d="${pts(dome)}" stroke="#2f6fd6" stroke-width="2.4" fill="none"/><path d="${pts(domeV.slice().reverse())}" stroke="#c0392b" stroke-width="2.4" fill="none"/>`;
 if(o.labels!==false&&!o.zoom){s+=K.lbl(X(RF.at(n,-20,"hf"))-10,Y(RF.at(n,40,"Pb")),"LIQUID",{a:"end",fill:"#2f6fd6",size:14})+K.lbl(X((hfTop+hgTop)/2),Y(RF.at(n,0,"Pd")),"LIQUID + VAPOR",{fill:"#7a5cc0",size:14})+K.lbl(X(hgTop)+18,Y(RF.at(n,-10,"Pd")),"VAPOR",{a:"start",fill:"#c0392b",size:14})}
 // cycles
 const cyc=(o.cycles||[]).concat(o.cyc?[{c:o.cyc,col:"var(--ink)",main:true}]:[]);
 cyc.forEach(({c,col,dash,lbl,main})=>{const P=[[c.h6,c.Ps],[c.h7,c.Ps],[c.h1,c.Ps]];for(let k=1;k<=12;k++){const Pk=Math.exp(RF.lerp(Math.log(c.Ps),Math.log(c.Pd),k/12)),hk=RF.lerp(c.h1,c.h2,k/12);P.push([hk,Pk])}
  P.push([c.h3,c.Pd],[c.h4,c.Pd],[c.h5,c.Pd],[c.h6,c.Ps]);
  s+=`<path d="${pts(P)}" stroke="${col}" stroke-width="${main?3:2.2}" fill="${main?"rgba(210,162,76,.12)":"none"}" ${dash?`stroke-dasharray="${dash}"`:""} stroke-linejoin="round"/>`;
  if(lbl)s+=K.lbl(X(c.h2)+8,Y(c.Pd)-8,lbl,{a:"start",fill:col,size:13})});
 s+=`</g>`;
 if(o.cyc&&o.points!==false){const c=o.cyc,pt=(h,P,nm,dx,dy,hd)=>`<circle cx="${X(h)}" cy="${Y(P)}" r="${hd?9:6}" fill="${hd?"var(--brass)":"var(--ink)"}" stroke="var(--paper)" stroke-width="2" ${hd?`data-ph="${hd}" style="cursor:grab"`:""}/>`+K.lbl(X(h)+dx,Y(P)+dy,nm,{size:14});
  s+=pt(c.h6,c.Ps,"6",-2,22)+pt(c.h7,c.Ps,"7",-10,22)+pt(c.h1,c.Ps,"1",6,22,o.handles&&"suc")+pt(c.h2,c.Pd,"2",14,-10,o.handles&&"dis")+pt(c.h3,c.Pd,"3",0,-12)+pt(c.h4,c.Pd,"4",0,-12)+pt(c.h5,c.Pd,"5",-14,-10,o.handles&&"liq")}
 s+=`<path d="M${x0} ${y0} V${y0+hh} H${x0+w}" stroke="var(--muted)" fill="none"/>`+K.txt(x0+w/2,y0+hh+40,"enthalpy, Btu/lb")+`<text transform="translate(${x0-48} ${y0+hh/2}) rotate(-90)" class="lsG">pressure, psia (log scale)</text>`;
 if(o.title)s+=K.lbl(x0,y0-8,o.title,{a:"start"});
 return {s,X,Y,inv}};
/* the class sheet: table method and the sheet's entropy × degrees method side by side. in: {n, atm, dp, llt, dlt, sp, slt} (pressures psig) */
RF.sheet=v=>{const n=v.n,Pd=v.dp+v.atm,Ps=v.sp+v.atm;const r={Pd,Ps};
 r.Tcd=RF.Tsat(n,Pd,"Pd");r.Tcb=RF.Tsat(n,Pd,"Pb");r.Ted=RF.Tsat(n,Ps,"Pd");
 r.sc=r.Tcb-v.llt;r.dsh=v.dlt-r.Tcd;r.sh=v.slt-r.Ted;
 r.hfL=RF.at(n,r.Tcb,"hf");r.sfL=RF.at(n,r.Tcb,"sf");r.hgD=RF.at(n,r.Tcd,"hg");r.sgD=RF.at(n,r.Tcd,"sg");r.hgS=RF.at(n,r.Ted,"hg");r.sgS=RF.at(n,r.Ted,"sg");
 // the sheet's method
 r.m={evap:r.hfL-r.sfL*r.sc,leave:r.hgD+r.sgD*r.dsh,enter:r.hgS+r.sgS*r.sh};
 // table lookups at the measured line temperatures
 r.t={evap:RF.at(n,v.llt,"hf"),leave:RF.vap(n,Pd,v.dlt,"h"),enter:RF.vap(n,Ps,v.slt,"h")};
 for(const k of ["m","t"]){const q=r[k];q.HOC=q.leave-q.enter;q.NRE=q.enter-q.evap;q.COP=q.NRE/q.HOC;q.HOR=q.leave-q.evap}
 r.ok=v.dp>v.sp&&r.Tcd<RF.Tmax(n)-1&&r.Ted>RF.Tmin(n)+1&&r.sh>=0&&r.dsh>=0&&r.sc>=0;
 return r};

/* ============ P-H lesson helpers: faults, standard chart frame, regions ============ */
RF.BASE=n=>n==="R-404A"?{Te:20,Tc:105,sh:10,sc:8,eff:0.68}:{Te:40,Tc:105,sh:10,sc:10,eff:0.7};
RF.FAULTS=[["ok","Normal",{}],["low","Low charge",{dTe:-12,dTc:-7,sh:30,sc:2}],["over","Overcharge",{dTe:4,dTc:18,sh:5,sc:22}],["restr","Restriction (liquid line or metering)",{dTe:-15,dTc:-3,sh:32,sc:16}],["cond","Dirty condenser / condenser fan out",{dTe:4,dTc:30,sh:8}],["evap","Low indoor airflow / dirty evaporator",{dTe:-12,dTc:-7,sh:3}],["comp","Worn compressor (leaking valves)",{dTe:10,dTc:-10,sh:14,sc:6,eff:0.45}]];
RF.WHY={ok:"A normal cycle: suction and head pressures where they belong, about 10°F superheat and 10°F subcooling.",
 low:"Low charge: both pressures drop, superheat goes way up (the evaporator runs out of liquid early) and subcooling almost disappears. NRE per pound looks fine, but far fewer pounds move, so capacity falls.",
 over:"Overcharge: liquid backs up in the condenser, so subcooling and head pressure climb. Heat of compression grows and COP falls.",
 restr:"Restriction: the evaporator is starved (low suction, high superheat) but liquid piles up behind the restriction, so subcooling is high. That pair is the giveaway.",
 cond:"Dirty condenser: the condenser can't reject heat, so condensing temperature and head pressure climb. The compression line gets longer: more HOC, lower COP, hotter discharge.",
 evap:"Low airflow: the evaporator gets too little heat, so suction drops and superheat falls toward zero. Risk of floodback and a frozen coil.",
 comp:"Worn compressor: it can't pump the pressure difference, so suction rises and head falls. Compression is inefficient, so the discharge line runs hotter than it should for that small lift."};
RF.faultCyc=(n,k)=>{const b=RF.BASE(n),f=RF.FAULTS.find(x=>x[0]===k)[2];return RF.cycle(n,{Te:b.Te+(f.dTe||0),Tc:Math.min(RF.Tmax(n)-4,b.Tc+(f.dTc||0)),sh:f.sh??b.sh,sc:f.sc??b.sc,eff:f.eff??b.eff})};
/* where a point (P psia, h) sits: region, temperature, quality, superheat or subcooling */
RF.where=(n,P,h)=>{const Tb=RF.Tsat(n,P,"Pb"),Td=RF.Tsat(n,P,"Pd"),hf=RF.at(n,Tb,"hf"),hg=RF.at(n,Td,"hg");
 if(h<hf){const T=RF.Thf(n,h);return {reg:"liq",T,sc:Tb-T,Tb,Td,hf,hg}}
 if(h>hg){const T=RF.TPh(n,P,h);return {reg:"vap",T,sh:T-Td,Tb,Td,hf,hg}}
 const x=(h-hf)/(hg-hf);return {reg:"mix",T:RF.lerp(Tb,Td,x),x,Tb,Td,hf,hg}};
RF.Thf=(n,h)=>{let a=RF.Tmin(n),b=RF.Tmax(n);for(let i=0;i<40;i++){const m=(a+b)/2;if(RF.at(n,m,"hf")<h)a=m;else b=m}return (a+b)/2};
/* standard frame for lesson drawings (viewBox 720 x 400) */
RF.std=(n,o={})=>RF.chart(n,Object.assign({x:78,y:24,w:600,h:300},o));
RF.bracket=(G,a,b,y,t,col,up)=>up?`<path d="M${G.X(a)} ${y+9} v-9 H${G.X(b)} v9" stroke="${col}" stroke-width="2.2" fill="none"/>`+K.tag((G.X(a)+G.X(b))/2,y-8,t,{fill:col}):`<path d="M${G.X(a)} ${y-9} v9 H${G.X(b)} v-9" stroke="${col}" stroke-width="2.2" fill="none"/>`+K.tag((G.X(a)+G.X(b))/2,y+22,t,{fill:col});
RF.isoT=(n,G,T,col,w,vapOnly)=>{const seg=vapOnly?[[RF.at(n,T,"hg"),RF.at(n,T,"Pd")]]:[[RF.at(n,T,"hf"),1e4],[RF.at(n,T,"hf"),RF.at(n,T,"Pb")],[RF.at(n,T,"hg"),RF.at(n,T,"Pd")]];const P0=RF.at(n,-45,"Pd");
 for(let k=1;k<=24;k++){const P=Math.exp(RF.lerp(Math.log(RF.at(n,T,"Pd")),Math.log(P0*0.9),k/24));seg.push([RF.vap(n,P,T,"h"),P])}
 return `<path d="${seg.map((p,i)=>(i?"L":"M")+G.X(p[0]).toFixed(1)+" "+Math.min(324,Math.max(24,G.Y(p[1]))).toFixed(1)).join("")}" stroke="${col}" stroke-width="${w||3.5}" fill="none"/>`};
RF.dot=(G,h,P,t,o={})=>`<circle cx="${G.X(h)}" cy="${G.Y(P)}" r="${o.r||7}" fill="${o.c||"var(--brass)"}" stroke="var(--paper)" stroke-width="2"/>`+(t?K.tag(G.X(h)+(o.dx??12),G.Y(P)+(o.dy??-12),t,{a:o.a||"start",fill:o.c||"var(--brass)"}):"");

/* ============ Refrigeration lesson helpers: a steady-state split AC model (on RF) and the drawings ============
 A 3-ton R-410A split system with a fixed-speed compressor. Solved from physics, not canned numbers:
 - compressor: volume flow x volumetric efficiency / suction specific volume (RF.vap)
 - evaporator: wet-coil enthalpy potential (indoor wet bulb) or dry-coil sensible, whichever is larger; part of the
   coil is used to superheat the vapor (fSH), and superheat comes from that fraction
 - condenser: rejects mdot x (h2 - h5); part of it is backed up with liquid (fSC), which gives subcooling and
   pushes condensing temperature up
 - metering: piston flow = C x sqrt(dP), more with subcooled liquid, much less with flash gas; a TXV holds its
   superheat setting until it runs out of opening
 - charge: the refrigerant in the condenser, liquid line and evaporator must add up to the charge in the system. */
const REF={};
REF.N="R-410A";
const rfE=(T,k)=>RF.at(REF.N,T,k);
/* moist air: saturated enthalpy at T (°F), Btu/lb dry air, sea level */
REF.hs=TF=>{const C=(TF-32)/1.8,es=0.61094*Math.exp(17.625*C/(C+243.04)),W=0.622*es/(101.325-es);return 0.24*TF+W*(1061+0.444*TF)};
REF.DES={tout:95,wb:63,db:75,air:100,charge:100,meter:"piston",fault:"none",txvSH:10};
/* target superheat for a fixed orifice (piston): ((3 x indoor WB) - 80 - outdoor DB) / 2 */
REF.tsh=(wb,db)=>(3*wb-80-db)/2;
REF.K={VD:232,UAC:2700,NS:3,NC:6,LC:16,LE:5,LL:1.6,LO:1.0,EX:0.3};
REF.F={none:{},dirtyCond:{uac:0.5},restr:{cap:0.35,dropSC:1},bulbLost:{cap:0.22},bulbLoose:{txvSH:1},ncg:{ncg:14},weakComp:{vd:0.72,eff:0.5},dirtyEvap:{ua:0.6}};
REF.FN=[["none","No fault"],["dirtyCond","Dirty condenser coil"],["restr","Restricted liquid line / plugged drier"],["bulbLost","TXV power head lost its charge"],["bulbLoose","TXV bulb loose on the suction line"],["ncg","Air in the system (non-condensables)"],["weakComp","Worn compressor"],["dirtyEvap","Dirty evaporator coil"]];
/* the solve. o: {tout, wb, db, air (%), charge (%), meter, fault, txvSH} */
REF.inner=(o,z,C)=>{const {VD,UAC,NS,NC,LC,LE,LL,LO,EX}=REF.K,f=REF.F[o.fault]||{},af=o.air/100,mair=4.5*1200*af,epsF=1-Math.exp(-1.45*Math.pow(af,-0.4)*(f.ua||1));
 const fSC=Math.max(0,z),x=Math.max(0,-z),uac=UAC*(f.uac||1),vd=VD*(f.vd||1),eff=f.eff||0.7,hw=REF.hs(o.wb);
 const txv=o.meter==="txv",shSet=f.txvSH??o.txvSH??10;
 let Tc=o.tout+20,Te=40,SH=8,SC=8,mm=0,mc=0,flood=0,fSH=0.1,starve=false,h5=0,cyc=null;
 const v1=(Te,sh)=>RF.vap(REF.N,rfE(Te,"Pd"),Te+sh,"v");
 for(let it=0;it<30;it++){
  SC=(Tc-o.tout)*(1-Math.exp(-NC*fSC));const Pd=rfE(Tc,"Pd"),Tcb=RF.Tsat(REF.N,Pd,"Pb");
  const Tliq=Tcb-SC;h5=x>0?rfE(Tcb,"hf")+x*(rfE(Tc,"hg")-rfE(Tcb,"hf")):rfE(Tliq,"hf");
  const Qfull=Te=>mair*epsF*Math.max(hw-REF.hs(Te+3),0.245*(o.db-Te-3),0);
  const meter=(Te,Cx)=>Cx*Math.pow(Math.max(5,Pd-rfE(Te,"Pd")),EX)*(1+0.012*SC-(f.dropSC?0.012*SC:0))/(1+15*x);
  const comp=(Te,sh)=>{const Ps=rfE(Te,"Pd");return vd*Math.max(0.3,1-0.035*(Pd/Ps-1))/v1(Te,sh)};
  const solveP=Cx=>{let a=-30,b=Math.min(o.db-4,Tc-8),r={};for(let k=0;k<40;k++){const m=(a+b)/2,hg=rfE(m,"hg"),q=Qfull(m),mf=meter(m,Cx);let F;
    const fs=q>0?1-mf*(hg-h5)/q:-1;if(fs>0){const sh=(o.db-m)*(1-Math.exp(-NS*fs));F=comp(m,sh)-mf;r={Te:m,sh,fs,mm:mf,flood:0}}
    else{const mv=q/(hg-h5);F=comp(m,0)-mv;r={Te:m,sh:0,fs:0,mm:mf,flood:Math.max(0,mf-mv)/Math.max(1,mv)}}
    if(F>0)b=m;else a=m}return r};
  let r;starve=false;
  if(txv){const sh=shSet;let a=-30,b=Math.min(o.db-4,Tc-8);for(let k=0;k<40;k++){const m=(a+b)/2,hg=rfE(m,"hg"),fs=-Math.log(Math.max(0.02,1-sh/Math.max(sh+0.5,o.db-m)))/NS,ev=Qfull(m)*(1-Math.min(0.95,fs))/(hg-h5);
    if(comp(m,sh)-ev>0)b=m;else a=m}const m=(a+b)/2;const fs=-Math.log(Math.max(0.02,1-sh/Math.max(sh+0.5,o.db-m)))/NS;r={Te:m,sh,fs:Math.min(0.95,fs),mm:comp(m,sh),flood:0};
   const cmax=C.txv*(f.cap||1);if(meter(m,cmax)<r.mm){r=solveP(cmax);starve=true}}
  else r=solveP(C.pis*(f.cap?Math.max(0.5,f.cap*1.6):1));
  Te+= (r.Te-Te)*(it?0.6:1);SH=r.sh;fSH=r.fs;mm=r.mm;flood=r.flood;
  cyc=RF.cycle(REF.N,{Te,Tc,sh:SH,sc:Math.max(0,SC),eff});mc=comp(Te,SH);
  const h2=cyc.h2,Qc=mc*(h2-h5)+(flood>0?0:0);const TcN=o.tout+Qc/(uac*Math.max(0.08,1-fSC))+(f.ncg||0);Tc+=(Math.min(RF.Tmax(REF.N)-3,TcN)-Tc)*0.6}
 const mass=LC*(fSC+0.3*(1-fSC)*(1-Math.min(1,3*x)))+LE*(0.25*(1-fSH)+0.2*Math.min(1,flood))+LL*(1-x)/(1+20*x)+LO;
 const c=cyc;
 return {Te,Tc,SH,SC:Math.max(0,SC),fSC,fSH,x,mm,mdot:mc,flood,starve,mass,cy:c,Ps:c.Ps,Pd:c.Pd,T2:c.T2,h5,Q:mc*(rfE(Te,"hg")-h5),W:mc*c.HOC};
};
/* calibration: the piston is sized so the design day (95°F out, 63°F WB in) lands on the target superheat; 100% charge
 gives 12% of the condenser backed up with liquid (about 10°F subcooling with a TXV) */
REF.cal=()=>{let C={pis:30,txv:0};const d=REF.DES,tgt=REF.tsh(d.wb,d.tout);let a=5,b=120;
 for(let k=0;k<30;k++){C.pis=(a+b)/2;const r=REF.inner(d,0.12,C);if(r.SH>tgt)a=C.pis;else b=C.pis}
 const rp=REF.inner(d,0.12,C);C.Mp=rp.mass;const rt=REF.inner({...d,meter:"txv"},0.12,{...C,txv:999});
 C.txv=1.7*rt.mdot/(Math.pow(rt.Pd-rt.Ps,REF.K.EX)*(1+0.012*rt.SC));C.Mt=rt.mass;return C};REF.C=REF.cal();
REF.MEMO={};
REF.solve=o=>{o={...REF.DES,...o};const key=JSON.stringify(o);if(REF.MEMO[key])return REF.MEMO[key];const C=REF.C,M=(o.meter==="txv"?C.Mt:C.Mp)*o.charge/100;let a=-0.5,b=0.85,r;
 for(let k=0;k<22;k++){const z=(a+b)/2;r=REF.inner(o,z,C);if(r.mass>M)b=z;else a=z}
 r=REF.inner(o,(a+b)/2,C);
 r.o=o;r.psS=r.Ps-14.7;r.psD=r.Pd-14.7;r.tsh=REF.tsh(o.wb,o.tout);r.suctT=r.Te+r.SH;r.liqT=r.cy.T5;r.tons=r.Q/12000;
 r.sup=REF.supply(o,r);r.split=o.db-r.sup;r.watts=r.W/3.412/0.85+350;return REF.MEMO[key]=r};
/* supply air temperature leaving the coil (°F) */
REF.supply=(o,r)=>{const af=o.air/100,mair=4.5*1200*af,hin=REF.hs(o.wb),hout=hin-r.Q/mair;let a=30,b=o.db;for(let k=0;k<30;k++){const m=(a+b)/2;if(REF.hs(m)>hout)b=m;else a=m}
 const Tsat=(a+b)/2;return Math.max(Tsat,o.db-r.Q/(mair*0.245)*0.72)};
REF.p=P=>K.f0(P-14.7)+" psig";
/* ---------- drawing ---------- */
/* gradients and patterns get a fresh id per drawing: a hidden tab's defs earlier in the page would otherwise win and not render */
REF.uniq=s=>{const u=K.uid("g");return s.replace(/(id="|url\(#)(rf[A-Za-z]+)/g,(m,a,b)=>a+b+u)};
REF.U=f=>(...a)=>REF.uniq(f(...a));
REF.wrapSteps=steps=>steps.forEach(st=>{const d=st.draw;st.draw=x=>REF.uniq(d(x))});
REF.COL={dis:"#c0392b",cnd:"#dd5a26",liq:"#e8892b",mix:"#2f6fd6",suc:"#86bdf0",air:"#3a8bd6",warm:"#d9824a"};
REF.defs=()=>`<defs><linearGradient id="rfCab" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f4f5f2"/><stop offset="1" stop-color="#cfd3cf"/></linearGradient>
 <linearGradient id="rfCabS" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#c9cfd2"/><stop offset=".5" stop-color="#eef1f2"/><stop offset="1" stop-color="#b9c0c4"/></linearGradient>
 <linearGradient id="rfShell" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#1c2023"/><stop offset=".4" stop-color="#4d565c"/><stop offset="1" stop-color="#15181a"/></linearGradient>
 <linearGradient id="rfBrass" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#ecc870"/><stop offset=".5" stop-color="#c79a33"/><stop offset="1" stop-color="#8c6a1c"/></linearGradient>
 <linearGradient id="rfBrassV" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#8c6a1c"/><stop offset=".45" stop-color="#ecc870"/><stop offset="1" stop-color="#8c6a1c"/></linearGradient>
 <linearGradient id="rfSteel" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#4c555b"/><stop offset=".45" stop-color="#a4adb3"/><stop offset="1" stop-color="#3d454a"/></linearGradient>
 <pattern id="rfFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
 <pattern id="rfFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
 <pattern id="rfGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#30363a"/><path d="M0 3H6" stroke="#5d666c" stroke-width="1.4"/></pattern>
 <pattern id="rfBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern></defs>`;
/* a copper line colored by what is inside it; ins = insulated suction line */
REF.pipe=(d,col,w=6,o={})=>(o.ins?`<path d="${d}" stroke="#16191b" stroke-width="${w+8}" fill="none" stroke-linejoin="round" stroke-linecap="round"/>`:`<path d="${d}" stroke="#6a3418" stroke-width="${w+2.5}" fill="none" stroke-linejoin="round" stroke-linecap="round"/>`)+
 `<path d="${d}" stroke="${col}" stroke-width="${w}" fill="none" stroke-linejoin="round" stroke-linecap="round"/>`+(o.flow===false?"":`<path d="${d}" stroke="#fff" stroke-width="1.3" fill="none" stroke-dasharray="4 10" class="lsFlow" opacity=".75"/>`);
/* a path drawn in colored zones along its length: zones = [[fraction, color], ...] that add to 1 */
REF.zoned=(d,zones,w)=>{let s="",a=0;zones.forEach(([f,c])=>{if(f<=0.001)return;s+=`<path d="${d}" pathLength="100" stroke="${c}" stroke-width="${w}" fill="none" stroke-linejoin="round" stroke-dasharray="0 ${(a*100).toFixed(2)} ${(f*100).toFixed(2)} 200"/>`;a+=f});return s};
/* zig-zag tube along a coil slab from B to T */
REF.zig=(B,T,n,amp)=>{const dx=T[0]-B[0],dy=T[1]-B[1],L=Math.hypot(dx,dy),nx=-dy/L,ny=dx/L;let p=`M${B[0]} ${B[1]}`;for(let i=1;i<=n;i++){const t=i/(n+1),s=i%2?1:-1;p+=` L${(B[0]+dx*t+nx*amp*s).toFixed(1)} ${(B[1]+dy*t+ny*amp*s).toFixed(1)}`}return p+` L${T[0]} ${T[1]}`};
/* serpentine tube starting at (xs, y0), rows passes between xs and xe, ending near y1 */
REF.serp=(xe,xs,y0,y1,rows)=>{let p=`M${xs} ${y0}`;const dir=xs>xe;for(let i=0;i<rows;i++){const y=y0+(y1-y0)*i/(rows-1),yn=y0+(y1-y0)*(i+1)/(rows-1),A=i%2===0,x=A?xe:xs;p+=` H${x}`;if(i<rows-1)p+=` A${((yn-y)/2).toFixed(2)} ${((yn-y)/2).toFixed(2)} 0 0 ${(A===dir)?0:1} ${x} ${yn.toFixed(1)}`}return p};
/* metering device at (x,y): piston in a distributor body, or a TXV with its power head */
REF.meterSVG=(x,y,txv,o={})=>txv?`<rect x="${x-14}" y="${y-9}" width="28" height="18" rx="3" fill="url(#rfBrass)" stroke="#5e400e"/><path d="M${x-12} ${y-9} V${y-20} Q${x} ${y-32} ${x+12} ${y-20} V${y-9} Z" fill="url(#rfBrass)" stroke="#5e400e"/><rect x="${x-15}" y="${y-24}" width="30" height="5" rx="2" fill="#8c6a1c"/>`
 :`<rect x="${x-13}" y="${y-8}" width="26" height="16" rx="7" fill="url(#rfBrass)" stroke="#5e400e"/><rect x="${x-4}" y="${y-8}" width="3" height="16" fill="#8c6a1c"/><rect x="${x+3}" y="${y-8}" width="3" height="16" fill="#8c6a1c"/>`;
/* digital manifold face. v: {ps, Te, st, sh, pd, Tc, lt, sc} */
REF.manifold=(x,y,v,o={})=>{const w=o.w||260,h=o.h||132,cL=x+w*0.27,cR=x+w*0.73;const sh=v.sh==null?"--":K.f1(v.sh)+"°F",sc=v.sc==null?"--":K.f1(v.sc)+"°F";
 return `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="10" fill="#2b3134" stroke="#111"/><rect x="${x+10}" y="${y+10}" width="${w-20}" height="${h-20}" rx="5" fill="#101416" stroke="#3a4247"/>
 <rect x="${x+12}" y="${y+12}" width="${w/2-14}" height="5" fill="#2f6fd6"/><rect x="${x+w/2+2}" y="${y+12}" width="${w/2-14}" height="5" fill="#c0392b"/><path d="M${x+w/2} ${y+18} V${y+h-14}" stroke="#3a4247"/>
 <text x="${cL}" y="${y+44}" class="lsLcd" style="font-size:21px">${K.f0(v.ps)}<tspan style="font-size:11px"> psig</tspan></text><text x="${cR}" y="${y+44}" class="lsLcd" style="font-size:21px">${K.f0(v.pd)}<tspan style="font-size:11px"> psig</tspan></text>
 <text x="${cL}" y="${y+64}" class="lsLcd" style="font-size:12px;fill:#9fd8b8">evap sat ${K.f1(v.Te)}°F</text><text x="${cR}" y="${y+64}" class="lsLcd" style="font-size:12px;fill:#9fd8b8">cond sat ${K.f1(v.Tc)}°F</text>
 <text x="${cL}" y="${y+82}" class="lsLcd" style="font-size:12px;fill:#9fd8b8">suction ${K.f1(v.st)}°F</text><text x="${cR}" y="${y+82}" class="lsLcd" style="font-size:12px;fill:#9fd8b8">liquid ${K.f1(v.lt)}°F</text>
 <text x="${cL}" y="${y+108}" class="lsLcd" style="font-size:16px;fill:${o.shc||"#7CFFB2"}">SH ${sh}</text><text x="${cR}" y="${y+108}" class="lsLcd" style="font-size:16px;fill:${o.scc||"#7CFFB2"}">SC ${sc}</text>`};
/* the whole split system, viewBox 0 0 900 500. r from REF.solve. o: {labels, hi:"sh"|"sc"|"meter"|..., off} */
REF.VB="0 0 900 500";
REF.scene=(r,o={})=>REF.uniq(REF.scene0(r,o));
REF.scene0=(r,o={})=>{const C=REF.COL,S=r.o,txv=S.meter==="txv",lab=o.labels!==false;let s=REF.defs();
 // rooms
 s+=`<rect x="484" y="0" width="416" height="470" fill="#dbe8f2" opacity=".75"/><rect x="484" y="470" width="416" height="30" fill="#8c9a6a"/><rect x="0" y="470" width="470" height="30" fill="#b99a74"/><rect x="470" y="0" width="14" height="500" fill="url(#rfBrick)" stroke="#8a7d66" stroke-width=".8"/>`;
 s+=K.lbl(16,26,"INDOORS",{a:"start"})+K.lbl(496,26,"OUTDOORS",{a:"start"})+K.lbl(496,50,K.f0(S.tout)+"°F",{a:"start",size:20,fill:K.tcol(S.tout)});
 // air handler cabinet (cut away)
 s+=`<rect x="140" y="96" width="140" height="74" fill="url(#rfCab)" stroke="#6f787e"/><rect x="90" y="168" width="240" height="290" rx="3" fill="url(#rfCab)" stroke="#6f787e" stroke-width="1.2"/><rect x="98" y="176" width="224" height="274" fill="#e6eaec" stroke="#9aa3a9"/><rect x="146" y="102" width="128" height="68" fill="#e6eaec"/>`;
 // airflow
 const af=S.air/100,nA=af<0.7?2:3,sup=r.sup;for(let i=0;i<nA;i++){const x=nA===2?190+i*40:170+i*40;s+=K.arrow(`M${x} 112 V${70-af*16}`,K.tcol(sup),1.6+af*1.6)}
 s+=K.lbl(292,66,"SUPPLY "+K.f0(sup)+"°F",{a:"start",fill:K.tcol(sup),size:14});
 for(let i=0;i<2;i++)s+=K.arrow(`M28 ${404+i*26} H${84}`,K.tcol(S.db),1.6+af*1.6);
 s+=`<rect x="90" y="388" width="10" height="56" fill="url(#rfGrille)"/>`+K.lbl(14,330,"RETURN",{a:"start",size:14})+K.txt(14,350,K.f0(S.db)+"°F DB",{a:"start"})+K.txt(14,368,K.f0(S.wb)+"°F WB",{a:"start"});
 // blower
 s+=`<circle cx="210" cy="410" r="32" fill="#4a5359" stroke="#2a2f33"/><circle cx="210" cy="410" r="24" fill="none" stroke="#9aa3aa" stroke-width="5" stroke-dasharray="2 3"/><circle cx="210" cy="410" r="7" fill="#2a2f33"/>`;
 // drain pan + A-coil slabs
 const L0=[146,352],R0=[274,352],AP=[210,214];
 s+=`<rect x="122" y="352" width="176" height="10" rx="2" fill="#5a6066"/><path d="M${L0[0]} ${L0[1]} L${AP[0]} ${AP[1]} L${R0[0]} ${R0[1]}" stroke="#6d777d" stroke-width="30" fill="none" stroke-linejoin="round"/><path d="M${L0[0]} ${L0[1]} L${AP[0]} ${AP[1]} L${R0[0]} ${R0[1]}" stroke="url(#rfFins)" stroke-width="26" fill="none" stroke-linejoin="round"/>`;
 const fs=r.SH>0.3?Math.max(0.06,Math.min(0.7,r.fSH)):0,zE=[[1-fs,C.mix],[fs,C.suc]];
 const zl=REF.zig([L0[0]+8,L0[1]-6],[AP[0]-3,AP[1]+10],9,8),zr=REF.zig([R0[0]-8,R0[1]-6],[AP[0]+3,AP[1]+10],9,8);
 s+=`<path d="${zl}" stroke="#6a3418" stroke-width="5.5" fill="none" stroke-linejoin="round"/><path d="${zr}" stroke="#6a3418" stroke-width="5.5" fill="none" stroke-linejoin="round"/>`+REF.zoned(zl,zE,3.4)+REF.zoned(zr,zE,3.4);
 // metering device and feeder tubes
 const MX=210,MY=318;s+=REF.pipe(`M${MX-8} ${MY+6} Q${L0[0]+20} ${MY+8} ${L0[0]+8} ${L0[1]-6}`,C.mix,3,{flow:false})+REF.pipe(`M${MX+8} ${MY+6} Q${R0[0]-20} ${MY+8} ${R0[0]-8} ${R0[1]-6}`,C.mix,3,{flow:false});
 // suction line out the top, liquid line in from the wall
 const suc=`M${AP[0]} ${AP[1]+4} V190 H530 V412 H568`,liq=`M568 440 H505 V286 H${MX+30} V${MY} H${MX+14}`;
 const sucCol=r.flood>0.005?C.mix:C.suc,liqCol=r.x>0.002?"#e9a35c":C.liq;
 s+=REF.pipe(liq,liqCol,5)+REF.pipe(suc,sucCol,7,{ins:true});
 if(r.x>0.002)s+=`<path d="M505 300 V430" stroke="#fff" stroke-width="3" stroke-dasharray="2 9" opacity=".9" fill="none"/>`;
 s+=REF.meterSVG(MX,MY,txv);
 if(txv){s+=`<path d="M${MX} ${MY-24} C${MX} ${MY-60} 300 230 300 196" stroke="#8a5a2a" stroke-width="1.6" fill="none"/><rect x="290" y="184" width="22" height="12" rx="5" fill="url(#rfBrass)" stroke="#5e400e"/>`}
 // outdoor unit
 s+=`<rect x="584" y="460" width="282" height="10" fill="#a9a196"/><rect x="590" y="224" width="270" height="236" rx="5" fill="url(#rfCab)" stroke="#5f686d" stroke-width="1.4"/><rect x="590" y="216" width="270" height="12" rx="3" fill="#3a4045"/>`;
 s+=`<rect x="600" y="236" width="176" height="166" fill="url(#rfFins)" stroke="#7d868c"/><rect x="784" y="236" width="68" height="214" fill="#d3d8db" stroke="#8d969c"/><rect x="600" y="408" width="176" height="42" fill="#d6dadc" stroke="#9aa3a9"/>`;
 // condenser zones: desuperheat, condensing, subcooling
 const fD=0.14,fC=Math.max(0,Math.min(0.8,r.fSC)),zC=[[fD,C.dis],[1-fD-fC,C.cnd],[fC,C.liq]];const sp=REF.serp(612,764,248,392,13);
 s+=`<path d="${sp}" stroke="#6a3418" stroke-width="5.5" fill="none"/>`+REF.zoned(sp,zC,3.6);
 // compressor in the cutaway
 s+=`<rect x="796" y="330" width="44" height="104" rx="18" fill="url(#rfShell)"/><ellipse cx="818" cy="434" rx="26" ry="5" fill="#1a1d20"/><text x="818" y="386" class="lsLcd" style="font-size:9px;fill:#c9d0d4">COMP</text>`;
 s+=REF.pipe(`M818 330 V246 H764 V248`,C.dis,5)+REF.pipe(`M612 392 V420 H590 V440 H568`,liqCol,5,{flow:false})+REF.pipe(`M568 412 H600 V426 H790 V400 H796`,sucCol,6,{flow:false});
 // service valves
 s+=`<rect x="558" y="402" width="20" height="20" rx="2" fill="url(#rfBrass)" stroke="#5e400e"/><rect x="560" y="431" width="16" height="18" rx="2" fill="url(#rfBrass)" stroke="#5e400e"/><rect x="564" y="394" width="8" height="9" fill="#8c6a1c"/><rect x="564" y="423" width="8" height="9" fill="#8c6a1c"/>`;
 // condenser air out the top
 
 // clamps, hoses, wires, manifold
 s+=`<rect x="523" y="320" width="14" height="10" rx="2" fill="#222"/><rect x="498" y="360" width="14" height="10" rx="2" fill="#222"/>`;
 s+=`<path d="M640 150 C640 260 540 300 568 394" stroke="#2f6fd6" stroke-width="4" fill="none"/><path d="M840 150 V194 Q840 204 830 204 H562 Q552 204 552 214 V412 Q552 425 562 425" stroke="#c0392b" stroke-width="4" fill="none"/>`;
 s+=`<path d="M690 150 C690 250 530 260 530 320 M790 150 C790 240 505 250 505 360" stroke="#222" stroke-width="1.2" fill="none"/>`;
 for(let i=0;i<3;i++)s+=K.arrow(`M${640+i*60} 212 V178`,K.tcol(Math.min(130,S.tout+16)),2.4);
 s+=REF.manifold(610,18,{ps:r.psS,Te:r.Te,st:r.suctT,sh:r.SH,pd:r.psD,Tc:RF.Tsat(REF.N,r.Pd,"Pb"),lt:r.liqT,sc:r.SC},{shc:o.hi==="sh"?"#ffd36b":null,scc:o.hi==="sc"?"#ffd36b":null});
 if(lab){s+=`<path d="M100 252 L168 290 M338 328 L${MX+16} ${MY}" stroke="var(--muted)" stroke-width="1.2"/>`+K.lbl(14,250,"EVAPORATOR",{size:13,a:"start"})+K.lbl(342,334,txv?"TXV":"PISTON",{size:13,a:"start",fill:"#8c6a1c"})+K.lbl(688,446,"CONDENSER COIL",{size:12})+K.lbl(330,182,"SUCTION LINE",{size:12,a:"start"})+K.lbl(330,280,"LIQUID LINE",{size:12,a:"start"});
  if(txv)s+=K.lbl(318,214,"BULB",{size:12,a:"start",fill:"#8c6a1c"})}
 if(r.flood>0.005)s+=K.tag(300,240,"LIQUID FLOODBACK",{fill:"var(--bad)",w:170});
 if(r.x>0.002)s+=K.tag(360,244,"FLASH GAS IN LIQUID LINE",{fill:"var(--bad)",w:220});
 return s};
/* the 4-part loop as a clean diagram, viewBox 720 x 380. o: {r (REF.solve result), hi: "evap"|"comp"|"cond"|"meter"|null, vals, sides} */
REF.loop=(o={})=>REF.uniq(REF.loop0(o));
REF.loop0=(o={})=>{const C=REF.COL,r=o.r||REF.solve({}),hi=o.hi;let s=REF.defs();
 const box=(x,y,w,h,k)=>hi===k?`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="10" fill="#d9a62e" opacity=".14" stroke="#b8861b" stroke-width="2" stroke-dasharray="6 4"/>`:"";
 s+=box(212,24,296,104,"cond")+box(544,138,92,150,"comp")+box(10,150,128,70,"meter")+box(212,252,296,104,"evap");
 if(o.sides!==false)s+=`<path d="M134 191 H556 M624 191 H700" stroke="var(--muted)" stroke-dasharray="3 6"/>`+K.lbl(360,180,"HIGH SIDE",{fill:C.dis,size:13})+K.lbl(360,212,"LOW SIDE",{fill:C.mix,size:13});
 // lines
 s+=REF.pipe("M590 152 V76 H496",C.dis,6)+REF.pipe("M224 76 H110 V172",C.liq,6)+REF.pipe("M110 202 V302 H224",C.mix,6)+REF.pipe("M496 302 H590 V272",C.suc,7);
 // condenser slab
 s+=`<rect x="224" y="40" width="272" height="70" rx="3" fill="url(#rfFinsH)" stroke="#7d868c"/>`;const fC=Math.max(0.05,Math.min(0.6,r.fSC));const sc=REF.serp(236,484,50,100,5);
 s+=`<path d="${sc}" stroke="#6a3418" stroke-width="5" fill="none"/>`+REF.zoned(sc,[[0.15,C.dis],[0.85-fC,C.cnd],[fC,C.liq]],3.2);
 for(let i=0;i<3;i++)s+=K.arrow(`M${290+i*70} 38 V14`,"#d9824a",2);
 // evaporator slab
 s+=`<rect x="224" y="268" width="272" height="70" rx="3" fill="url(#rfFinsH)" stroke="#7d868c"/>`;const fS=r.SH>0.3?Math.max(0.06,Math.min(0.6,r.fSH)):0;const se=REF.serp(484,236,278,328,5);
 s+=`<path d="${se}" stroke="#6a3418" stroke-width="5" fill="none"/>`+REF.zoned(se,[[1-fS,C.mix],[fS,C.suc]],3.2);
 for(let i=0;i<3;i++)s+=K.arrow(`M${290+i*70} 342 V366`,C.air,2);
 // compressor
 s+=`<rect x="566" y="152" width="48" height="120" rx="20" fill="url(#rfShell)"/><ellipse cx="590" cy="272" rx="28" ry="5" fill="#1a1d20"/>`;
 // metering device
 s+=`<rect x="98" y="168" width="24" height="38" rx="6" fill="url(#rfBrassV)" stroke="#5e400e"/>`;
 s+=K.lbl(360,128,"CONDENSER",{size:14})+K.lbl(360,262,"EVAPORATOR",{size:14})+K.lbl(646,214,"COMPRESSOR",{size:14,a:"start"})+K.lbl(88,184,"METERING",{size:14,a:"end"})+K.lbl(88,202,"DEVICE",{size:14,a:"end"});
 if(o.vals!==false){const t=(x,y,a,b,c,an)=>K.txt(x,y,a,{a:an||"middle",fill:c})+(b?K.txt(x,y+17,b,{a:an||"middle",fill:c}):"");
  s+=t(600,40,"hot gas "+K.f0(r.T2)+"°F","",C.dis,"start")+t(170,24,"liquid "+K.f0(r.liqT)+"°F","",C.liq)+t(170,330,"cold mix "+K.f0(r.Te)+"°F","",C.mix)+t(560,330,"vapor "+K.f0(r.suctT)+"°F","",C.suc);
  s+=K.txt(600,64,K.f0(r.psD)+" psig",{a:"start",fill:C.dis})+K.txt(560,347,K.f0(r.psS)+" psig",{fill:C.suc})}
 return s};
/* analog refrigeration gauge: pressure scale (psig) with the refrigerant's saturation temperatures inside. o: {n, max, temps:[°F], title, k:"Pd"|"Pb"} */
REF.gauge=(cx,cy,R,col,P,o={})=>{const n=o.n||REF.N,mx=o.max||800,ang=p=>(-135+270*Math.max(0,Math.min(1,p/mx)))*Math.PI/180,pt=(a,rr)=>[(cx+rr*Math.sin(a)).toFixed(1),(cy-rr*Math.cos(a)).toFixed(1)];
 let s=`<circle cx="${cx}" cy="${cy+4}" r="${R+8}" fill="#000" opacity=".15"/><circle cx="${cx}" cy="${cy}" r="${R+7}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${R+3}" fill="url(#rfSteel)"/><circle cx="${cx}" cy="${cy}" r="${R}" fill="#fbfbf8" stroke="#888"/>`;
 const step=o.step||mx/8;for(let p=0;p<=mx+0.1;p+=step/5){const a=ang(p),maj=Math.abs(p/step-Math.round(p/step))<1e-6,[x1,y1]=pt(a,R-2),[x2,y2]=pt(a,R-(maj?11:6));s+=`<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="#222" stroke-width="${maj?1.4:.7}"/>`;
  if(maj){const [tx,ty]=pt(a,R-22);s+=`<text x="${tx}" y="${(+ty+4).toFixed(1)}" class="lsGn" style="font-size:${R>60?11:9}px">${Math.round(p)}</text>`}}
 let lastP=-1e9;(o.temps||[]).forEach(T=>{const p=RF.at(n,T,o.k||"Pd")-14.7;if(p<0||p>mx||p-lastP<mx/13)return;lastP=p;const a=ang(p),[x1,y1]=pt(a,R*0.55),[x2,y2]=pt(a,R*0.62),[tx,ty]=pt(a,R*0.44);s+=`<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="#c06a2a" stroke-width="1.2"/><text x="${tx}" y="${(+ty+3).toFixed(1)}" class="lsGn" style="font-size:${R>60?10:8}px;fill:#c06a2a">${T}°</text>`});
 const a=ang(P),[nx,ny]=pt(a,R-8);s+=`<line x1="${cx}" y1="${cy}" x2="${nx}" y2="${ny}" stroke="#c0281c" stroke-width="2.4" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="5" fill="#333"/>`;
 if(o.title)s+=`<text x="${cx}" y="${cy+R*0.42}" class="lsGn" style="font-size:${R>60?11:9}px">${o.title}</text>`;
 if(o.unit!==false)s+=`<text x="${cx}" y="${cy+R*0.62}" class="lsGn" style="font-size:${R>60?10:8}px">psig · °F ${n}</text>`;return s};
/* one coil slab with its tube in zones. o: {x,y,w,h,kind:"evap"|"cond",f (superheat or subcooling share of the tube), rows, air:true} */
REF.slab=o=>{const C=REF.COL,{x,y,w,h}=o,rows=o.rows||7,ev=o.kind==="evap";let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="4" fill="url(#rfFinsH)" stroke="#7d868c" stroke-width="1.2"/>`;
 const p=ev?REF.serp(x+w-16,x+16,y+14,y+h-14,rows):REF.serp(x+16,x+w-16,y+14,y+h-14,rows);
 const f=Math.max(0,Math.min(0.9,o.f||0)),z=ev?[[1-f,C.mix],[f,C.suc]]:[[0.14,C.dis],[0.86-f,C.cnd],[f,C.liq]];
 s+=`<path d="${p}" stroke="#6a3418" stroke-width="${o.tw||9}" fill="none" stroke-linejoin="round"/>`+REF.zoned(p,z,(o.tw||9)-3.5);
 if(o.air!==false)for(let i=0;i<4;i++){const ax=x+w*(0.2+i*0.2);s+=ev?K.arrow(`M${ax} ${y-30} V${y-6}`,"#d9824a",2.2)+K.arrow(`M${ax} ${y+h+6} V${y+h+30}`,C.air,2.2):K.arrow(`M${ax} ${y+h+30} V${y+h+6}`,C.air,2.2)+K.arrow(`M${ax} ${y-6} V${y-30}`,"#d9824a",2.2)}
 return s};

/* ============ Lesson: Charging by superheat and by subcooling ============ */
(()=>{
const C=REF.COL,TSC=10;
const card=(t,c,lines)=>({t,c,inner:lines.map((l,i)=>K.txt(14,58+i*24,l,{a:"start",fill:i?null:"var(--ink)"})).join("")});
const verdict=(r,S)=>{const txv=S.m===1;if(S.air<90)return ["Fix airflow first",true];
 if(txv){const d=r.SC-TSC;return Math.abs(d)<=2?["On target",false]:d<0?["Add refrigerant",true]:["Recover some",true]}
 if(r.tsh<5)return ["Target under 5°F: weigh it in",true];const d=r.SH-r.tsh;return Math.abs(d)<=3?["On target",false]:d>0?["Add refrigerant",true]:["Recover some",true]};
const steps=[
 {t:"Pick the method",body:`<p>How you check the charge depends on the metering device:</p><ul><li><b>Piston (fixed orifice)</b>: charge by <b>superheat</b>, against a target that changes with the weather.</li><li><b>TXV or EEV</b>: the valve holds superheat, so charge by <b>subcooling</b>, against the target on the nameplate.</li><li><b>Any system</b>: weighing in the nameplate charge plus the line set adder is always valid, and it's the only option when it's too cold to charge by gauges.</li></ul><p>Before any of it: <b>airflow</b>. A dirty filter makes a correct charge look wrong.</p>`,
  draw:()=>REF.defs()+K.cards([card("PISTON","#c0392b",["charge by superheat","target from indoor WB","and outdoor DB"]),card("TXV OR EEV","#e8892b",["charge by subcooling","target from the nameplate","(often 10°F)"]),card("ANY SYSTEM","#2f6fd6",["weigh it in","nameplate + line set adder","always valid"]),card("FIRST","#2f8f3a",["check airflow","clean filter and coils","about 400 cfm per ton"])])},
 {t:"Target superheat for a piston",body:`<p>A piston's superheat moves with the load. So the target comes from two readings:</p><ul><li><b>Indoor wet bulb</b>, measured in the return air with a psychrometer.</li><li><b>Outdoor dry bulb</b>, measured at the air entering the condenser.</li></ul><p>Use the manufacturer's chart. Without one, a common formula gets close: <b>target SH = (3 × indoor WB − 80 − outdoor DB) ÷ 2</b>. A dash means the target is under 5°F: don't charge by superheat in those conditions, weigh it in.</p>`,
  math:`<p>63°F wet bulb, 95°F outside: (3 × 63 − 80 − 95) ÷ 2 = (189 − 175) ÷ 2 = <b>7°F</b>.</p><p>67°F wet bulb, 82°F outside: (201 − 80 − 82) ÷ 2 = <b>19.5°F</b>.</p>`,
  draw:()=>{const wbs=[57,59,61,63,65,67,69,71],dbs=[70,75,80,85,90,95,100,105,110];let s=K.lbl(360,22,"TARGET SUPERHEAT (°F) AT THE CONDENSING UNIT",{size:14})+K.lbl(400,44,"OUTDOOR DRY BULB, °F",{size:12})+`<text transform="translate(26 210) rotate(-90)" class="lsL" style="font-size:12px;text-anchor:middle">INDOOR WET BULB, °F</text>`;
   dbs.forEach((d,j)=>{s+=K.lbl(130+j*64,70,d,{size:13})});wbs.forEach((w,i)=>{const y=100+i*34;s+=K.lbl(70,y+5,w,{size:13});dbs.forEach((d,j)=>{const t=REF.tsh(w,d),x=130+j*64;const ok=t>=5;s+=`<rect x="${x-30}" y="${y-15}" width="60" height="28" rx="3" fill="${ok?K.tcol(Math.max(36,Math.min(64,64-t))):"var(--panel-edge)"}" opacity="${ok?.35:.4}"/>`+K.txt(x,y+5,ok?K.f0(t):"--",{fill:"var(--ink)"})})});
   const hx=130+5*64,hy=100+3*34;return s+`<rect x="${hx-31}" y="${hy-16}" width="62" height="30" rx="3" fill="none" stroke="var(--ink)" stroke-width="2.4"/>`}},
 {t:"Target subcooling for a TXV",body:`<p>TXV and EEV systems list a <b>target subcooling</b> on the outdoor unit's nameplate or in the install manual, often around 10°F. Typical tolerance is about ±3°F.</p><p>Some manufacturers adjust the target for long line sets or for a coil match: check the install manual. The target doesn't change with the weather the way a piston's does, but still charge with the system stable and the outdoor temperature in the manufacturer's range.</p>`,
  draw:()=>{let s=REF.defs()+`<rect x="150" y="40" width="420" height="300" rx="8" fill="#e9ecee" stroke="#8d969c" stroke-width="2"/><rect x="150" y="40" width="420" height="44" rx="8" fill="#5f686d"/>`+K.lbl(360,70,"OUTDOOR UNIT NAMEPLATE",{fill:"#fff",size:16});
   const rows=[["REFRIGERANT","R-410A"],["FACTORY CHARGE","7 LB 4 OZ"],["CHARGED FOR","15 FT LINE SET"],["METERING","TXV (INDOOR)"],["SUBCOOLING","10°F ± 3°F"]];
   rows.forEach(([a,b],i)=>{const y=124+i*42;s+=K.lbl(180,y,a,{a:"start",size:14,fill:"#3a4247"})+K.lbl(540,y,b,{a:"end",size:15,fill:i===4?"#b8661a":"#15191c"});if(i===4)s+=`<rect x="168" y="${y-26}" width="384" height="36" rx="4" fill="none" stroke="#b8661a" stroke-width="2.4"/>`});
   return s+K.txt(360,368,"example plate: read the real one on the unit")}},
 {t:"Adding and recovering",body:`<p><b>Adding</b>: R-410A and most newer refrigerants are blends, so take them out of the cylinder as <b>liquid</b> (cylinder upside down unless it has a dip tube). Meter it slowly into the suction side with the compressor running so liquid doesn't slug the compressor. Add a little, then wait 10 to 15 minutes for the system to settle before you read again.</p><p><b>Removing</b>: recover it into a recovery cylinder with a recovery machine. Never vent it. Weigh what goes in or out on a scale so you know how far off it was.</p>`,
  draw:()=>{let s=REF.defs()+`<rect x="70" y="300" width="220" height="34" rx="6" fill="#3a4247"/><rect x="90" y="284" width="180" height="18" fill="#5f686d"/>`+K.lcd(180,322,"-1 lb 2 oz",110);
   s+=`<rect x="160" y="262" width="40" height="22" rx="3" fill="#5f686d"/><rect x="120" y="80" width="120" height="186" rx="24" fill="#d9a6b8" stroke="#8a5a6a" stroke-width="2"/><rect x="172" y="270" width="16" height="14" fill="url(#rfBrass)"/>`+K.lbl(180,170,"R-410A",{fill:"#5a2a3a"})+K.txt(180,360,"cylinder upside down: liquid comes out");
   s+=`<path d="M188 276 C260 276 300 300 380 300 C460 300 520 300 550 262" stroke="#d6b33a" stroke-width="4" fill="none"/>`+REF.gauge(455,130,76,"#2f6fd6",130,{n:"R-410A",max:600,temps:[40,80],unit:false})+REF.gauge(625,130,76,"#c0392b",384,{n:"R-410A",max:600,temps:[100,120],unit:false,k:"Pb"});
   s+=`<rect x="440" y="228" width="230" height="34" rx="6" fill="url(#rfSteel)" stroke="#333"/>`;return s+K.txt(555,320,"meter liquid slowly into the suction side",{})+K.txt(555,342,"with the compressor running",{})}},
 {t:"Why the piston target moves",body:`<p>The piston can't adjust, so its superheat swings with the weather even when the charge is perfect. On a cool day the head pressure is low, less refrigerant gets pushed through the hole, and superheat rises. On a humid day the coil gets more heat and superheat rises too.</p><p>The chart shows this lesson's piston system with the correct charge (dots) against the target formula (line). That's why a single "10°F superheat" rule is wrong for pistons.</p>`,
  draw:()=>{const T=[70,75,80,85,90,95,100,105];return K.chart({x:90,y:40,w:560,h:270,X:[70,105],Y:[0,30],xt:[70,75,80,85,90,95,100,105],xf:v=>v+"°F",yt:[0,5,10,15,20,25,30],title:"CORRECT CHARGE, 63°F AND 67°F INDOOR WET BULB",xl:"outdoor dry bulb",yl:"superheat, °F",
   series:[{f:d=>REF.tsh(67,d),c:"#c06a2a",lbl:"target, 67°F WB",lblAt:72,a:"start",dx:6,dy:-12},{f:d=>REF.tsh(63,d),c:"#2f6fd6",lbl:"target, 63°F WB",lblAt:72,a:"start",dx:4,dy:28}],bands:[{y0:0,y1:5,c:"#9aa3aa",lbl:"under 5°F: weigh in"}],
   dots:T.map(d=>({x:d,y:REF.solve({tout:d,wb:67}).SH,c:"#c06a2a",r:5})).concat(T.map(d=>({x:d,y:REF.solve({tout:d,wb:63}).SH,c:"#2f6fd6",r:5})))})}}];
REF.wrapSteps(steps);
const see=K.see({vb:REF.VB,init:{m:0,charge:100,tout:95,wb:63,air:100},sliders:[["m","Metering device",0,1,1,v=>v?"TXV":"Piston"],["charge","True charge",60,130,1,v=>v+"%"],["tout","Outdoor dry bulb",65,115,1,v=>v+"°F"],["wb","Indoor wet bulb",55,71,1,v=>v+"°F"],["air","Indoor airflow",50,120,5,v=>v+"%"]],
 model:S=>REF.solve({meter:S.m?"txv":"piston",charge:S.charge,tout:S.tout,wb:S.wb,air:S.air}),draw:(r,S)=>REF.scene(r,{hi:S.m?"sc":"sh"}),
 reads:(r,S)=>{const v=verdict(r,S),txv=S.m===1;return [["Method",txv?"Subcooling":"Superheat"],["Target",txv?TSC+"°F SC (nameplate)":r.tsh<5?"under 5°F (--)":K.f1(r.tsh)+"°F SH"],["Superheat",K.f1(r.SH)+"°F",!txv&&r.tsh>=5&&Math.abs(r.SH-r.tsh)>3],["Subcooling",K.f1(r.SC)+"°F",txv&&Math.abs(r.SC-TSC)>2],["Suction",K.f0(r.psS)+" psig"],["Head",K.f0(r.psD)+" psig"],["Verdict",v[0],v[1]]]},
 note:(r,S)=>S.air<90?"Airflow is low. Superheat and suction read low no matter the charge: fix the filter, blower or coil before you judge the charge.":S.m?"TXV: superheat stays near the valve setting, so judge the charge by subcooling against the nameplate.":r.tsh<5?"It's too cool outside or too dry inside for a reliable superheat target. Weigh in the charge, or come back on a warmer day.":"Piston: compare measured superheat with the target from the wet bulb and outdoor temperature. Target moves with the weather.",
 log:[["Device",(r,S)=>S.m?"TXV":"Piston"],["Charge",(r,S)=>S.charge+"%"],["Target",(r,S)=>S.m?TSC:K.f1(r.tsh)],["SH",r=>K.f1(r.SH)],["SC",r=>K.f1(r.SC)]]});
const tasks=[
 K.goal({t:"Charge a piston on a cooler, humid day",intro:"Piston, <b>82°F outside, 67°F wet bulb</b>, 100% airflow. Work out the target, then set the charge so superheat is within 3°F of it.",check:(S,R)=>S.m!==0?"Pick the piston.":S.tout!==82||S.wb!==67||S.air!==100?"Set 82°F outdoor, 67°F wet bulb, 100% airflow.":Math.abs(R.SH-R.tsh)<=3?true:`Superheat ${K.f1(R.SH)}°F, target ${K.f1(R.tsh)}°F.`,ok:(S,R)=>`Target ${K.f1(R.tsh)}°F, measured ${K.f1(R.SH)}°F at ${S.charge}% charge. A fixed "10°F" rule would have overcharged it.`}),
 K.goal({t:"Charge a TXV by subcooling",intro:"TXV, <b>85°F outside</b>, 100% airflow. The nameplate asks for 10°F subcooling. Get within 1°F.",check:(S,R)=>S.m!==1?"Pick the TXV.":S.tout!==85||S.air!==100?"Set 85°F outside and 100% airflow.":Math.abs(R.SC-TSC)<=1?true:`Subcooling ${K.f1(R.SC)}°F at ${S.charge}%.`,ok:(S,R)=>`${K.f1(R.SC)}°F at ${S.charge}%. Superheat sat at ${K.f0(R.SH)}°F the whole time.`}),
 K.caseTask({t:"Service call: piston system, low superheat",intro:"85°F outside, 65°F wet bulb inside. Last week someone 'topped it off'.",state:{},vb:REF.VB,model:()=>REF.solve({tout:85,wb:65,charge:115}),draw:r=>REF.scene(r,{hi:"sh"}),
  reads:r=>[["Target SH",K.f1(r.tsh)+"°F"],["Measured SH",K.f1(r.SH)+"°F"],["Subcooling",K.f0(r.SC)+"°F"],["Head",K.f0(r.psD)+" psig"]],
  actions:[["Check the filter and airflow",()=>"Clean filter, clean coil, about 400 cfm per ton measured."]],
  causes:[["over","Overcharged"],["low","Undercharged"],["air","Low indoor airflow"],["ok","Charged correctly"]],ans:"over",
  why:"Superheat far below target with airflow verified, plus high subcooling and head: too much refrigerant. Recover some into a cylinder on a scale, a little at a time, until superheat comes up to the target.",hint:"Airflow checks out. What makes a piston overfeed the coil?"})];
window.LESSON={id:"ref-charge",sec:"Refrigeration",secHref:"/refrigeration/",title:"Charging by superheat and by subcooling",lead:"Piston systems charge to a target superheat from indoor wet bulb and outdoor dry bulb; TXV systems charge to the nameplate subcooling.",
 steps,see,tryIntro:"Two in See it, then a service call.",tasks,
 job:K.job({read:["Metering device type (nameplate, or look at the indoor coil).","Indoor wet bulb in the return; outdoor dry bulb entering the condenser.","Suction pressure and suction line temperature (piston); liquid pressure and liquid line temperature (TXV)."],
  table:[["Method","Use on","Target","Typical tolerance"],["Superheat","Piston (fixed orifice)","Chart or (3 × WB − 80 − DB) ÷ 2","About ±3 to ±5°F"],["Subcooling","TXV, EEV","Nameplate (often 10°F)","About ±3°F"],["Weigh-in","Anything","Nameplate + line set adder","By the ounce"]],tableT:"Which method",
  steps:["Verify airflow: filter, blower speed, clean coils.","Run 15 minutes in cooling, doors closed.","Measure WB (return) and DB (entering condenser). Look up the target.","Read SH (piston) or SC (TXV). Compare with the target.","Add liquid slowly into the suction with the compressor running, or recover. Small steps, 10 to 15 minutes between.","Log the readings and how much you added or removed."],stepsT:"Charging procedure",
  safety:["Use a scale. Never fill a recovery cylinder past 80% full by weight.","Charge blends as liquid, metered slowly so liquid doesn't reach the compressor.","Gloves and glasses when connecting and disconnecting hoses."],
  mistakes:["Charging a piston to a fixed 10°F superheat.","Charging by superheat on a TXV system.","Measuring wet bulb in the room instead of the return.","Charging with a dirty filter or a low blower speed.","Not waiting for the system to settle after each change."]}),
 sources:[["The Engineering Mindset: How thermostatic expansion valves work","https://theengineeringmindset.com/thermostatic-expansion-valves-work/"],["ACCA: How do you calculate the target superheat of a residential air conditioner?","https://hvac-blog.acca.org/matt-how-do-you-calculate-the-target-superheat-of-a-residential-air-conditioner-and-heat-pump/"],["AC Service Tech: Target superheat (formula and the 5°F lower limit)","https://www.acservicetech.com/post/target-superheat"],["OpenExamPrep (NATE study guide): Charging by superheat, subcooling and weight","https://open-exam-prep.com/study-guides/nate-hvac/equipment-installation-commissioning/refrigerant-charging-superheat-subcooling"]]};
})();

})();
/* ============ Lesson page engine: Learn / See it / Try it / On the job ============
 A lesson file sets window.LESSON = {id, sec, secHref, title, lead, steps:[{t, body, math?, draw(st), vb?}], see:{mount(el)}, tasks:[{t, intro, mount(el, done)}], job:html, sources:[[name,url]]} */
(()=>{
const $=id=>document.getElementById(id);
const L=window.LESSON;const KEY="ls-"+L.id;
let ST={tab:"learn",step:0,done:{}};
try{const s=JSON.parse(localStorage.getItem(KEY)||"null");if(s)ST={...ST,...s}}catch(e){}
const save=()=>{try{localStorage.setItem(KEY,JSON.stringify(ST))}catch(e){}};
document.title=L.title+" | "+L.sec;
$("lsSec").textContent=L.sec;$("lsSec").href=L.secHref||"#";$("lsH1").textContent=L.title;$("lsLead").textContent=L.lead;
/* tool pages (L.tabs = [{id,label,mount(el)}]) replace the four lesson tabs with their own */
if(L.tabs){const nav=document.querySelector(".lsTabs");nav.setAttribute("aria-label","Parts of this tool");nav.innerHTML=L.tabs.map(t=>`<button data-ltab="${t.id}" aria-pressed="false">${t.label}</button>`).join("");
 ["learn","see","try","job"].forEach(k=>$("tab-"+k).hidden=true);
 L.tabs.forEach(t=>{const sc=document.createElement("section");sc.className="lsPanel";sc.id="tab-"+t.id;sc.hidden=true;sc.innerHTML=`<div id="tb-${t.id}"></div>`;$("lsMain").appendChild(sc)});
 if(!L.tabs.some(t=>t.id===ST.tab))ST.tab=L.tabs[0].id}
function showTab(t){if(L.tabs){if(!L.tabs.some(x=>x.id===t))return;ST.tab=t;save();document.querySelectorAll("[data-ltab]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.ltab===t));
  L.tabs.forEach(x=>{$("tab-"+x.id).hidden=x.id!==t;const el=$("tb-"+x.id);if(x.id===t&&!el.dataset.m){el.dataset.m=1;x.mount(el)}});return}
 ST.tab=t;save();document.querySelectorAll("[data-ltab]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.ltab===t));
 ["learn","see","try","job"].forEach(k=>$("tab-"+k).hidden=k!==t);if(t==="see"&&!$("lsSee").dataset.m){$("lsSee").dataset.m=1;L.see.mount($("lsSee"))}
 if(t==="try"&&!$("lsTry").dataset.m){$("lsTry").dataset.m=1;mountTasks()}if(t==="job"&&!$("lsJob").dataset.m){$("lsJob").dataset.m=1;mountJob()}}
let stepState={};
function drawStep(){const s=L.steps[ST.step];$("lsSvg").setAttribute("viewBox",s.vb||"0 0 720 380");$("lsSvg").innerHTML=s.draw(stepState)}
function showStep(i){ST.step=Math.max(0,Math.min(L.steps.length-1,i));save();const s=L.steps[ST.step];stepState={...(s.init||{})};
 $("lsStepNo").textContent=`Step ${ST.step+1} of ${L.steps.length}`;$("lsStepT").textContent=s.t;$("lsStepB").innerHTML=s.body;
 $("lsMath").hidden=!s.math;if(s.math){$("lsMathB").innerHTML=s.math;$("lsMath").open=false}
 $("lsCtl").innerHTML=s.ctl?s.ctl.html:"";$("lsCtl").hidden=!s.ctl;
 $("lsBack").disabled=ST.step===0;$("lsNext").textContent=ST.step===L.steps.length-1?"Try it →":"Next →";
 $("lsDots").innerHTML=L.steps.map((_,k)=>`<button class="lsDot${k===ST.step?" on":""}${k<ST.step?" seen":""}" data-ldot="${k}" aria-label="Step ${k+1}"></button>`).join("");
 drawStep()}
$("lsCtl").addEventListener("input",e=>{const s=L.steps[ST.step];if(s.ctl&&s.ctl.input){s.ctl.input(e.target,stepState);drawStep()}});
function mountTasks(){const el=$("lsTry");el.innerHTML=`<p class="lsIntro">${L.tryIntro||""}</p>`+L.tasks.map((t,i)=>`<div class="group lsTask" id="lsTask${i}"><h3><span class="lsTk${ST.done[i]?" ok":""}" id="lsTk${i}">${ST.done[i]?"✓":i+1}</span> ${t.t}</h3><p>${t.intro}</p><div class="lsTaskBody" id="lsTB${i}"></div></div>`).join("");
 L.tasks.forEach((t,i)=>t.mount($("lsTB"+i),ok=>{if(ok){ST.done[i]=true;save();$("lsTk"+i).textContent="✓";$("lsTk"+i).classList.add("ok")}}))}
function mountJob(){$("lsJob").innerHTML=L.job+`<h3>Sources</h3><ul class="lsSrc">${L.sources.map(([n,u])=>`<li><a href="${u}" target="_blank" rel="noopener">${n}</a></li>`).join("")}</ul><p class="note">Drawings are made for this site from manufacturer literature and the sources above. Always follow the equipment manufacturer's manual and your site's procedures.</p>`}
document.addEventListener("click",e=>{const t=e.target;
 const tb=t.closest("[data-ltab]");if(tb){showTab(tb.dataset.ltab);window.scrollTo({top:0});return}
 const d=t.closest("[data-ldot]");if(d){showStep(+d.dataset.ldot);return}
 if(t.id==="lsBack")showStep(ST.step-1);
 if(t.id==="lsNext"){if(ST.step===L.steps.length-1){showTab("try");window.scrollTo({top:0})}else showStep(ST.step+1)}
 if(t.id==="theme"){const r=document.documentElement;const dark=r.dataset.theme?r.dataset.theme==="dark":matchMedia("(prefers-color-scheme:dark)").matches;r.dataset.theme=dark?"light":"dark";try{localStorage.setItem("ls-theme",r.dataset.theme)}catch(_){}}});
document.addEventListener("keydown",e=>{if(ST.tab!=="learn"||/INPUT|SELECT|TEXTAREA/.test(e.target.tagName))return;if(e.key==="ArrowRight")showStep(ST.step+1);if(e.key==="ArrowLeft")showStep(ST.step-1)});
try{const t=localStorage.getItem("ls-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}
if(!L.tabs)showStep(ST.step);showTab(ST.tab);
window.__ls={ST,showTab,showStep,L};
/* ---------- disclaimer + feedback (FB-Enable) ---------- */
const FEEDBACK={form:"https://docs.google.com/forms/d/e/1FAIpQLScaqpadGdwDY_CanACDH3X_ZAQ44LzrCwDYcaxIuaxYk6A5UA/viewform",entry:"entry.249128714"};
const DISC_VER="1";let CM=null,cmState="off";
(async()=>{try{if(window.claude&&window.claude.use){CM=await window.claude.use("comments");if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}}}catch(e){CM=null}})();
async function refreshFb(){if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}const to=CM&&cmState==="available";$("fbTo").textContent=to?"Sends straight to Claude as a comment on this page.":"No sign-in needed.";$("fbSend").textContent=to?"Send to Claude":"Send"}
async function sendFb(){const msg=$("fbMsg").value.trim();if(!msg){$("fbStatus").textContent="Please write something first.";return}
 const where=L.tabs?ST.tab:ST.tab==="learn"?`Learn step ${ST.step+1}`:{see:"See it",try:"Try it",job:"On the job"}[ST.tab];
 const text=`[${$("fbType").value}] ${msg}\n\nFrom: ${$("fbName").value.trim()||"anonymous"}\nContext: Lesson ${L.sec} / ${L.title}, ${where}, ${navigator.userAgent}`;
 $("fbSend").disabled=true;$("fbStatus").textContent="Sending...";
 try{if(CM&&cmState==="available"){try{const anchor=await CM.anchorFor($("lsMain"));await CM.sendToClaude({anchor,text:text.slice(0,3900)});$("fbStatus").textContent="Sent to Claude.";$("fbMsg").value="";setTimeout(()=>$("fb").hidden=true,1500);return}
   catch(e){if(e&&e.code==="consent_required"){$("fbStatus").textContent="Not sent: allow comments for this page when asked, then press Send again.";return}
    if(e&&!["claude_unavailable","capability_removed","forbidden"].includes(e.code)){$("fbStatus").textContent=`Couldn't send to Claude (${e.code||"error"}). Press Send again to use the form.`;cmState="off";return}cmState="off"}}
  const body=new URLSearchParams();body.append(FEEDBACK.entry,"[Lessons] "+text);await fetch(FEEDBACK.form.replace(/\/viewform.*$/,"/formResponse"),{method:"POST",mode:"no-cors",body});
  $("fbStatus").textContent="Thanks, it was sent.";$("fbMsg").value="";setTimeout(()=>$("fb").hidden=true,1200)}
 catch(e){$("fbStatus").innerHTML=`Couldn't send from here. <a href="${FEEDBACK.form}" target="_blank" rel="noopener">Open the feedback form</a>.`}finally{$("fbSend").disabled=false}}
document.addEventListener("click",e=>{const id=e.target.id;
 if(id==="discOk"){$("disc").hidden=true;try{localStorage.setItem("ls-disc",DISC_VER)}catch(_){}}
 else if(id==="about")$("disc").hidden=false;
 else if(id==="feedback"){$("fbStatus").textContent="";refreshFb();$("fb").hidden=false;$("fbMsg").focus()}
 else if(id==="fbCancel")$("fb").hidden=true;else if(id==="fbSend")sendFb()});
{let seen=null;try{seen=localStorage.getItem("ls-disc")}catch(_){}if(seen!==DISC_VER)$("disc").hidden=false}
})();
</script>

</body>
</html>
