<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Refrigeration Trainer</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@500&display=swap">
<style>
/* Layout: phone first. Drawing and gauges on top, tabs (Controls, Failures, Parts, Log) below. Side by side on wide screens. */
:root{
  --bg:#e7e9ea; --paper:#f7f8f6; --panel:#d3d8db; --panel-edge:#b7bec3; --ink:#1d2327; --muted:#5b666d; --line:#9aa5ab;
  --brass:#9a6f1f; --plate:#2b3236; --plate-ink:#e9ecee;
  --hot:#d23a26; --cold:#2f6fd6; --lamp-off:#8d979c; --ok:#1e9a4a; --warn:#c77f0a; --bad:#d0312d;
  --display:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#14191c; --paper:#1b2226; --panel:#262e33; --panel-edge:#3a444a; --ink:#e3e8ea; --muted:#9aa6ac; --line:#56626a;
  --brass:#d2a24c; --plate:#0e1214; --plate-ink:#dfe5e8; --lamp-off:#4b555b; color-scheme:dark}
[hidden]{display:none!important}
html,body{height:100%}
.ill{display:block;width:100%;aspect-ratio:4/3;height:auto;background:#eef0ee;border-radius:6px}
.sheet .ill,.sheet .thumb{max-height:190px}
.illNote{font-size:12px;color:var(--muted);margin-top:4px}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;margin:0}
.wrap{padding-left:max(12px,env(safe-area-inset-left,0px));padding-right:max(12px,env(safe-area-inset-right,0px));padding-block:10px 24px;display:flex;flex-direction:column;gap:10px;max-width:1320px;margin:0 auto}
@media (min-width:600px){.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}}
header{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px}
h1{font-family:var(--display);font-weight:700;font-size:24px;letter-spacing:.04em;text-transform:uppercase;margin:0;line-height:1}
.seg{display:flex;border:1px solid var(--panel-edge);border-radius:6px;overflow:hidden}
.seg button{font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;background:var(--panel);color:var(--muted);padding:8px 14px;cursor:pointer;min-height:40px}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink)}
.tools{display:flex;flex-wrap:wrap;gap:6px;margin-left:auto}
.btn{font-family:var(--display);font-weight:600;font-size:15px;letter-spacing:.05em;text-transform:uppercase;border:1px solid var(--panel-edge);background:var(--paper);color:var(--ink);border-radius:6px;padding:8px 12px;cursor:pointer;min-height:40px}
.btn:hover{border-color:var(--brass)}
.btn[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate)}
.btn.red{background:var(--bad);color:#fff;border-color:var(--bad)}
.btn.danger{border-color:var(--bad);color:var(--bad);text-align:left}
.btn.blue{background:var(--cold);color:#fff;border-color:var(--cold)}
:focus-visible{outline:2px solid var(--brass);outline-offset:2px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.65fr) minmax(330px,1fr);align-items:start}.stage{position:sticky;top:max(10px,env(safe-area-inset-top,0px))}}
.stage{display:flex;flex-direction:column;gap:8px;min-width:0}
.drawing{background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;position:relative;overflow:hidden}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
.scroller svg{display:block;width:100%;min-width:640px;height:auto}
.hint{font-size:12px;color:var(--muted);padding:0 10px 6px}
.part{cursor:pointer}
.part:hover .hl,.part:focus .hl,.part.flash .hl{stroke:var(--brass);stroke-width:3}
.lbl{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.val{font-family:var(--mono);font-size:13px;fill:var(--ink)}
.tag{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em}
.pipe{fill:none;stroke-width:9;stroke-linecap:round;stroke-linejoin:round}
.flow{fill:none;stroke:rgba(255,255,255,.75);stroke-width:2.5;stroke-dasharray:4 12;stroke-linecap:round}
.body{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.strip{background:var(--plate);color:var(--plate-ink);border-radius:8px;padding:8px 10px;display:flex;flex-direction:column;gap:8px}
.reads{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px}
.reads div{display:flex;flex-direction:column;gap:1px;min-width:0}
.reads span{font-family:var(--display);font-size:12px;letter-spacing:.1em;text-transform:uppercase;opacity:.7}
.reads b{font-family:var(--mono);font-weight:500;font-size:19px;font-variant-numeric:tabular-nums;white-space:nowrap}
@media (max-width:560px){.reads b{white-space:normal;overflow-wrap:anywhere;font-size:17px;line-height:1.15}}
.lamps{display:flex;flex-wrap:wrap;gap:6px 12px}
.lamp{display:flex;align-items:center;gap:5px}
.lamp i{width:11px;height:11px;border-radius:50%;background:var(--lamp-off);flex:none}
.lamp span{font-family:var(--display);font-size:12px;letter-spacing:.06em;text-transform:uppercase;opacity:.8}
.lamp.on i{background:currentColor;box-shadow:0 0 6px 1px currentColor}
.lamp.g{color:var(--ok)}.lamp.a{color:var(--warn)}.lamp.r{color:var(--bad)}
.lamp span{color:var(--plate-ink)}
.alerts{display:flex;flex-wrap:wrap;gap:6px}
.alerts:empty{display:none}
.tabs{display:flex;gap:4px;background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:4px}
.tabs button{flex:1;font-family:var(--display);font-size:16px;font-weight:600;letter-spacing:.06em;text-transform:uppercase;border:0;border-radius:5px;background:transparent;color:var(--muted);padding:8px 4px;cursor:pointer;min-height:40px}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink)}
.tabpanel{background:var(--panel);border:1px solid var(--panel-edge);border-radius:8px;padding:12px;display:flex;flex-direction:column;gap:12px;margin-top:8px}
.group{display:flex;flex-direction:column;gap:10px}
.group h3{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);margin:0}
.group p{margin:0;font-size:13px;color:var(--muted);line-height:1.4}
.row{display:grid;grid-template-columns:1fr auto;align-items:center;gap:2px 8px}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:14px;font-variant-numeric:tabular-nums}
.row input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--brass);height:28px;margin:0}
.row small{grid-column:1/-1;font-size:12px;color:var(--muted);margin-top:-4px}
.row.out output,.row.out small{color:var(--bad);font-weight:600}
details{border-top:1px solid var(--panel-edge);padding-top:10px}
summary{font-family:var(--display);font-weight:700;font-size:14px;letter-spacing:.12em;text-transform:uppercase;color:var(--brass);cursor:pointer;min-height:28px}
details[open] summary{margin-bottom:10px}
details .group{gap:10px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.checks{display:flex;flex-direction:column;gap:2px}
.checks label{display:flex;gap:10px;align-items:center;font-size:14px;cursor:pointer;min-height:34px}
.checks input{accent-color:var(--bad);width:18px;height:18px;flex:none}
.mystery{font-size:14px;color:var(--bad);font-weight:600}
.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(140px,1fr));gap:8px}
.pcard{display:flex;flex-direction:column;gap:4px;text-align:left;background:var(--paper);border:1px solid var(--panel-edge);border-radius:8px;padding:6px;cursor:pointer;color:var(--ink);font:inherit}
.pcard:hover{border-color:var(--brass)}
.pcard svg{display:block;width:100%;aspect-ratio:4/3;height:auto;background:var(--paper);border-radius:4px;pointer-events:none}
.pcard b{font-family:var(--display);font-size:15px;letter-spacing:.04em;text-transform:uppercase;line-height:1.1}
.pcard span{font-size:12px;color:var(--muted);line-height:1.3}
.photoNote{font-size:12px;color:var(--muted);margin:0}
.log{font-family:var(--mono);font-size:12px;line-height:1.55;max-height:420px;overflow:auto}
.log div{display:flex;gap:10px}.log time{color:var(--muted);flex:none}
.log .w{color:var(--warn)}.log .b{color:var(--bad)}
.sheet{position:fixed;left:max(8px,env(safe-area-inset-left,0px));right:max(8px,env(safe-area-inset-right,0px));bottom:calc(8px + env(safe-area-inset-bottom,0px));max-height:72vh;overflow:auto;background:var(--paper);border:1px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 10px 30px rgba(0,0,0,.3);z-index:20}
@media (min-width:700px){.sheet{left:auto;width:420px;right:max(16px,env(safe-area-inset-right,0px));bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
.sheet h2{font-family:var(--display);font-size:22px;letter-spacing:.04em;text-transform:uppercase;margin:0 70px 8px 0}
.sheet h4{font-family:var(--display);font-size:13px;letter-spacing:.1em;text-transform:uppercase;color:var(--brass);margin:12px 0 2px}
.sheet p{margin:0;line-height:1.45}
.sheet ul{margin:4px 0 0;padding-left:18px;font-size:13px}
.sheet a{color:var(--cold)}
.sheet .x{position:absolute;top:10px;right:10px}
.sheet .thumb{display:block;width:100%;max-height:200px;aspect-ratio:16/9;background:var(--bg);border-radius:6px;pointer-events:none}
.boom{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;padding:10px;background:rgba(0,0,0,.25)}
.boomCard{width:min(460px,100%);max-height:100%;overflow:auto;background:var(--paper);border:2px solid var(--bad);border-radius:8px;padding:12px 14px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.boomCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;color:var(--bad);margin:0 0 6px;font-size:21px;line-height:1.1}
.boomCard p{margin:0 0 8px;line-height:1.4;font-size:14px}
.boomCard ul{margin:0 0 8px;padding:0;list-style:none;display:flex;flex-direction:column;gap:3px;font-size:14px}
.boomCard li b{font-family:var(--display);letter-spacing:.06em;text-transform:uppercase;font-size:12px;margin-right:6px}
.boomCard .f{color:var(--bad)}.boomCard .k{color:var(--ok)}
.boomCard small{display:block;color:var(--muted);font-size:12px;margin-bottom:8px}
@keyframes shake{0%,100%{transform:translate(0,0)}20%{transform:translate(-8px,4px)}40%{transform:translate(7px,-5px)}60%{transform:translate(-5px,-3px)}80%{transform:translate(4px,5px)}}
.drawing.shake svg{animation:shake .12s 6}
@keyframes flick{0%,100%{transform:scaleY(1)}50%{transform:scaleY(.82)}}
.flame{transform-box:fill-box;transform-origin:50% 100%;animation:flick .18s infinite}
@media (prefers-reduced-motion:reduce){.flame,.drawing.shake svg{animation:none}}
.modal{position:fixed;inset:0;z-index:40;display:flex;align-items:center;justify-content:center;padding:16px;background:rgba(0,0,0,.45)}
.modalCard{width:min(480px,100%);max-height:90vh;overflow:auto;background:var(--paper);border:2px solid var(--brass);border-radius:10px;padding:14px 16px;box-shadow:0 12px 40px rgba(0,0,0,.35)}
.modalCard h2{font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;margin:0 0 8px;font-size:21px;line-height:1.1}
.modalCard p,.modalCard li{line-height:1.45;font-size:14px}
.modalCard ul{padding-left:18px;margin:0 0 10px}
.modalCard label{display:block;font-size:13px;color:var(--muted);margin:8px 0 3px}
.modalCard select,.modalCard textarea,.modalCard input{width:100%;font:inherit;font-size:15px;color:var(--ink);background:var(--bg);border:1px solid var(--panel-edge);border-radius:6px;padding:8px}
.modalCard textarea{min-height:110px;resize:vertical}
.modalRow{display:flex;gap:8px;justify-content:flex-end;margin-top:12px;flex-wrap:wrap}
.modalCard .note{font-size:12px;color:var(--muted)}
.ticket{border:1px solid var(--line);border-left:4px solid var(--brass);border-radius:8px;padding:10px 12px;margin-top:8px;background:var(--paper)}
.ticket p{margin:6px 0}.ticket select{width:100%;margin:4px 0 8px}.ticket .hint{color:var(--warn);font-weight:600}
.ticket .good{color:var(--ok);font-weight:700}.svcmeta{font-size:12px;color:var(--muted)}
/* System tabs: separate raised buttons so it is obvious there is more than one page */
.seg{gap:6px;border:0;border-radius:0;overflow:visible;flex-wrap:wrap;align-items:center}
.seg[aria-label="Simulator"]::before{content:"Systems:";font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--brass)}
.seg button{border:1.5px solid var(--line);border-radius:7px;background:var(--paper);color:var(--ink);box-shadow:0 2px 0 var(--panel-edge)}
.seg button:hover{border-color:var(--brass)}
.seg button[aria-pressed="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
.tabs button{background:var(--paper);color:var(--ink);border:1px solid var(--panel-edge);box-shadow:0 1px 0 var(--panel-edge)}
.tabs button:hover{border-color:var(--brass)}
.tabs button[aria-selected="true"]{background:var(--plate);color:var(--plate-ink);border-color:var(--plate);box-shadow:inset 0 -3px 0 var(--brass)}
/* reversing valve card: on phones it shrinks to a bar so the main drawing stays visible */
.rvBar .rvMore{display:none}
.sheet.mini{max-height:none;padding:8px 12px}
.sheet.mini h2{font-size:15px;margin-bottom:4px}
.sheet.mini #sheetB>*:not(.rvBar){display:none}
.sheet.mini .rvBar .rvMore{display:inline-block}
/* Result of a check button, shown right under the buttons */
.actRes{margin-top:8px;padding:8px 10px;border:1px solid var(--panel-edge);border-left:4px solid var(--ok);border-radius:6px;background:var(--paper);font-size:14px;line-height:1.4}
.actRes b{display:block;font-family:var(--display);text-transform:uppercase;letter-spacing:.04em;font-size:12px;color:var(--muted)}
.actRes.w{border-left-color:var(--warn)}
.actRes.flash{animation:actFlash .7s ease-out}
@keyframes actFlash{from{background:color-mix(in srgb,var(--brass) 35%,var(--paper))}to{background:var(--paper)}}
@media (prefers-reduced-motion:reduce){.actRes.flash{animation:none}}
/* Refrigeration additions */
:root{--r-dis:#d23a26;--r-liq:#e8892b;--r-mix:#2f6fd6;--r-suc:#6fb3e8;--air-warm:#e0662a;--air-cool:#3d8fe0;--ice:#eef6fb}
.legend{display:flex;flex-wrap:wrap;gap:4px 14px;padding:4px 10px 2px;font-size:12px;color:var(--muted)}
.legend span{display:flex;align-items:center;gap:5px}
.legend i{width:18px;height:6px;border-radius:3px;flex:none}
.legend i.ar{height:0;border-top:3px dashed;border-radius:0;background:none}
.air{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round}
.rpipe{fill:none;stroke-linecap:round;stroke-linejoin:round}
.rflow{fill:none;stroke:rgba(255,255,255,.8);stroke-width:2;stroke-dasharray:3 11;stroke-linecap:round}
.ins{fill:none;stroke:#3a3f44;stroke-linecap:round;stroke-linejoin:round}
.lblS{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:var(--muted);text-transform:uppercase}
.st{font-family:var(--display);font-size:10px;font-weight:700;letter-spacing:.04em;text-transform:uppercase}
.gface{fill:var(--paper);stroke:var(--line);stroke-width:2}
</style>
<style>.crumb{display:flex;gap:6px;align-items:center;font:600 13px "Barlow Condensed","Arial Narrow",system-ui,sans-serif;letter-spacing:.08em;text-transform:uppercase;padding:8px max(16px,env(safe-area-inset-left,0px)) 0;color:var(--muted,#5b666d)}.crumb a{color:var(--brass,#9a6f1f);text-decoration:none}.crumb a:hover,.crumb a:focus-visible{text-decoration:underline}</style>
</head>
<body>
<nav class="crumb" aria-label="Breadcrumb"><a href="/">← All trainers</a><span aria-hidden="true">/</span><span>Refrigeration</span></nav>

<div class="wrap">
<header>
  <h1>Refrigeration Trainer </h1>
  <div class="seg" role="group" aria-label="Simulator">
    <button data-sim="split" aria-pressed="true">Split AC</button>
    <button data-sim="hp" aria-pressed="false">Heat pump</button>
    <button data-sim="cooler" aria-pressed="false">Walk-in cooler</button>
    <button data-sim="freezer" aria-pressed="false">Walk-in freezer</button>
  </div>
  <div class="tools">
    <button class="btn" id="run" aria-pressed="false">Pause</button>
    <select class="btn" id="speed" aria-label="Simulation speed"><option value="1">1x</option><option value="10" selected>10x</option><option value="60">60x</option><option value="100">100x</option><option value="500">500x</option><option value="1000">1000x</option></select>
    <button class="btn" id="restart">Reset</button>
    <button class="btn" id="theme">Theme</button>
    <button class="btn" id="about">About</button>
    <button class="btn" id="feedback">Feedback</button>
  </div>
</header>

<div class="layout">
  <div class="stage">
    <div class="drawing" id="drawing">
      <div class="scroller"><svg id="svg" viewBox="0 0 800 470" role="img" aria-label="Split air conditioner drawing"></svg></div>
      <div class="legend" aria-label="Color key">
        <span><i style="background:var(--r-dis)"></i>Hot gas, high pressure</span>
        <span><i style="background:var(--r-liq)"></i>Liquid, high pressure</span>
        <span><i style="background:var(--r-mix)"></i>Liquid + flash gas, low pressure</span>
        <span><i style="background:var(--r-suc)"></i>Cool vapor, low pressure</span>
        <span><i class="ar" style="border-color:var(--air-warm)"></i>Warm air</span>
        <span><i class="ar" style="border-color:var(--air-cool)"></i>Cool air</span>
      </div>
      <div class="hint" id="hint">Tap any part to see what it does. Drag the gauge set to move it (double-tap puts it back). On a phone, swipe the drawing sideways.</div>
      <div class="boom" id="boom" hidden><div class="boomCard" role="alertdialog" aria-labelledby="boomT"><h2 id="boomT"></h2><div id="boomB"></div><button class="btn" id="boomReset">Reset the simulator</button></div></div>
    </div>
    <div class="strip">
      <div class="reads" id="reads"></div>
      <div class="lamps" id="lamps"></div>
      <div class="alerts" id="alerts"></div>
    </div>
  </div>
  <div>
    <div class="tabs" role="tablist">
      <button role="tab" data-tab="controls" aria-selected="true">Controls</button>
      <button role="tab" data-tab="failures" aria-selected="false">Failures</button>
      <button role="tab" data-tab="parts" aria-selected="false">Parts</button>
      <button role="tab" data-tab="log" aria-selected="false">Log</button>
    </div>
    <div class="tabpanel" id="p-controls" role="tabpanel"></div>
    <div class="tabpanel" id="p-failures" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-parts" role="tabpanel" hidden></div>
    <div class="tabpanel" id="p-log" role="tabpanel" hidden><div class="log" id="log" aria-live="polite"></div></div>
  </div>
</div>
</div>

<div class="modal" id="disc" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="discT">
  <h2 id="discT">Training aid only</h2>
  <p>Refrigeration Trainer is a simplified simulation for learning how the parts of air conditioning and refrigeration systems work alone and together. It is not a charging chart, a design tool, or a substitute for training, the manufacturer's instructions or your local code.</p>
  <ul>
    <li>Numbers are typical values (3-ton R-410A split system and heat pump; R-404A walk-in cooler and freezer) and the physics is simplified. Always charge and diagnose from the unit's own data plate and charging chart.</li>
    <li>Handling refrigerant in the US requires EPA Section 608 certification. R-404A is being phased down; new walk-ins often use R-448A or R-449A with similar pressures. Never vent refrigerant, and never bypass a pressure switch or overload on real equipment.</li>
    <li>The compressor failure scenarios are sped up to show why each safety matters.</li>
  </ul>
  <p class="note">Spot something wrong? Use Feedback (top bar) to report it.</p>
  <div class="modalRow"><button class="btn" id="discOk">I understand</button></div>
</div></div>
<div class="modal" id="fb" hidden><div class="modalCard" role="dialog" aria-modal="true" aria-labelledby="fbT">
  <h2 id="fbT">Feedback</h2>
  <p>Report a bug, suggest an idea, or flag something that isn't accurate. <span id="fbTo">No sign-in needed.</span></p>
  <label for="fbType">Type</label>
  <select id="fbType"><option>Bug</option><option>Suggestion</option><option>Accuracy problem</option><option>Other</option></select>
  <label for="fbMsg">What happened or what would you like?</label>
  <textarea id="fbMsg" maxlength="3000" placeholder="For bugs: what you did, what you expected, what you saw. For accuracy: your source if you have one."></textarea>
  <label for="fbName">Name (optional)</label>
  <input id="fbName" maxlength="80" autocomplete="name">
  <p class="note" id="fbStatus"></p>
  <div class="modalRow"><button class="btn" id="fbCancel">Cancel</button><button class="btn" id="fbSend">Send</button></div>
</div></div>
<div class="sheet" id="sheet" hidden role="dialog" aria-labelledby="sheetT">
  <button class="btn x" id="sheetX">Close</button>
  <h2 id="sheetT"></h2>
  <div id="sheetB"></div>
</div>
<script>
(()=>{
const $=id=>document.getElementById(id);
const ATM=14.7;
// R-410A saturation pressure (psig) vs temperature (°F). BPA R-410A pressure-temperature chart; 158°F is near the critical point.
const PT=[[-60,1],[-40,11],[-20,26],[0,48],[10,62],[20,79],[30,97],[40,119],[50,143],[60,171],[70,201],[80,236],[90,275],[100,317],[110,364],[115,390],[120,417],[130,474],[140,537],[150,606],[158,690]];
function psat(T){if(T<=PT[0][0])return Math.max(-14,PT[0][1]+(T-PT[0][0])*0.6);for(let i=1;i<PT.length;i++){if(T<=PT[i][0]){const[a,pa]=PT[i-1],[b,pb]=PT[i];return pa+(pb-pa)*(T-a)/(b-a)}}return 690+(T-158)*9}
function tsat(P){if(P<=PT[0][1])return PT[0][0]+(P-PT[0][1])/0.6;for(let i=1;i<PT.length;i++){if(P<=PT[i][1]){const[a,pa]=PT[i-1],[b,pb]=PT[i];return a+(b-a)*(P-pa)/(pb-pa)}}return 158+(P-690)/9}
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const lerp=(a,b,t)=>a+(b-a)*t;
function mix(c1,c2,t){t=clamp(t,0,1);return `rgb(${c1.map((v,i)=>Math.round(lerp(v,c2[i],t))).join(",")})`}
// air color: cool blue at 50°F, warm orange at 100°F
const acol=T=>mix([61,143,224],[224,102,42],(T-50)/50);
const blink=ms=>Math.floor(performance.now()/ms)%2===0;
function at(id,k,v){const e=$(id);if(e)e.setAttribute(k,v)}
function txt(id,v){const e=$(id);if(e&&e.textContent!==v)e.textContent=v}
const f0=v=>Math.round(v);

const SRC={
  em_cycle:["The Engineering Mindset: Refrigeration cycle, essential knowledge","https://theengineeringmindset.com/the-refrigeration-cycle-essential-knowledge/"],
  em_txv:["The Engineering Mindset: How thermostatic expansion valves work","https://theengineeringmindset.com/thermostatic-expansion-valves-work/"],
  em_scroll:["The Engineering Mindset: Scroll compressors","https://theengineeringmindset.com/scroll-compressors-explained/"],
  em_hp:["The Engineering Mindset: Heat pumps explained (split system flow path)","https://theengineeringmindset.com/heat-pumps-explained/"],
  bpa:["BPA: R-410A pressure-temperature chart","https://www.bpa.gov/-/media/Aep/energy-efficiency/residential/residential-ptcs-essentials/r-410a-pressure-temperature-chart.pdf"],
  acd:["AC Direct: R-410A pressure switch guide","https://www.acdirect.com/blog/r410a-pressure-switch-guide"],
  hvs:["HVAC School: Why discharge line temperature is a useful reading","https://hvacrschool.com/why-discharge-line-temperature-is-a-useful-reading/"],
  tsh:["HVAC School: How to find target superheat","https://hvacrschool.com/how-to-find-target-superheat"],
  charge:["NATE study guide: Charging by superheat, subcooling and weight","https://open-exam-prep.com/study-guides/nate-hvac/equipment-installation-commissioning/refrigerant-charging-superheat-subcooling"],
  air:["HVAC study guide: Airflow and charge diagnostics","https://open-exam-prep.com/study-guides/ar-hvac-contractor/maintenance-troubleshooting-safety/airflow-charge-diagnostics"],
  testo:["TruTech / Testo 550 troubleshooting guide (symptom tables)","https://trutechtools.com/content/assets/blog/images/ttt-testo-550-troubleshooting-guide1.pdf"],
  hum:["Champion: AC compressor hums but won't start","https://www.championair.com/ac-compressor-hums-wont-start"],
  beacon:["Beacon: Capacitors, contactors and small parts","https://www.beaconsaves.com/blog/capacitors-contactors-small-parts"]
};
const gimg=q=>["Photo search: "+q,"https://www.google.com/search?tbm=isch&q="+encodeURIComponent(q)];
const PHOTOS={split:{
  compressor:[gimg("Copeland scroll compressor residential")],
  condenser:[gimg("condensing unit condenser coil fins")],
  fan:[gimg("condenser fan motor and blade")],
  contactor:[gimg("HVAC contactor 1 pole 30 amp")],
  cap:[gimg("dual run capacitor 45/5 uF")],
  hps:[gimg("R-410A high pressure switch")],
  lps:[gimg("R-410A low pressure switch")],
  gauges:[gimg("R-410A manifold gauge set")],
  drier:[gimg("liquid line filter drier")],
  meter:[gimg("TXV thermostatic expansion valve AC"),gimg("AC piston metering device")],
  evap:[gimg("A-coil evaporator coil")],
  blower:[gimg("furnace blower wheel motor")],
  filter:[gimg("pleated furnace air filter")],
  suction:[gimg("insulated suction line set")],
  liquid:[gimg("AC line set liquid line")],
  disconnect:[gimg("AC disconnect box pull out")],
  tstat:[gimg("cooling thermostat")]}};

// Part drawings, 160x120
const K="#2a2d30",BR="url(#zBrassH)",BRD="#8a6a22",ST="url(#zSteel)",STL="url(#zSteelH)",RD="#b8322a",WH="#f4f4f0",CU="url(#zCuV)",CUD="#8e5532",GY="url(#zShell)",BL="#2f6fd6";
const pipeH=(x1,x2,y,w=10,c="url(#zCuH)")=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const pipeV=(x,y1,y2,w=10,c=CU)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="${c}" stroke="${K}" stroke-width="1"/>`;
const hexnut=(x,y,r=8,c=BR)=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${x+r*Math.cos(i*Math.PI/3)},${y+r*Math.sin(i*Math.PI/3)}`).join(" ")}" fill="${c}" stroke="${BRD}"/>`;
const dial=(cx,cy,r,label,val=0.3,ring=STL)=>{let t="";for(let i=0;i<=10;i++){const a=(-135+i*27)*Math.PI/180;t+=`<line x1="${cx+(r-2)*Math.sin(a)}" y1="${cy-(r-2)*Math.cos(a)}" x2="${cx+(r-6)*Math.sin(a)}" y2="${cy-(r-6)*Math.cos(a)}" stroke="${K}" stroke-width="1"/>`}
  const a=(-135+val*270)*Math.PI/180;return `<circle cx="${cx}" cy="${cy}" r="${r+3}" fill="${ring}" stroke="${K}"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="${WH}" stroke="${K}" stroke-width=".8"/>${t}<text x="${cx}" y="${cy+r*.45}" font-size="${r*.28}" text-anchor="middle" font-family="sans-serif" fill="${K}">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+(r-7)*Math.sin(a)}" y2="${cy-(r-7)*Math.cos(a)}" stroke="${RD}" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="2.5" fill="${K}"/>`};
const box=(x,y,w,h,c,r=4)=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${c}" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/>`;
const label=(x,y,s,c=K,sz=8)=>`<text x="${x}" y="${y}" font-size="${sz}" text-anchor="middle" font-family="sans-serif" font-weight="600" fill="${c}">${s}</text>`;
const fins=(x,y,w,h,step=4,c=ST)=>Array.from({length:Math.floor(w/step)},(_,i)=>`<line x1="${x+i*step+2}" y1="${y}" x2="${x+i*step+2}" y2="${y+h}" stroke="${c}" stroke-width=".8"/>`).join("");
const ILL={
 compressor:`<path d="M52 108 V40 Q52 14 80 14 Q108 14 108 40 V108 Z" fill="#30363b" stroke="${K}" stroke-width="1.2"/>${box(44,104,72,10,"#22262a",2)}${pipeH(108,150,74,10)}${pipeV(80,2,16,8)}${box(56,52,22,16,"#9aa1a8",2)}${label(67,63,"T  S  R",K,6)}${label(130,66,"SUCTION",K,6)}${label(98,9,"DISCHARGE",K,6)}${label(80,92,"SCROLL",WH,8)}`,
 condenser:`${box(18,18,124,88,"#59626a",4)}${fins(24,24,112,76,4,"#9aa3aa")}${Array.from({length:6},(_,i)=>`<line x1="22" y1="${30+i*12}" x2="138" y2="${30+i*12}" stroke="${CU}" stroke-width="2.4"/>`).join("")}<path d="M138 30 v12 M22 42 v12 M138 54 v12 M22 66 v12 M138 78 v12" stroke="${CU}" stroke-width="2.4"/>${label(80,116,"CONDENSER COIL (FINS + TUBES)",K,7)}`,
 fan:`<circle cx="80" cy="56" r="44" fill="#3a3f44" stroke="${K}"/>${[0,1,2].map(i=>`<ellipse cx="80" cy="34" rx="10" ry="22" fill="#9aa3aa" stroke="${K}" transform="rotate(${i*120} 80 56)"/>`).join("")}<circle cx="80" cy="56" r="10" fill="#22262a"/>${box(66,96,28,16,"#22262a",3)}${label(80,116,"MOTOR",K,7)}`,
 contactor:`${box(40,14,80,92,"#e9e6dd",4)}${box(52,24,56,22,"#3a3f44",2)}${[60,100].map(x=>`<circle cx="${x}" cy="35" r="5" fill="${BR}" stroke="${BRD}"/>`).join("")}${box(56,56,48,24,"#c9ced2",2)}${label(80,71,"COIL 24V",K,7)}${[60,100].map(x=>`<circle cx="${x}" cy="94" r="5" fill="${BR}" stroke="${BRD}"/>`).join("")}${label(80,11,"LINE",K,6)}${label(80,118,"LOAD",K,6)}`,
 cap:`<rect x="52" y="16" width="56" height="92" rx="10" fill="#b9c0c6" stroke="${K}" stroke-width="1.2"/><ellipse cx="80" cy="18" rx="28" ry="6" fill="#d7dce0" stroke="${K}"/>${[[66,"HERM"],[80,"C"],[94,"FAN"]].map(([x,l])=>`<rect x="${x-4}" y="8" width="8" height="8" fill="${BR}" stroke="${BRD}"/>${label(x,5,l,K,5)}`).join("")}${label(80,60,"45+5 µF",K,9)}${label(80,74,"440 VAC",K,7)}`,
 hps:`${pipeH(10,150,92,12)}${hexnut(80,80,10)}${box(58,20,44,52,"#2f3337",6)}${label(80,46,"HIGH",WH,8)}${label(80,58,"PRESS.",WH,7)}<path d="M102 32 C126 28 132 14 150 14" stroke="${RD}" stroke-width="2" fill="none"/><path d="M102 40 C130 36 136 22 154 22" stroke="${RD}" stroke-width="2" fill="none"/>${label(80,114,"DISCHARGE LINE",K,7)}`,
 lps:`${pipeH(10,150,92,16)}${hexnut(80,78,10)}${box(58,20,44,50,"#2f3337",6)}${label(80,44,"LOW",WH,8)}${label(80,56,"PRESS.",WH,7)}<path d="M102 32 C126 28 132 14 150 14" stroke="${BL}" stroke-width="2" fill="none"/>${label(80,114,"SUCTION LINE",K,7)}`,
 gauges:`${dial(46,46,30,"LOW",.3,"#3d7de0")}${dial(114,46,30,"HIGH",.5,"#d23a26")}${box(40,84,80,18,"#9aa1a8",4)}<path d="M54 102 C54 116 40 116 30 118" stroke="#3d7de0" stroke-width="3" fill="none"/><path d="M80 102 V118" stroke="#e8c33a" stroke-width="3"/><path d="M106 102 C106 116 120 116 130 118" stroke="#d23a26" stroke-width="3" fill="none"/>`,
 drier:`${pipeH(4,34,60,6)}${pipeH(126,156,60,6)}<rect x="34" y="40" width="92" height="40" rx="18" fill="#2f6a8f" stroke="${K}" stroke-width="1.2"/>${label(80,58,"FILTER DRIER",WH,8)}<path d="M66 70 h28 l-6 -4 m6 4 l-6 4" stroke="${WH}" stroke-width="1.6" fill="none"/>${label(80,100,"FLOW →",K,7)}`,
 meter:`${pipeH(4,52,74,8)}${box(52,60,40,28,BR,4)}${pipeH(92,112,74,8)}<path d="M58 60 V40 Q72 26 86 40 V60 Z" fill="${BR}" stroke="${BRD}"/>${box(60,28,24,10,"#9aa1a8",3)}<path d="M72 28 C72 10 120 10 130 30" stroke="${CU}" stroke-width="1.6" fill="none"/>${box(124,30,16,10,CU,3)}${pipeV(102,76,108,8)}${label(72,104,"TXV",K,8)}${label(132,52,"BULB",K,6)}<rect x="16" y="94" width="10" height="16" rx="3" fill="${BR}" stroke="${BRD}"/>${label(36,116,"PISTON",K,6)}`,
 evap:`<path d="M24 108 L80 20 L136 108" stroke="#7a8a96" stroke-width="22" fill="none" stroke-linejoin="round"/><path d="M24 108 L80 20 L136 108" stroke="${ST}" stroke-width="18" fill="none" stroke-dasharray="1 3" stroke-linejoin="round"/>${box(14,106,132,8,"#d9d4c7",2)}${label(80,96,"A-COIL",K,9)}${label(126,24,"↑ AIR",BL,8)}`,
 blower:`<circle cx="80" cy="58" r="42" fill="#5a6168" stroke="${K}"/><circle cx="80" cy="58" r="32" fill="#3a3f44"/>${Array.from({length:18},(_,i)=>{const a=i*20*Math.PI/180;return `<line x1="${80+20*Math.cos(a)}" y1="${58+20*Math.sin(a)}" x2="${80+31*Math.cos(a)}" y2="${58+31*Math.sin(a)}" stroke="${STL}" stroke-width="2"/>`}).join("")}<circle cx="80" cy="58" r="12" fill="#22262a"/>${label(80,114,"SQUIRREL-CAGE BLOWER",K,7)}`,
 filter:`${box(24,18,112,84,"#e9e6dd",3)}${Array.from({length:13},(_,i)=>`<path d="M${30+i*8} 24 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4 l4 4 l-4 4" stroke="#bfb8a6" fill="none"/>`).join("")}${label(80,114,"PLEATED AIR FILTER",K,7)}`,
 suction:`${pipeH(4,156,50,22,"#2c3135")}${pipeH(4,156,50,12)}${pipeH(4,156,86,6)}${label(80,30,"SUCTION (LARGE, INSULATED)",K,7)}${label(80,106,"LIQUID (SMALL, BARE)",K,7)}`,
 liquid:`${pipeH(4,156,50,22,"#2c3135")}${pipeH(4,156,50,12)}${pipeH(4,156,86,6)}${label(80,30,"SUCTION (LARGE, INSULATED)",K,7)}${label(80,106,"LIQUID (SMALL, BARE)",K,7)}`,
 disconnect:`${box(44,10,72,96,"#8e969d",4)}${box(54,22,52,72,"#5a6168",3)}${box(62,40,36,30,"#22262a",3)}${label(80,58,"PULL",WH,8)}${label(80,116,"DISCONNECT",K,7)}`,
 tstat:`${box(36,20,88,80,"#efece4",10)}${box(48,32,64,34,"#2f3337",4)}${label(80,55,"74°",WH,16)}${label(80,82,"COOL  AUTO",K,7)}`,
 room:`<path d="M20 60 L80 16 L140 60 V110 H20 Z" fill="#e9e6dd" stroke="${K}" stroke-width="1.2"/>${box(66,74,28,36,"#8a6a4a",2)}${box(34,70,20,18,"#cfe6f5",1)}${box(106,70,20,18,"#cfe6f5",1)}${label(80,52,"74°F",K,10)}`
};
const ZMAP={meter:"txv",motor:"motor3"};/* part keys that mean something else on these tabs: skip the shared drawing */const ZSKIP={gas:["meter"],chill:["evap"]};function ill(simId,k){const v="0 0 340 250";const big=cur&&cur.id===simId&&cur.illL&&cur.illL[k];if(big)return `<svg class="ill" viewBox="${v}" aria-hidden="true">${big}</svg>`;if(typeof RILL!=="undefined"&&RILL[simId+":"+k]){const r=RILL[simId+":"+k].s;return `<svg class="ill" viewBox="${v}" aria-hidden="true">${typeof r==="function"?r():r}</svg>`}if((ZSKIP[simId]||[]).includes(k)){const own=cur&&cur.id===simId&&cur.ill&&cur.ill[k];return own?`<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${own}</svg>`:""}if(typeof RILL!=="undefined"&&(RILL[simId+":"+k]||RILL[k]&&(!RILL[k].only||RILL[k].only.includes(simId)))){const r=(RILL[simId+":"+k]||RILL[k]).s;return `<svg class="ill" viewBox="${v}" aria-hidden="true">${typeof r==="function"?r():r}</svg>`}const own=cur&&cur.id===simId&&cur.ill&&cur.ill[k];if(own)return `<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${own}</svg>`;const z=zillSvg(ZMAP[k]||k);if(z)return z;const s=ILL[k];return s?`<svg class="ill" viewBox="0 0 160 120" aria-hidden="true">${s}</svg>`:""}

/*RZ-BEGIN*/
/* ============ REALISTIC PARTS LIBRARY (shared by every trainer) ============ */
// Gradients, filters and patterns live in one hidden <svg> so every drawing and part card can use them.
const RZ_DEFS=`<defs>
<linearGradient id="zShell" x1="0" x2="1"><stop offset="0" stop-color="#1b1f22"/><stop offset=".22" stop-color="#4d555b"/><stop offset=".36" stop-color="#6b747a"/><stop offset=".6" stop-color="#363c41"/><stop offset="1" stop-color="#15181a"/></linearGradient>
<radialGradient id="zDome" cx=".4" cy=".35" r=".8"><stop offset="0" stop-color="#7a838a"/><stop offset=".5" stop-color="#3c4348"/><stop offset="1" stop-color="#181b1e"/></radialGradient>
<linearGradient id="zCuH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zCuV" x1="0" x2="1"><stop offset="0" stop-color="#6e3519"/><stop offset=".3" stop-color="#e9a774"/><stop offset=".55" stop-color="#b8693a"/><stop offset="1" stop-color="#5a2a12"/></linearGradient>
<linearGradient id="zBrass" x1="0" x2="1"><stop offset="0" stop-color="#6a4a12"/><stop offset=".3" stop-color="#e8cd78"/><stop offset=".55" stop-color="#b8902e"/><stop offset="1" stop-color="#5e400e"/></linearGradient>
<linearGradient id="zBrassH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e8cd78"/><stop offset=".45" stop-color="#c9a240"/><stop offset="1" stop-color="#6a4a12"/></linearGradient>
<linearGradient id="zSteel" x1="0" x2="1"><stop offset="0" stop-color="#8b949a"/><stop offset=".3" stop-color="#f1f4f6"/><stop offset=".6" stop-color="#b9c1c6"/><stop offset="1" stop-color="#7d868c"/></linearGradient>
<linearGradient id="zSteelH" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e9edf0"/><stop offset=".5" stop-color="#b3bbc0"/><stop offset="1" stop-color="#6f787e"/></linearGradient>
<linearGradient id="zAlu" x1="0" x2="1"><stop offset="0" stop-color="#8f979d"/><stop offset=".25" stop-color="#e3e8eb"/><stop offset=".45" stop-color="#f7f9fa"/><stop offset=".7" stop-color="#b6bec3"/><stop offset="1" stop-color="#7e868b"/></linearGradient>
<radialGradient id="zAluTop" cx=".42" cy=".4" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".7" stop-color="#cfd5d9"/><stop offset="1" stop-color="#99a1a6"/></radialGradient>
<linearGradient id="zPlastic" x1="0" x2="1"><stop offset="0" stop-color="#bdb6a6"/><stop offset=".2" stop-color="#ece7dc"/><stop offset=".5" stop-color="#f6f3ec"/><stop offset=".85" stop-color="#d6cfc0"/><stop offset="1" stop-color="#a9a291"/></linearGradient>
<linearGradient id="zPlasticDk" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#4a4f54"/><stop offset="1" stop-color="#22262a"/></linearGradient>
<linearGradient id="zBlue" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#7fa3c4"/><stop offset=".25" stop-color="#4f7699"/><stop offset=".7" stop-color="#2e4b66"/><stop offset="1" stop-color="#1a2d3f"/></linearGradient>
<linearGradient id="zGreen" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#3f7a4a"/><stop offset="1" stop-color="#1f4a2a"/></linearGradient>
<linearGradient id="zCab" x1="0" x2="1"><stop offset="0" stop-color="#c3cacf"/><stop offset=".5" stop-color="#e2e6e9"/><stop offset="1" stop-color="#b4bcc1"/></linearGradient>
<linearGradient id="zCabIn" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9dee1"/><stop offset="1" stop-color="#c2c9ce"/></linearGradient>
<linearGradient id="zTan" x1="0" x2="1"><stop offset="0" stop-color="#b9a578"/><stop offset=".5" stop-color="#e3d3a6"/><stop offset="1" stop-color="#a8956a"/></linearGradient>
<linearGradient id="zLcd" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#cfe0d2"/><stop offset="1" stop-color="#a9c2ad"/></linearGradient>
<linearGradient id="zWireBk" x1="0" x2="1"><stop offset="0" stop-color="#050505"/><stop offset=".35" stop-color="#55595c"/><stop offset="1" stop-color="#0b0b0b"/></linearGradient>
<linearGradient id="zWireRd" x1="0" x2="1"><stop offset="0" stop-color="#5a0b07"/><stop offset=".35" stop-color="#e2554a"/><stop offset="1" stop-color="#6a100a"/></linearGradient>
<linearGradient id="zWireYl" x1="0" x2="1"><stop offset="0" stop-color="#7a5a00"/><stop offset=".35" stop-color="#ffe26a"/><stop offset="1" stop-color="#8a6800"/></linearGradient>
<linearGradient id="zWireBl" x1="0" x2="1"><stop offset="0" stop-color="#0b2a6a"/><stop offset=".35" stop-color="#6c9ef0"/><stop offset="1" stop-color="#0e2f78"/></linearGradient>
<radialGradient id="zScrew" cx=".38" cy=".35" r=".7"><stop offset="0" stop-color="#ffffff"/><stop offset=".5" stop-color="#b9c1c6"/><stop offset="1" stop-color="#5f686d"/></radialGradient>
<radialGradient id="zInside" cx=".5" cy=".5" r=".7"><stop offset="0" stop-color="#3a3f43"/><stop offset="1" stop-color="#121416"/></radialGradient>
<linearGradient id="zWinding" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#e3a05e"/><stop offset=".5" stop-color="#b8692f"/><stop offset="1" stop-color="#6e3a14"/></linearGradient>
<linearGradient id="zLam" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#9aa3a9"/><stop offset=".5" stop-color="#5c656b"/><stop offset="1" stop-color="#2e3438"/></linearGradient>
<linearGradient id="zMotor" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#5d86ad"/><stop offset=".35" stop-color="#3b6287"/><stop offset="1" stop-color="#1c3149"/></linearGradient>
<radialGradient id="zFlame" cx=".5" cy=".85" r=".9"><stop offset="0" stop-color="#9fd0ff"/><stop offset=".35" stop-color="#3d7de0"/><stop offset=".8" stop-color="#f0a040" stop-opacity=".7"/><stop offset="1" stop-color="#f0a040" stop-opacity="0"/></radialGradient>
<filter id="zShadow" x="-20%" y="-20%" width="140%" height="150%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-color="#000" flood-opacity=".3"/></filter>
<filter id="zSoft"><feGaussianBlur stdDeviation="3"/></filter>
<filter id="zGlow" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="2.5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="zFins" width="3" height="10" patternUnits="userSpaceOnUse"><rect width="3" height="10" fill="#a9b2b8"/><rect width="1.1" height="10" fill="#eef2f4"/></pattern>
<pattern id="zFinsH" width="10" height="3" patternUnits="userSpaceOnUse"><rect width="10" height="3" fill="#a9b2b8"/><rect width="10" height="1.1" fill="#eef2f4"/></pattern>
<pattern id="zGrille" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="none"/><path d="M0 3 H6 M3 0 V6" stroke="#2a2f33" stroke-width="1"/></pattern>
<pattern id="zLouver" width="10" height="7" patternUnits="userSpaceOnUse"><rect width="10" height="7" fill="#c3cacf"/><rect y="4" width="10" height="2" fill="#6f787e"/></pattern>
<pattern id="zPleat" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#f4f1ea"/><path d="M0 0 L6 6" stroke="#cdc6b6" stroke-width="1.4"/></pattern>
<pattern id="zWind" width="6" height="4" patternUnits="userSpaceOnUse"><rect width="6" height="4" fill="url(#zWinding)"/><path d="M0 2 H6" stroke="#5a2e10" stroke-width=".6" opacity=".6"/></pattern>
<pattern id="zBrick" width="24" height="12" patternUnits="userSpaceOnUse"><rect width="24" height="12" fill="#c4b9a6"/><path d="M0 0 H24 M0 6 H24 M6 0 V6 M18 6 V12" stroke="#9c8f78" stroke-width=".8"/></pattern>
</defs>`;
function rzEnsureDefs(){if(document.getElementById("rzDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rzDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML=RZ_DEFS;document.body.prepend(s)}
// Copper tube look: dark copper edge behind each refrigerant line and a highlight along it. The line color still shows the refrigerant state.
function rzTubes(root){rzEnsureDefs();const NS="http://www.w3.org/2000/svg";
  root.querySelectorAll("path.rpipe:not([data-z]),path.ins:not([data-z]),path.wpipe:not([data-z])").forEach(p=>{p.setAttribute("data-z","1");const w=+(p.getAttribute("stroke-width")||6),d=p.getAttribute("d");
    const ins=p.classList.contains("ins");
    const back=document.createElementNS(NS,"path");back.setAttribute("d",d);back.setAttribute("class","zTubeO");back.setAttribute("stroke-width",w+(ins?2:3));back.setAttribute("stroke",ins?"#0d0f10":"#5a2a12");
    p.parentNode.insertBefore(back,p);
    const hi=document.createElementNS(NS,"path");hi.setAttribute("d",d);hi.setAttribute("class","zTubeH");hi.setAttribute("stroke-width",Math.max(1,w*(ins?.22:.28)).toFixed(1));
    hi.setAttribute("transform",`translate(${(-w*.2).toFixed(1)} ${(-w*.2).toFixed(1)})`);if(ins)hi.setAttribute("stroke","rgba(255,255,255,.13)");
    p.parentNode.insertBefore(hi,p.nextSibling)})}
const RZ_CSS=`.zTubeO,.zTubeH{fill:none;stroke-linecap:round;stroke-linejoin:round;pointer-events:none}.zTubeH{stroke:rgba(255,255,255,.42)}
.ins{stroke:#25292c}.zl{font-family:var(--display);font-size:11px;font-weight:600;letter-spacing:.05em;fill:#3b4449;text-transform:uppercase}
.zt{font-family:var(--display);font-size:10px;font-weight:600;letter-spacing:.05em;fill:#3b4449}
.zw{fill:#eef1f3}.valD{font-family:var(--mono);font-size:11px}.zlead{stroke:#4a5257;stroke-width:1;fill:none}
@keyframes zorb{0%{transform:translate(3px,0)}25%{transform:translate(0,2px)}50%{transform:translate(-3px,0)}75%{transform:translate(0,-2px)}100%{transform:translate(3px,0)}}
@keyframes zspin{to{transform:rotate(360deg)}}@keyframes zdash{to{stroke-dashoffset:-32}}@keyframes zslide{to{transform:translateX(8px)}}@keyframes zbub{to{transform:translateY(12px)}}@keyframes zbob{0%,100%{transform:translateY(0)}50%{transform:translateY(-3px)}}
.zOrb{animation:zorb .9s linear infinite}.zSpin{animation:zspin 1.2s linear infinite;transform-box:fill-box;transform-origin:center}.zFlow{fill:none;stroke-width:3;stroke-dasharray:7 9;stroke-linecap:round;animation:zdash 1s linear infinite}.zBob{animation:zbob 1.6s ease-in-out infinite}.zSlide{animation:zslide .35s linear infinite}.zBub{animation:zbub .9s linear infinite}
@media (prefers-reduced-motion:reduce){.zOrb,.zSpin,.zFlow,.zBob,.zSlide,.zBub{animation:none}}
.ill{background:#eef1f3;border-radius:6px}#reads b small{display:block;font-size:12px;opacity:.75;font-weight:500;font-family:var(--mono)}`;
(function(){try{const st=document.createElement("style");st.textContent=RZ_CSS;document.head.appendChild(st)}catch(e){}})();

// ---- small builders (main drawing scale) ----
const zScrew=(x,y,r=3)=>`<circle cx="${x}" cy="${y}" r="${r}" fill="url(#zScrew)" stroke="#4d555a" stroke-width=".6"/><path d="M${x-r*.6} ${y-r*.2} L${x+r*.6} ${y+r*.2}" stroke="#3a3f43" stroke-width="${(r*.25).toFixed(2)}"/>`;
const zShade=(cx,cy,rx,ry=4)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="#000" opacity=".22" filter="url(#zSoft)"/>`;
const zHex=(x,y,r,fill="url(#zBrass)")=>`<polygon points="${[0,1,2,3,4,5].map(i=>`${(x+r*Math.cos(i*Math.PI/3)).toFixed(1)},${(y+r*Math.sin(i*Math.PI/3)).toFixed(1)}`).join(" ")}" fill="${fill}" stroke="#5e400e" stroke-width=".8"/>`;
const zCuStubV=(x,y1,y2,w=6)=>`<rect x="${x-w/2}" y="${y1}" width="${w}" height="${y2-y1}" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".6"/>`;
const zCuStubH=(x1,x2,y,w=6)=>`<rect x="${x1}" y="${y-w/2}" width="${x2-x1}" height="${w}" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".6"/>`;
// leader-line label
const zLead=(x1,y1,x2,y2,tx,ty,t,anchor="start",cls="zt")=>`<path class="zlead" d="M${x1} ${y1} L${x2} ${y2}"/><circle cx="${x1}" cy="${y1}" r="1.8" fill="#4a5257"/><text class="${cls}" x="${tx}" y="${ty}" text-anchor="${anchor}">${t}</text>`;
// hermetic compressor shell; ids optional
function zCompressor(x,y,w,h,o={}){const cx=x+w/2,r=w/2,ry=Math.max(3,w*.12);
  return `${rSh(cx,y+h+3,w*.66,5)}
  <path d="M${x-4} ${y+h-6} L${x-8} ${y+h+1} H${x+w+8} L${x+w+4} ${y+h-6} Z" fill="url(#r_blackV)"/>${[x-6,x+w-6].map(fx=>`<rect x="${fx}" y="${y+h-1}" width="12" height="4" rx="1.5" fill="#1a1d20"/>`).join("")}
  <path class="hl" d="M${x} ${y+r*.8} Q${x} ${y} ${cx} ${y} Q${x+w} ${y} ${x+w} ${y+r*.8} V${y+h-8} A${r} ${ry} 0 0 1 ${x} ${y+h-8} Z" fill="url(#r_blackV)" filter="url(#rGrain)"/>
  <path d="M${x+w*.18} ${y+r*.8} Q${x+w*.2} ${y+w*.12} ${cx} ${y+w*.08}" fill="none" stroke="#fff" stroke-opacity=".22" stroke-width="3" stroke-linecap="round"/>
  <path d="M${x} ${y+h*.42} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42}" fill="none" stroke="#000" stroke-opacity=".6" stroke-width="2.4"/><path d="M${x} ${y+h*.42+2} A${r} ${ry} 0 0 0 ${x+w} ${y+h*.42+2}" fill="none" stroke="#fff" stroke-opacity=".12" stroke-width="1"/>
  ${o.term?`${rBox(x+w-4,y+h*.5,10,16,5,"black",{r:2})}`:""}`}

// pressure switch on a tube (lamp shows state)
const zPswitch=(x,y,lampId,w=24,h=20)=>`${rHexV(x+w/2,y+h-1,5,4,"brass")}${rCylV(x+w/2,y+h+3,y+h+7,2.6,"brass",{top:false})}<g class="hl">${rBox(x,y,w,h,6,"black",{r:h/3})}</g><path d="M${x+3} ${y+3} q-6 -6 -10 -2" stroke="#e8e8e8" stroke-width="1.6" fill="none"/><circle id="${lampId}" cx="${x+w/2}" cy="${y+h/2}" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// definite-purpose contactor; bar is the moving armature contact, seen through the window
const zContactor=(x,y,w,h,barId,lampId,barY)=>`${rSh(x+w/2,y+h+2,w*.6,3)}<g class="hl">${rBox(x,y,w,h,8,"black",{r:3})}</g>
  <rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="#0d0f10"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h*.36}" rx="2" fill="url(#rGlass)" opacity=".4"/>
  <rect id="${barId}" x="${x+4}" y="${barY}" width="${w-8}" height="6" rx="1" fill="url(#r_chromeH)"/>
  ${rTermS(x+6,y+h*.55)}${rTermS(x+w-6,y+h*.55)}
  <rect x="${x+w/2-7}" y="${y+h*.66}" width="14" height="${h*.26}" rx="2" fill="url(#r_brassV)"/>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h*.79}" r="3.4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>`;

// dual run capacitor (bulgeId shows a swollen top)
const zCap=(x,y,w,h,bulgeId)=>`${rSh(x+w/2,y+h+2,w*.7,3)}<g class="hl">${rCylV(x+w/2,y+4,y+h-2,w/2,"al",{ry:Math.max(2,w*.14)})}</g>
  ${[0.25,0.5,0.75].map(f=>`<rect x="${x+w*f-2}" y="${y-2}" width="4" height="6" fill="url(#r_chromeV)"/>`).join("")}
  <rect x="${x+2}" y="${y+h*.45}" width="${w-4}" height="${h*.28}" fill="#f4f1ea"/><text x="${x+w/2}" y="${y+h*.63}" font-size="5.5" text-anchor="middle" font-family="sans-serif" fill="#333">45/5</text>
  <path id="${bulgeId}" d="M${x} ${y+6} Q${x+w/2} ${y-12} ${x+w} ${y+6}" fill="url(#r_alT)" stroke="var(--bad)" stroke-width="1.4" opacity="0"/>`;

// pull-out disconnect box; handle id changes color when pulled
const zDisc=(x,y,w,h,hId)=>`${rSh(x+w/2,y+h+8,w*.7,3)}<g class="hl">${rBox(x,y,w,h,6,"paint",{r:2,grain:true})}</g>
  <rect id="${hId}" x="${x+6}" y="${y+9}" width="${w-12}" height="${h-17}" rx="2" fill="var(--plate)" stroke="#000" stroke-width=".6"/><rect x="${x+w/2-4}" y="${y+h*.45}" width="8" height="4" rx="1" fill="url(#r_redV)"/>
  ${rCylV(x+w/2,y+h,y+h+7,3,"galv",{top:false})}`;

// liquid line filter drier
const zDrier=(x,y,w,h,frostId,dir=1)=>`${zCuStubH(x-6,x+2,y+h/2,5)}${zCuStubH(x+w-2,x+w+6,y+h/2,5)}<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="url(#r_blueH)"/>
  ${dir===0?`<path d="M${x+w/2-7} ${y+h/2} h14 m-3 -3 l3 3 -3 3 M${x+w/2-4} ${y+h/2-3} l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:dir<0?`<path d="M${x+w*.4} ${y+h/2} l-6 0 m3 -3 l-3 3 3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`:`<path d="M${x+w*.6} ${y+h/2} l6 0 m-3 -3 l3 3 -3 3" stroke="#fff" stroke-width="1.1" fill="none"/>`}
  <rect id="${frostId}" x="${x}" y="${y}" width="${w}" height="${h}" rx="${h/2}" fill="var(--ice)" opacity="0"/>`;

// wall thermostat with an LCD
const zTstat=(x,y,w,h,txtId,lampId,init="74")=>`${rSh(x+w/2,y+h+3,w*.6,3)}<g class="hl">${rBox(x,y,w,h,5,"white",{r:8})}</g>
  <rect x="${x+5}" y="${y+6}" width="${w-10}" height="${h*.5}" rx="3" fill="#15181a"/><rect x="${x+6}" y="${y+7}" width="${w-12}" height="${h*.48-2}" rx="2" fill="url(#zLcd)"/>
  <text id="${txtId}" x="${x+w/2}" y="${y+7+h*.4}" text-anchor="middle" font-family="var(--mono)" font-size="15" fill="#1f2a22">${init}</text>
  <circle id="${lampId}" cx="${x+w/2}" cy="${y+h-9}" r="3" fill="var(--lamp-off)" stroke="#777" stroke-width=".6"/>`;

// pleated filter seen edge-on
const zFilter=(x,y,w,h,dirtId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="1" fill="url(#zTan)" stroke="#7d6b45"/><rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" fill="url(#zPleat)"/>
  <path d="M${x+3} ${y+4} ${Array.from({length:Math.floor((h-8)/5)},(_,i)=>`L${i%2?x+3:x+w-3} ${y+6+i*5}`).join(" ")}" fill="none" stroke="#b9b09c" stroke-width="1"/>
  <rect id="${dirtId}" x="${x}" y="${y}" width="${w}" height="${h}" fill="#6b5a3a" opacity="0"/>`;
// blower: scroll housing with squirrel-cage wheel (bladesId rotates around cx,cy)
const zBlower=(cx,cy,r,bladesId)=>`${zShade(cx,cy+r+6,r*1.05,4)}
  <path class="hl" d="M${cx+r*1.18} ${cy-r*1.32} V${cy} A${r*1.18} ${r*1.18} 0 1 1 ${cx} ${cy-r*1.18} Z" fill="url(#zSteelH)" stroke="#4d555a" stroke-width="1.2"/>
  <circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#zInside)"/>
  <g id="${bladesId}">${Array.from({length:24},(_,i)=>{const a=i*15*Math.PI/180,x1=cx+r*.62*Math.cos(a),y1=cy+r*.62*Math.sin(a),x2=cx+r*.95*Math.cos(a+.25),y2=cy+r*.95*Math.sin(a+.25);return `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#b9c1c6" stroke-width="2"/>`}).join("")}
   <circle cx="${cx}" cy="${cy}" r="${r*.6}" fill="none" stroke="#7d868c" stroke-width="1.5"/><line x1="${cx-r*.55}" y1="${cy}" x2="${cx+r*.55}" y2="${cy}" stroke="#7d868c" stroke-width="2"/></g>
  <circle cx="${cx}" cy="${cy}" r="${r*.34}" fill="url(#zMotor)" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r*.1}" fill="url(#zScrew)"/>`;
// condenser fan seen from the side: wire guard on top, blade (ellipse id animates rx)
const zFanTop=(x,y,w,h,fbId,cx,cy,gId)=>`<rect class="hl" x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="url(#zPlasticDk)" stroke="#111"/>
  <rect x="${x+3}" y="${y+2}" width="${w-6}" height="${h-4}" fill="url(#zGrille)" opacity=".9"/>
  <g id="${gId||fbId+"g"}"><ellipse id="${fbId}" cx="${cx}" cy="${cy}" rx="40" ry="4" fill="#3a4045" stroke="#111" stroke-width=".6"/></g>
  <rect x="${cx-7}" y="${y+h-1}" width="14" height="14" rx="2" fill="url(#zMotor)" stroke="#111"/>`;
// manifold gauge face
function zGauge(cx,cy,r,col,needleId,maxLbl){let t="";for(let i=0;i<=20;i++){const a=(-135+i*13.5)*Math.PI/180,l=i%5?4:8;t+=`<line x1="${(cx+(r-3)*Math.sin(a)).toFixed(1)}" y1="${(cy-(r-3)*Math.cos(a)).toFixed(1)}" x2="${(cx+(r-3-l)*Math.sin(a)).toFixed(1)}" y2="${(cy-(r-3-l)*Math.cos(a)).toFixed(1)}" stroke="#222" stroke-width="${i%5?.7:1.2}"/>`}
  return `${zShade(cx,cy+r+6,r*.8,3)}<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="${col}" stroke="#111"/><circle cx="${cx}" cy="${cy}" r="${r+2}" fill="url(#zSteel)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf8" stroke="#888" stroke-width=".8"/>${t}`}

// ---- part-card drawings, 340x250 ----
const ZILL={};
const zillSvg=k=>ZILL[k]?`<svg class="ill" viewBox="0 0 340 250" aria-hidden="true">${typeof ZILL[k]==="function"?ZILL[k]():ZILL[k]}</svg>`:"";

const zL=(x1,y1,x2,y2,tx,ty,t,anchor="start")=>{const w=String(t).length*6.6;if(anchor==="start"&&tx+w>336){anchor="end";tx=336}if(anchor==="end"&&tx-w<4){anchor="start";tx=4}const l=anchor==="end"?tx-w:tx,r=l+w;let ex="";{let px=x2,py=y2;if(x2<l-4){px=l-3;py=ty-4}else if(x2>r+4){px=r+3;py=ty-4}else if(y2<ty-13){py=ty-13}else if(y2>ty+4){py=ty+4}if(Math.hypot(px-x2,py-y2)>5)ex=` L${px} ${py}`}return `<path d="M${x1} ${y1} L${x2} ${y2}${ex}" stroke="#4a5257" stroke-width="1" fill="none"/><circle cx="${x1}" cy="${y1}" r="2" fill="#4a5257"/><text x="${tx}" y="${ty}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#2a3135" stroke="#fff" stroke-width="3" stroke-opacity=".85" paint-order="stroke" stroke-linejoin="round" text-anchor="${anchor}">${t}</text>`};
const zFA=(d,col)=>`<path d="${d}" stroke="${col}" class="zFlow"/>`;
function zSpiral(cx,cy,a0,turns,b,rot){let d="";for(let i=0;i<=turns*48;i++){const t=i/48*2*Math.PI,r=4+b*t,x=cx+r*Math.cos(t+a0+rot),y=cy+r*0.62*Math.sin(t+a0+rot);d+=(i?"L":"M")+x.toFixed(1)+" "+y.toFixed(1)}return d}
ZILL.compressor=`
 ${zShade(170,232,96)}
 <path d="M84 222 L256 222 L246 210 L94 210 Z" fill="url(#zPlasticDk)"/>
 ${[104,236].map(x=>`<ellipse cx="${x}" cy="216" rx="9" ry="4" fill="#111"/>`).join("")}
 <g filter="url(#zShadow)">
  <rect x="110" y="62" width="120" height="150" fill="url(#zShell)"/>
  <ellipse cx="170" cy="212" rx="60" ry="10" fill="#15181a"/>
  <path d="M110 62 Q110 22 170 22 Q230 22 230 62 Z" fill="url(#zDome)"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#0e1012" stroke-width="2"/>
  <ellipse cx="170" cy="62" rx="60" ry="9" fill="none" stroke="#8a9399" stroke-width=".8" transform="translate(0,2)" opacity=".5"/>
  <rect x="126" y="34" width="9" height="176" rx="4" fill="#fff" opacity=".1"/>
 </g>
 <!-- discharge -->
 <rect x="164" y="2" width="12" height="24" fill="url(#zCuV)"/><rect x="161" y="18" width="18" height="6" rx="2" fill="url(#zBrass)"/>
 ${zFA("M170 30 V4","#ff4a3a","cDis")}
 <!-- suction -->
 <rect x="228" y="148" width="84" height="13" fill="url(#zCuH)"/><rect x="228" y="145" width="8" height="19" rx="2" fill="url(#zBrass)"/>
 ${zFA("M314 154 H232","#6fb3e8","cSuc")}
 <!-- terminal box -->
 <rect x="94" y="100" width="20" height="34" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle cx="104" cy="106" r="2" fill="url(#zScrew)"/><circle cx="104" cy="128" r="2" fill="url(#zScrew)"/>
 <!-- cutaway window -->
 <clipPath id="zc_cwin"><path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z"/></clipPath>
 <g clip-path="url(#zc_cwin)">
  <rect x="120" y="80" width="110" height="90" fill="url(#zInside)"/>
  <ellipse cx="172" cy="118" rx="42" ry="27" fill="#2a2f33" stroke="#555d62"/>
  
  <path d="${zSpiral(172,118,0,3.1,3.6,0)}" fill="none" stroke="#c9d0d4" stroke-width="3.2"/>
  <path class="zOrb" d="${zSpiral(172,118,Math.PI,3.1,3.6,0)}" fill="none" stroke="#f0a040" stroke-width="3.2"/>
  <circle cx="172" cy="118" r="3" fill="#ff4a3a"/>
 </g>
 <path d="M134 88 L210 84 L214 150 L200 156 L190 150 L170 158 L150 151 L136 156 Z" fill="none" stroke="#9aa3a9" stroke-width="2.2" stroke-linejoin="round"/>
 ${zL(140,130,60,160,6,164,"Fixed scroll")}${zL(196,104,262,90,258,84,"Orbiting scroll","start")}
 ${zL(104,116,40,96,6,92,"Terminals")}${zL(260,154,276,186,236,204,"Suction (cool vapor)")}${zL(176,12,214,12,218,15,"Discharge (hot gas)")}
`;


ZILL.txv=`
 ${zShade(170,236,120)}
 <!-- inlet liquid line -->
 <rect x="0" y="118" width="122" height="14" fill="url(#zCuH)"/>
 <polygon points="104,112 122,112 126,125 122,138 104,138 100,125" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M6 125 H98","#f08a2a","tLiq")}
 <!-- outlet -->
 <rect x="163" y="176" width="14" height="66" fill="url(#zCuV)"/>
 <polygon points="158,172 182,172 186,182 182,192 158,192 154,182" fill="url(#zBrassH)" stroke="#5e400e"/>
 ${zFA("M170 196 V240","#3d7de0","tMix")}
 <!-- body -->
 <g filter="url(#zShadow)">
  <rect x="122" y="100" width="96" height="74" rx="8" fill="url(#zBrass)" stroke="#5e400e"/>
  <rect x="126" y="70" width="88" height="26" rx="12" fill="url(#zSteel)" stroke="#5f686d"/>
  <rect x="134" y="94" width="72" height="8" fill="url(#zBrassH)"/>
  <rect x="200" y="160" width="40" height="8" fill="url(#zCuH)"/>
 </g>
 <!-- capillary + bulb -->
 <path d="M170 70 C170 40 200 30 230 40 C262 50 250 72 232 66 C214 60 226 44 246 50 C272 58 286 120 280 200" fill="none" stroke="#9aa3aa" stroke-width="2.4"/>
 <rect x="226" y="198" width="104" height="18" fill="url(#zCuH)"/>
 <rect x="262" y="194" width="42" height="12" rx="6" fill="url(#zSteelH)" stroke="#5f686d"/>
 <rect x="268" y="192" width="4" height="26" fill="#3a3f44"/><rect x="294" y="192" width="4" height="26" fill="#3a3f44"/>
 ${zFA("M232 207 H330","#6fb3e8","tSuc")}
 <!-- cutaway of body -->
 <clipPath id="zc_tcut"><path d="M132 106 H208 V166 H132 Z"/></clipPath>
 <g clip-path="url(#zc_tcut)">
  <rect x="128" y="100" width="90" height="72" fill="url(#zInside)"/>
  <path d="M128 120 H166 V132 H128 Z" fill="url(#zLiq)"/>
  <path d="M162 138 H178 V172 H162 Z" fill="url(#zMix)"/>
  <g class="zBub">${[0,1,2,3,4].map(i=>`<circle cx="${166+(i%2)*8}" cy="${142+i*6}" r="1.8" fill="#dfeeff"/>`).join("")}</g>
  <path d="M160 132 L170 140 L180 132 Z" fill="#7a5a1a"/>
  <g class="zBob"><rect x="167" y="104" width="6" height="30" fill="url(#zSteel)"/><path d="M167 134 L170 140 L173 134 Z" fill="#c9d0d4"/></g>
  <path d="M186 140 l6 4 l-6 4 l6 4 l-6 4 l6 4" stroke="#c9d0d4" stroke-width="2" fill="none"/>
 </g>
 <path d="M132 106 H208 V166 H132 Z" fill="none" stroke="#e8cd78" stroke-width="2"/>
 <path d="M132 84 Q170 88 208 84" stroke="#2a3135" stroke-width="2" fill="none"/>
 ${zL(144,126,60,96,6,92,"High-pressure liquid in")}${zL(170,112,96,54,20,50,"Pin and seat (orifice)")}${zL(150,84,110,24,40,20,"Diaphragm (power head)")}
 ${zL(174,214,110,226,6,230,"Low-pressure mix out")}${zL(300,214,300,230,206,244,"Bulb on suction line")}
`;


const zScrewL=(x,y)=>`<circle cx="${x}" cy="${y}" r="7" fill="url(#zScrew)" stroke="#4d555a"/><path d="M${x-4.5} ${y-1.5} L${x+4.5} ${y+1.5}" stroke="#3a3f43" stroke-width="1.6"/>`;
const zWireL=(x,y1,y2,grad)=>`<rect x="${x-5}" y="${y1}" width="10" height="${y2-y1}" rx="4" fill="url(#${grad})"/>`;
ZILL.contactor=`
 ${zShade(170,236,88)}
 ${zWireL(130,0,46,"zWireBk")}${zWireL(210,0,46,"zWireRd")}
 ${zWireL(130,206,250,"zWireBk")}${zWireL(210,206,250,"zWireRd")}
 <g filter="url(#zShadow)">
  <rect x="96" y="34" width="148" height="186" rx="10" fill="url(#zPlastic)" stroke="#8e8777"/>
  <rect x="100" y="38" width="140" height="36" rx="6" fill="url(#zPlasticDk)"/>
  <rect x="100" y="182" width="140" height="34" rx="6" fill="url(#zPlasticDk)"/>
 </g>
 <rect x="124" y="46" width="14" height="10" fill="#d48a52"/><rect x="204" y="46" width="14" height="10" fill="#d48a52"/>
 <rect x="124" y="192" width="14" height="10" fill="#d48a52"/><rect x="204" y="192" width="14" height="10" fill="#d48a52"/>
 ${zScrewL(130,58)}${zScrewL(210,58)}${zScrewL(130,198)}${zScrewL(210,198)}
 <text x="152" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L1</text><text x="176" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">L2</text>
 <text x="152" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T1</text><text x="176" y="203" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">T2</text>
 <!-- window showing contacts and armature -->
 <rect x="112" y="84" width="116" height="88" rx="6" fill="#1e2326" stroke="#6b7378"/>
 <rect x="120" y="92" width="100" height="10" rx="2" fill="#6b747a"/>
 <g>
  <rect x="122" y="104" width="96" height="10" rx="3" fill="url(#zSteelH)"/>
  <rect x="124" y="114" width="12" height="6" fill="#d9dee1"/><rect x="204" y="114" width="12" height="6" fill="#d9dee1"/>
  <rect x="160" y="114" width="20" height="18" fill="#7d868c"/>
 </g>
 <rect x="122" y="124" width="16" height="8" fill="#d9dee1"/><rect x="202" y="124" width="16" height="8" fill="#d9dee1"/>
 <g opacity="0"><path d="M130 120 l3 -4 l2 4 l3 -4" stroke="#9fd8ff" stroke-width="1.6" fill="none" filter="url(#zGlow)"/></g>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="url(#zWind)" stroke="#5a2e10"/>
 <rect x="146" y="138" width="48" height="28" rx="3" fill="#ffd27a" opacity="0" filter="url(#zGlow)"/>
 <!-- coil terminals -->
 <rect x="240" y="124" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/><rect x="240" y="146" width="22" height="7" rx="1.5" fill="url(#zSteelH)"/>
 <path d="M262 127 H300 C320 127 322 100 340 96" stroke="url(#zWireYl)" stroke-width="5" fill="none"/>
 <path d="M262 149 H300 C320 149 322 170 340 176" stroke="url(#zWireBl)" stroke-width="5" fill="none"/>
 <text x="244" y="120" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A1</text><text x="244" y="166" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#2a3135">A2</text>
 ${zL(124,108,60,96,6,92,"Moving contacts")}${zL(150,152,60,170,6,174,"24 V coil")}${zL(210,58,268,40,254,36,"Line in","start")}${zL(210,198,268,222,254,234,"Load out","start")}
 <text x="6" y="244" text-anchor="start" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#2a3135">PULLED IN</text>
`;


ZILL.cap=`
 ${zShade(170,236,64)}
 <g filter="url(#zShadow)">
  <rect x="116" y="50" width="108" height="176" rx="6" fill="url(#zAlu)"/>
  <ellipse cx="170" cy="226" rx="54" ry="9" fill="#7e868b"/>
  <ellipse cx="170" cy="50" rx="54" ry="11" fill="url(#zAluTop)" stroke="#8f979d"/>
  <rect x="116" y="96" width="108" height="92" fill="#f2f0e9" opacity=".92"/>
  <rect x="116" y="96" width="108" height="92" fill="url(#zAlu)" opacity=".28"/>
 </g>
 <ellipse cx="170" cy="46" rx="30" ry="6" fill="#2f3337"/>
 ${[[140,"HERM"],[170,"C"],[200,"FAN"]].map(([x,t])=>`${[-6,0,6].map(d=>`<rect x="${x+d-2}" y="26" width="4" height="18" fill="url(#zSteel)" stroke="#6f787e" stroke-width=".5"/>`).join("")}`).join("")}
 <text x="170" y="122" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="17" font-weight="700" fill="#1d2327">45 + 5 µF</text>
 <text x="170" y="142" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="#3a4246">±6%  440 VAC  60 Hz</text>
 <text x="170" y="160" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#5b666d">DUAL RUN CAPACITOR · OIL FILLED</text>
 <rect x="124" y="54" width="10" height="168" rx="4" fill="#fff" opacity=".35"/>
 ${zL(140,40,80,60,6,64,"Compressor (HERM)")}${zL(200,40,262,64,250,80,"Fan motor (FAN)","start")}${zL(170,40,170,4,182,8,"Common (C)","start")}
`;


ZILL.motor3=`
 ${zShade(170,232,130)}
 <g filter="url(#zShadow)">
  <rect x="60" y="208" width="44" height="14" rx="2" fill="#253b52"/><rect x="226" y="208" width="44" height="14" rx="2" fill="#253b52"/>
  <rect x="62" y="86" width="196" height="124" rx="16" fill="url(#zBlue)"/>
  ${Array.from({length:11},(_,i)=>`<rect x="70" y="${92+i*10.5}" width="180" height="4" rx="2" fill="#1d3247" opacity=".55"/><rect x="70" y="${95.5+i*10.5}" width="180" height="1.5" fill="#9fc0dd" opacity=".35"/>`).join("")}
  <rect x="22" y="94" width="44" height="108" rx="10" fill="url(#zBlue)"/>
  ${Array.from({length:9},(_,i)=>`<rect x="30" y="${102+i*10.5}" width="30" height="4" rx="2" fill="#0e1a26" opacity=".8"/>`).join("")}
  <rect x="254" y="100" width="22" height="96" rx="8" fill="url(#zBlue)"/>
  <rect x="120" y="58" width="70" height="32" rx="4" fill="url(#zBlue)"/><rect x="190" y="66" width="34" height="14" fill="url(#zSteelH)"/>
 </g>
 <rect x="276" y="140" width="56" height="16" fill="url(#zSteelH)"/><rect x="300" y="138" width="20" height="4" fill="#5f686d"/>
 <!-- cutaway -->
 <clipPath id="zc_mcut"><path d="M110 104 L232 104 L232 196 L110 196 Z"/></clipPath>
 <g clip-path="url(#zc_mcut)">
  <rect x="100" y="100" width="140" height="100" fill="url(#zInside)"/>
  <rect x="108" y="104" width="126" height="20" fill="url(#zLam)"/><rect x="108" y="176" width="126" height="20" fill="url(#zLam)"/>
  <rect x="104" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/><rect x="222" y="106" width="16" height="88" rx="6" fill="url(#zWind)"/>
  <rect x="120" y="116" width="102" height="8" fill="url(#zWind)"/><rect x="120" y="176" width="102" height="8" fill="url(#zWind)"/>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="url(#zLam)"/>
  <clipPath id="zc_mrot"><rect x="122" y="128" width="98" height="44" rx="3"/></clipPath><g clip-path="url(#zc_mrot)"><g class="zSlide">${Array.from({length:16},(_,i)=>`<path d="M${118+i*8} 128 L${126+i*8} 172" stroke="#c4884a" stroke-width="3"/>`).join("")}</g></g>
  <rect x="122" y="128" width="98" height="44" rx="3" fill="none" stroke="#2a3135"/>
  <rect x="232" y="144" width="44" height="8" fill="url(#zSteelH)"/>
 </g>
 <path d="M110 104 L232 104 L232 196 L110 196 Z" fill="none" stroke="#9fc0dd" stroke-width="2"/>
 ${zL(112,140,60,60,6,54,"Stator winding (copper)")}${zL(170,150,170,236,180,246,"Rotor bars (aluminum)","start")}${zL(40,140,10,236,6,246,"Shaft fan cowl")}${zL(150,66,150,30,160,30,"Terminal box","start")}${zL(300,148,320,120,284,112,"Shaft","start")}
`;

/* ============ REALISTIC 3/4-VIEW DRAWING KIT (light from upper left) ============
   Materials are gradients named r_<mat>V (across a vertical cylinder), r_<mat>H (across a horizontal one),
   r_<mat>F/T/S (box front, top, side). rGrain adds cast or painted texture. */
const R_MAT={
 al:["#5f676d","#aeb6bb","#eef1f3","#c4cbcf","#8d969c","#a7afb4","#535a60"],
 iron:["#0b0d0f","#2c3237","#6d767c","#353b40","#1c2024","#2a3035","#090a0b"],
 galv:["#59605f","#a2a9a7","#e3e7e5","#b3bab8","#7f8785","#959c9a","#4b5150"],
 brass:["#4c3407","#a77a22","#f6dd8e","#c99a3a","#86601a","#a2772a","#3e2a06"],
 cu:["#4e200c","#a5532a","#f2b88c","#c97a48","#8a3f1c","#a35a33","#3f1a0a"],
 white:["#9ea4a6","#dfe3e3","#ffffff","#eef0ef","#cdd2d2","#dde1e0","#8f9597"],
 blue:["#16314f","#2b5c8f","#6e9fd0","#3a6ea4","#22496f","#2f5d8a","#112640"],
 paint:["#3a444c","#6c7882","#b4bec5","#7f8b94","#56616a","#68747d","#2f383f"],
 black:["#050607","#1d2124","#5c6368","#272b2f","#121518","#1d2124","#030404"],
 red:["#4a0b06","#9a1d12","#f0675a","#c0281c","#7e160d","#9a1d12","#3a0804"],
 chrome:["#4f5559","#c9ced1","#ffffff","#8e959a","#e3e7e9","#7c8388","#3c4145"],
 cab:["#7a8084","#bfc5c8","#f1f3f3","#d6dadb","#a7aeb1","#bcc2c4","#686e72"],
 yel:["#6a4a00","#c99a1a","#ffe08a","#f2b632","#b98510","#d29e22","#5a3e00"],
 tan:["#5a3f1f","#9c7444","#e4c690","#b98f5a","#86613a","#9c7444","#4a3218"]
};
const R_OFF=[0,.14,.32,.5,.72,.88,1];
const rLight=(c,k)=>{const n=parseInt(c.slice(1),16);let r=n>>16,g=n>>8&255,b=n&255;const f=v=>Math.max(0,Math.min(255,Math.round(k>0?v+(255-v)*k:v*(1+k))));return "#"+[f(r),f(g),f(b)].map(v=>v.toString(16).padStart(2,"0")).join("")};
const R_DEFS=(()=>{let d="";for(const [m,c] of Object.entries(R_MAT)){
 const st=c.map((x,i)=>`<stop offset="${R_OFF[i]}" stop-color="${x}"/>`).join("");
 d+=`<linearGradient id="r_${m}V" x1="0" x2="1">${st}</linearGradient><linearGradient id="r_${m}H" x1="0" x2="0" y1="0" y2="1">${st}</linearGradient>`;
 d+=`<linearGradient id="r_${m}F" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],.18)}"/><stop offset=".55" stop-color="${c[3]}"/><stop offset="1" stop-color="${rLight(c[3],-.22)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}T" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[2],-.02)}"/><stop offset="1" stop-color="${rLight(c[3],.12)}"/></linearGradient>`;
 d+=`<linearGradient id="r_${m}S" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="${rLight(c[3],-.3)}"/><stop offset="1" stop-color="${rLight(c[3],-.5)}"/></linearGradient>`;}
 return d+`<filter id="rGrain" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency="1.4" numOctaves="2" seed="4" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 -.55 .33" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<filter id="rBrush" x="0" y="0" width="100%" height="100%"><feTurbulence type="fractalNoise" baseFrequency=".015 .9" numOctaves="2" seed="7" result="n"/><feColorMatrix in="n" type="matrix" values="0 0 0 0 1  0 0 0 0 1  0 0 0 0 1  0 0 0 -.9 .5" result="a"/><feComposite in="a" in2="SourceGraphic" operator="in" result="g"/><feMerge><feMergeNode in="SourceGraphic"/><feMergeNode in="g"/></feMerge></filter>
<radialGradient id="rAO"><stop offset="0" stop-color="#000" stop-opacity=".42"/><stop offset=".6" stop-color="#000" stop-opacity=".16"/><stop offset="1" stop-color="#000" stop-opacity="0"/></radialGradient>
<radialGradient id="rCav" cx=".35" cy=".3" r=".9"><stop offset="0" stop-color="#3b4146"/><stop offset="1" stop-color="#0c0e10"/></radialGradient>
<linearGradient id="rGlass" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".55"/><stop offset=".35" stop-color="#fff" stop-opacity=".08"/><stop offset=".5" stop-color="#fff" stop-opacity=".22"/><stop offset=".62" stop-color="#fff" stop-opacity="0"/></linearGradient>
<linearGradient id="rWater" x1="0" x2="1"><stop offset="0" stop-color="#1d4f86"/><stop offset=".35" stop-color="#5e9bd6"/><stop offset="1" stop-color="#173f6b"/></linearGradient>
<linearGradient id="rHot" x1="0" x2="0" y1="0" y2="1"><stop offset="0" stop-color="#d9482f" stop-opacity=".55"/><stop offset=".55" stop-color="#8d5fa0" stop-opacity=".25"/><stop offset="1" stop-color="#2f74c8" stop-opacity=".45"/></linearGradient>
<linearGradient id="rFoam" x1="0" x2="1"><stop offset="0" stop-color="#d9b44a"/><stop offset="1" stop-color="#f2d77c"/></linearGradient>
<radialGradient id="rFlame" cx=".5" cy=".9" r=".9"><stop offset="0" stop-color="#e6f3ff"/><stop offset=".3" stop-color="#5aa0ff"/><stop offset=".75" stop-color="#2a5fd0" stop-opacity=".7"/><stop offset="1" stop-color="#2a5fd0" stop-opacity="0"/></radialGradient>`})();
function rEnsure(){if(document.getElementById("rDefs"))return;const s=document.createElementNS("http://www.w3.org/2000/svg","svg");s.id="rDefs";s.setAttribute("aria-hidden","true");s.setAttribute("width","0");s.setAttribute("height","0");s.style.cssText="position:absolute;width:0;height:0;overflow:hidden";s.innerHTML="<defs>"+R_DEFS+"</defs>";document.body.prepend(s)}
if(document.body)rEnsure();else document.addEventListener("DOMContentLoaded",rEnsure);

/* contact shadow */
const rSh=(cx,cy,rx,ry=rx*.18)=>`<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry}" fill="url(#rAO)"/>`;
/* vertical cylinder, top ellipse visible */
const rCylV=(cx,y1,y2,rx,m,o={})=>{const ry=o.ry??rx*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${cx-rx} ${y1} V${y2} A${rx} ${ry} 0 0 0 ${cx+rx} ${y2} V${y1} Z" fill="url(#r_${m}V)"${g}/>`+(o.top===false?"":`<ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="url(#r_${m}T)"/><ellipse cx="${cx}" cy="${y1}" rx="${rx}" ry="${ry}" fill="none" stroke="${rLight(R_MAT[m][0],.1)}" stroke-width=".6" opacity=".7"/>`)};
/* horizontal pipe / cylinder seen from the side, optional open or capped right end */
const rCylH=(x1,x2,cy,r,m,o={})=>{const rx=o.rx??r*.32;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<rect x="${x1}" y="${cy-r}" width="${x2-x1}" height="${2*r}" fill="url(#r_${m}H)"${g}/>`+(o.end?`<ellipse cx="${x2}" cy="${cy}" rx="${rx}" ry="${r}" fill="url(#r_${m}V)"/>`:"")+(o.bore?`<ellipse cx="${x2}" cy="${cy}" rx="${rx*.7}" ry="${r*.72}" fill="#0d0f10"/>`:"")};
/* banded fitting (malleable iron bead) */
const rBand=(x,cy,r,w,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="url(#r_${m}H)"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" rx="${w*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
const rBandV=(cx,y,r,h,m)=>`<rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="url(#r_${m}V)"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" ry="${h*.25}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".6"/>`;
/* pipe threads showing at a joint */
const rThrH=(x1,x2,cy,r)=>{let s="";for(let x=x1;x<x2;x+=2.2)s+=`<path d="M${x} ${cy-r} l1.4 ${2*r}" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
const rThrV=(cx,y1,y2,r)=>{let s="";for(let y=y1;y<y2;y+=2.2)s+=`<path d="M${cx-r} ${y} l${2*r} 1.4" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`;return s};
/* hex nut seen across the flats, on a horizontal axis: three visible faces */
const rHexH=(x,cy,w,r,m)=>`<rect x="${x}" y="${cy-r}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.25)}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="${R_MAT[m][2]}"/><rect x="${x}" y="${cy-r*.5}" width="${w}" height="${r}" fill="url(#r_${m}F)" opacity=".55"/><rect x="${x}" y="${cy+r*.5}" width="${w}" height="${r*.5}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${x}" y="${cy-r}" width="${w}" height="${2*r}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
const rHexV=(cx,y,h,r,m)=>`<rect x="${cx-r}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.1)}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="${R_MAT[m][2]}"/><rect x="${cx-r*.5}" y="${y}" width="${r}" height="${h}" fill="url(#r_${m}F)" opacity=".5"/><rect x="${cx+r*.5}" y="${y}" width="${r*.5}" height="${h}" fill="${rLight(R_MAT[m][3],-.45)}"/><rect x="${cx-r}" y="${y}" width="${2*r}" height="${h}" fill="none" stroke="#000" stroke-opacity=".4" stroke-width=".6"/>`;
/* box in oblique 3/4 view: front w x h at (x,y), depth goes up and right */
const rBox=(x,y,w,h,d,m,o={})=>{const dx=d*.6,dy=-d*.42,rr=o.r??2;const g=o.grain?` filter="url(#rGrain)"`:"";
 return `<path d="M${x} ${y} L${x+dx} ${y+dy} H${x+w+dx} L${x+w} ${y} Z" fill="url(#r_${m}T)"${g}/><path d="M${x+w} ${y} L${x+w+dx} ${y+dy} V${y+h+dy} L${x+w} ${y+h} Z" fill="url(#r_${m}S)"${g}/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="url(#r_${m}F)"${g}/>`+
 `<path d="M${x+1} ${y+.6} H${x+w-1}" stroke="#fff" stroke-opacity=".55" stroke-width="1"/><path d="M${x+w} ${y+1} L${x+w+dx-.6} ${y+dy+1}" stroke="#fff" stroke-opacity=".3" stroke-width=".8"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${rr}" fill="none" stroke="#000" stroke-opacity=".35" stroke-width=".7"/>`};
/* round head bolt */
const rBolt=(cx,cy,r=2.4)=>`<circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#r_chromeV)" stroke="#000" stroke-opacity=".45" stroke-width=".5"/><circle cx="${cx-r*.35}" cy="${cy-r*.35}" r="${r*.35}" fill="#fff" opacity=".7"/>`;
/* screw slot dial face */
const rDial=(cx,cy,r,ang,col="#1d2124",num=true)=>{let s=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4" stroke="#4a4f53" stroke-width=".7"/>`;
 if(num)for(let i=0;i<10;i++){const a=i/10*2*Math.PI-Math.PI/2;s+=`<line x1="${cx+r*.78*Math.cos(a)}" y1="${cy+r*.78*Math.sin(a)}" x2="${cx+r*.95*Math.cos(a)}" y2="${cy+r*.95*Math.sin(a)}" stroke="#333" stroke-width=".5"/>`}
 const a=ang*Math.PI/180-Math.PI/2;return s+`<line x1="${cx}" y1="${cy}" x2="${cx+r*.78*Math.cos(a)}" y2="${cy+r*.78*Math.sin(a)}" stroke="${col}" stroke-width="${Math.max(.8,r*.13)}" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="${r*.12}" fill="${col}"/>`};
/* label with leader, same look as zL */
const rL=(x1,y1,x2,y2,tx,ty,t,anchor)=>zL(x1,y1,x2,y2,tx,ty,t,anchor);
/* service regulator body, card coordinates (pipe axis y 196, x 100..240); cut=true opens the bonnet */
const rSregArt=cut=>{const win="M138 133 L138 100 Q170 91 202 100 L202 135 Q170 141 138 133 Z";
 return `${rCylH(108,232,196,22,"paint",{grain:true})}${rHexH(100,196,14,21,"paint")}${rHexH(226,196,14,21,"paint")}
 ${rCylV(170,140,178,18,"paint",{grain:true,top:false})}
 <path d="M78 129 Q84 154 170 158 Q256 154 262 129 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <path d="M76 128 A94 22 0 0 0 264 128 V134 A94 22 0 0 1 76 134 Z" fill="url(#r_paintH)"/>
 ${Array.from({length:9},(_,i)=>{const t=(12+i*19.5)*Math.PI/180;return rBolt(170+92*Math.cos(t),131+20*Math.sin(t),2.3)}).join("")}
 <path d="M80 128 C84 94 122 82 170 82 C218 82 256 94 260 128 A90 20 0 0 1 80 128 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/>
 <ellipse cx="128" cy="98" rx="30" ry="9" fill="#fff" opacity=".28" filter="url(#zSoft)"/>
 ${cut?`<path d="${win}" fill="url(#rCav)"/><path d="${win}" fill="none" stroke="#e6eaec" stroke-width="2.4"/><clipPath id="rg_rcut"><path d="${win}"/></clipPath><g clip-path="url(#rg_rcut)"><ellipse cx="170" cy="130" rx="34" ry="6" fill="#26282a"/><ellipse cx="170" cy="127" rx="18" ry="4" fill="url(#r_alV)"/>${Array.from({length:7},(_,k)=>`<ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="#1b1d1f" stroke-width="3"/><ellipse cx="170" cy="${123-k*4}" rx="11" ry="3" fill="none" stroke="url(#r_chromeV)" stroke-width="1.8"/>`).join("")}</g>`:""}
 ${rCylV(170,58,92,13,"paint",{grain:true})}${rHexV(170,48,10,11,"black")}${rCylV(170,40,50,9,"black",{ry:2.8})}
 ${rCylH(238,276,104,6,"paint")}${rBand(270,104,8,10,"paint")}${rCylV(282,104,140,7,"paint",{top:false})}<ellipse cx="282" cy="140" rx="7" ry="2.4" fill="#111"/>`};
/* horizontal tank with rounded heads */
const rTankH=(cx,cy,len,r,m)=>`<rect x="${cx-len/2}" y="${cy-r}" width="${len}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="url(#r_${m}H)"/><rect x="${cx-len/2}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".1"/><rect x="${cx+len/2-r*.9}" y="${cy-r}" width="${r*.9}" height="${2*r}" rx="${r*.7}" ry="${r}" fill="#000" opacity=".16"/><path d="M${cx-len/2+r*.6} ${cy-r*.62} H${cx+len/2-r*.6}" stroke="#fff" stroke-opacity=".45" stroke-width="${r*.12}" stroke-linecap="round"/>`;
/* rubber or plastic hose along a path */
const rHose=(d,col="#2a2f33",w=4)=>`<path d="${d}" fill="none" stroke="${rLight(col,-.4)}" stroke-width="${w+1.4}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${col}" stroke-width="${w}" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#fff" stroke-opacity=".35" stroke-width="${w*.3}" stroke-linecap="round" transform="translate(-${w*.2} -${w*.2})"/>`;
/* yellow corrugated appliance connector */
const rFlex=d=>`<path d="${d}" fill="none" stroke="#6a5308" stroke-width="7" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#e8c33a" stroke-width="5.4" stroke-linecap="round"/><path d="${d}" fill="none" stroke="#7a6110" stroke-width="5.4" stroke-dasharray=".8 1.6"/><path d="${d}" fill="none" stroke="#fff3b0" stroke-opacity=".6" stroke-width="1.2" transform="translate(-1 -1)"/>`;
/* LCD panel with text lines */
const rLcd=(x,y,w,h,lines,fs=10)=>`<rect x="${x-2}" y="${y-2}" width="${w+4}" height="${h+4}" rx="3" fill="#1a1d20"/><rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#zLcd)"/>${lines.map((t,i)=>`<text x="${x+w/2}" y="${y+(i+1)*h/(lines.length+.4)}" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="${i?fs*.6:fs}" font-weight="600" fill="#1f2a22">${t}</text>`).join("")}<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="url(#rGlass)" opacity=".6"/>`;
/* gas ball valve on a vertical drop, lever open = in line */
const rCockV=(cx,y,open=true)=>`${rHexV(cx,y,8,9,"brass")}${rCylV(cx,y+7,y+25,11,"brass",{top:false})}${rHexV(cx,y+24,8,9,"brass")}${rCylH(cx,cx+8,y+16,2.5,"brass")}${open?`<rect x="${cx+7}" y="${y+6}" width="5" height="34" rx="1.5" fill="url(#r_yelV)"/>`:`<path d="M${cx+8} ${y+13} H${cx+34} v5 H${cx+8} Z" fill="url(#r_yelH)"/>`}`;
/* blue gas flame on a port: outer mantle and inner cone; yellow=true adds tips */
const rFlameC=(x,y,h,w,yellow)=>`<path d="M${x-w} ${y} C${x-w} ${y-h*.45} ${x-w*.25} ${y-h*.8} ${x} ${y-h} C${x+w*.25} ${y-h*.8} ${x+w} ${y-h*.45} ${x+w} ${y} Z" fill="url(#rFlame)" opacity=".85"/><path d="M${x-w*.55} ${y} L${x} ${y-h*.42} L${x+w*.55} ${y} Z" fill="#bfe1ff"/>${yellow?`<path d="M${x-w*.62} ${y-h*.48} C${x-w*.5} ${y-h*.78} ${x-w*.2} ${y-h*.95} ${x} ${y-h*1.02} C${x+w*.2} ${y-h*.95} ${x+w*.5} ${y-h*.78} ${x+w*.62} ${y-h*.48} Q${x} ${y-h*.36} ${x-w*.62} ${y-h*.48} Z" fill="#f2a62a" opacity=".82"/>`:""}`;
/* arrows for air (blue) and flue gas (orange) */
const rArr=(d,col)=>{let x=0,y=0,px=0,py=0;const t=d.match(/[MLHVQC]|[-\d.]+/g);let c="M",a=[];const run=()=>{if(!a.length)return;const n=a.map(Number);if(c==="H"){px=x;py=y;x=n[n.length-1]}else if(c==="V"){px=x;py=y;y=n[n.length-1]}else{const k=n.length;px=k>=4?n[k-4]:x;py=k>=4?n[k-3]:y;x=n[k-2];y=n[k-1]}a=[]};for(const v of t){if(/[A-Z]/.test(v)){run();c=v}else a.push(v)}run();
 const an=Math.atan2(y-py,x-px),L=8,W=4.2;return `<path d="${d}" fill="none" stroke="${col}" stroke-width="2.4" opacity=".9"/><path d="M${x+Math.cos(an)*2} ${y+Math.sin(an)*2} L${x-L*Math.cos(an)+W*Math.sin(an)} ${y-L*Math.sin(an)-W*Math.cos(an)} L${x-L*Math.cos(an)-W*Math.sin(an)} ${y-L*Math.sin(an)+W*Math.cos(an)} Z" fill="${col}"/>`};

const rCut=d=>`<path d="${d}" fill="url(#rCav)"/><path d="${d}" fill="none" stroke="#e6eaec" stroke-width="2.4" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#000" stroke-opacity=".5" stroke-width=".7" stroke-linejoin="round"/>`;
const rClip=(id,d,body)=>`<clipPath id="${id}"><path d="${d}"/></clipPath><g clip-path="url(#${id})">${body}</g>`;
const rTermS=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="2.8" fill="url(#r_chromeV)"/><path d="M${cx-1.8} ${cy} h3.6" stroke="#333" stroke-width=".8"/>`;

/* ============ SHARED REALISTIC PART CARDS (340x250), used on every trainer with the same part key ============ */
const RT=(x,y,t,a="start",c="#2a3135")=>`<text x="${x}" y="${y}" text-anchor="${a}" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="600" fill="${c}">${t}</text>`;
/* finned coil face: aluminum fins over copper tube rows */
const rFins=(x,y,w,h,pitch=3)=>{let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#r_alF)"/>`;for(let i=x+1;i<x+w;i+=pitch)s+=`<line x1="${i}" y1="${y}" x2="${i}" y2="${y+h}" stroke="#7d868c" stroke-width=".6" opacity=".7"/>`;for(let j=y+8;j<y+h;j+=14)s+=`<line x1="${x}" y1="${j}" x2="${x+w}" y2="${j}" stroke="#b8693a" stroke-width="1.3" opacity=".45"/>`;return s+`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="url(#rGlass)" opacity=".25"/>`};
/* wire with insulation color */
const rWire=(d,col)=>rHose(d,col,2.4);
/* screw terminal */
const rTerm=(cx,cy)=>`<circle cx="${cx}" cy="${cy}" r="4" fill="url(#r_brassV)"/><path d="M${cx-2.6} ${cy} h5.2 M${cx} ${cy-2.6} v5.2" stroke="#4c3407" stroke-width="1"/>`;
/* dial gauge face with colored bezel */
const rGauge=(cx,cy,r,col,ang,label)=>`<circle cx="${cx}" cy="${cy}" r="${r+5}" fill="url(#r_${col}V)"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfaf4"/>${Array.from({length:21},(_,i)=>{const a=(-135+i*13.5)*Math.PI/180;return `<line x1="${cx+r*.8*Math.sin(a)}" y1="${cy-r*.8*Math.cos(a)}" x2="${cx+r*.94*Math.sin(a)}" y2="${cy-r*.94*Math.cos(a)}" stroke="#333" stroke-width="${i%5?.5:1.1}"/>`}).join("")}<text x="${cx}" y="${cy+r*.45}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="${r*.2}" font-weight="700" fill="#333">${label}</text><line x1="${cx}" y1="${cy}" x2="${cx+r*.75*Math.sin(ang*Math.PI/180)}" y2="${cy-r*.75*Math.cos(ang*Math.PI/180)}" stroke="#c0281c" stroke-width="2" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3" fill="#333"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="url(#rGlass)"/>`;

const RILL={
/* ---------- scroll compressor, shell cut open ---------- */
compressor:{s:(()=>{const win="M128 74 H212 V196 H128 Z";
 return `${rSh(170,232,90,8)}<path d="M98 222 L90 232 H250 L242 222 Z" fill="url(#r_blackV)"/>
 ${rCylV(170,60,222,64,"black",{ry:14})}<path d="M106 60 Q106 26 170 24 Q234 26 234 60 A64 14 0 0 1 106 60 Z" fill="url(#r_blackV)"/><ellipse cx="150" cy="36" rx="30" ry="7" fill="#fff" opacity=".12" filter="url(#zSoft)"/>
 ${rCylV(170,4,30,6,"cu",{top:false})}${rCylH(234,300,170,7,"cu")}${rBand(232,170,9,8,"cu")}
 ${rBox(66,118,40,46,12,"black",{r:4})}${[130,140,150].map((y,i)=>`<circle cx="86" cy="${y}" r="3" fill="url(#r_brassV)"/>`).join("")}
 ${rCut(win)}${rClip("rq_c",win,`<rect x="128" y="74" width="84" height="40" fill="#2a2f33"/><path d="M170 94 m-30 0 a30 12 0 1 0 60 0 a24 9 0 1 0 -48 0 a18 7 0 1 0 36 0 a12 5 0 1 0 -24 0" fill="none" stroke="#c9ced1" stroke-width="3"/><path d="M170 96 m-27 0 a27 11 0 1 1 54 0 a21 8 0 1 1 -42 0 a15 6 0 1 1 30 0" fill="none" stroke="#e8c33a" stroke-width="2.4"/><rect x="128" y="114" width="84" height="6" fill="url(#r_alH)"/>${rCylV(170,126,196,34,"cu",{ry:7})}${Array.from({length:9},(_,k)=>`<path d="M${138+k*8} 128 V194" stroke="#6b2e12" stroke-width="1.2" opacity=".6"/>`).join("")}<rect x="166" y="114" width="8" height="82" fill="url(#r_chromeV)"/>`)}
 ${rL(170,8,120,8,6,12,"Discharge: hot gas out")}${rL(296,170,300,206,336,214,"Suction: cool vapor in","end")}
 ${rL(150,92,60,70,6,66,"Fixed + orbiting scrolls")}${rL(180,170,270,120,336,116,"Motor (suction-cooled)","end")}${rL(86,140,40,200,6,212,"Terminals C, S, R")}`})()},

/* ---------- condensing unit ---------- */
condenser:{s:(()=>`${rSh(170,232,120,8)}
 ${rBox(70,70,190,150,70,"paint",{r:3})}${rFins(76,78,178,134)}${[0,1,2,3,4,5,6,7].map(k=>`<line x1="${76}" y1="${86+k*16}" x2="${254}" y2="${86+k*16}" stroke="#4a5257" stroke-width="2"/>`).join("")}
 <path d="M260 70 L302 40.6 V190.6 L260 220 Z" fill="url(#rGlass)" opacity=".15"/>${(()=>{let s="";for(let i=0;i<9;i++){const x=262+i*4.6,y=70-i*3.2;s+=`<line x1="${x}" y1="${y}" x2="${x}" y2="${y+150}" stroke="#5f686d" stroke-width="1"/>`}return s})()}
 <ellipse cx="186" cy="56" rx="68" ry="13" fill="#1c2023"/>${Array.from({length:14},(_,k)=>`<ellipse cx="186" cy="56" rx="${8+k*4.4}" ry="${1.6+k*.84}" fill="none" stroke="#596268" stroke-width=".9"/>`).join("")}${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<line x1="186" y1="56" x2="${186+68*Math.cos(a)}" y2="${56+13*Math.sin(a)}" stroke="#596268" stroke-width=".9"/>`}).join("")}${rCylV(186,48,56,10,"black",{ry:2.4})}
 ${rCylH(290,340,196,5,"cu")}${rCylH(290,340,212,3,"cu")}${rHexH(286,196,8,7,"brass")}${rHexH(286,212,8,5,"brass")}
 ${rArr("M186 40 V6","#e0662a")}${rArr("M30 150 H70","#2f6fd6")}
 ${rL(130,120,60,110,6,106,"Coil: fins on copper tubes")}${rL(186,30,240,20,336,18,"Fan blows hot air out the top","end")}
 ${rL(290,204,290,236,336,244,"Service valves","end")}${rL(40,150,30,186,6,198,"Outdoor air in")}`)()},

/* ---------- condenser fan motor and blade ---------- */
fan:{s:(()=>`${rSh(170,232,110,6)}
 <ellipse cx="170" cy="150" rx="140" ry="40" fill="#1c2023" opacity=".92"/>${Array.from({length:16},(_,k)=>`<ellipse cx="170" cy="150" rx="${12+k*8.2}" ry="${3.4+k*2.32}" fill="none" stroke="#6c767c" stroke-width="1"/>`).join("")}
 ${[0,1,2].map(k=>{const a=k*2*Math.PI/3+.3;const x=170+110*Math.cos(a),y=150+31*Math.sin(a),x2=170+110*Math.cos(a+.55),y2=150+31*Math.sin(a+.55);return `<path d="M170 150 L${x} ${y} Q${(x+x2)/2+10*Math.cos(a)} ${(y+y2)/2+3*Math.sin(a)} ${x2} ${y2} Z" fill="url(#r_alV)" opacity=".92"/>`}).join("")}
 ${rCylV(170,60,140,30,"black",{ry:8})}<rect x="146" y="80" width="48" height="22" rx="2" fill="#e9e6da"/>${[0,1,2].map(k=>`<path d="M150 ${85+k*5} h${k?30:40}" stroke="#7a7666" stroke-width=".8"/>`).join("")}${rCylV(170,140,152,5,"chrome")}
 ${rWire("M200 70 C240 60 260 40 300 30","#2a2f33")}${rWire("M200 76 C244 70 270 54 320 50","#a65b2a")}
 ${rArr("M80 130 V96","#e0662a")}${rArr("M260 130 V96","#e0662a")}
 ${rL(160,96,60,60,6,56,"PSC motor, uses a run cap")}${rL(230,165,270,210,336,222,"Blades pull air up through the coil","end")}${rL(300,30,310,10,336,14,"Leads","end")}`)()},

/* ---------- pressure switches ---------- */
hps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,9,"cu")}${rCylV(170,140,172,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">HIGH</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~600 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#c0281c")}${rWire("M196 82 C236 60 266 56 340 58","#c0281c")}
 ${rL(170,156,100,160,6,156,"Schrader-type fitting")}${rL(60,180,60,214,6,226,"Discharge or liquid line (R-410A)")}${rL(300,40,300,20,336,16,"In series with the 24 V circuit","end")}`)()},
lps:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,340,180,11,"black",{grain:true})}${rCylV(170,140,170,6,"brass",{top:false})}${rHexV(170,150,10,10,"brass")}
 ${rBox(130,70,80,70,20,"black",{r:6})}<text x="170" y="100" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#ddd">LOW</text><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" fill="#aaa">OPENS ~50 PSIG</text>
 ${rWire("M190 76 C230 50 260 40 340 40","#2f6fd6")}${rWire("M196 82 C236 60 266 56 340 58","#2f6fd6")}
 ${rL(170,156,100,160,6,156,"Fitting on the suction line")}${rL(60,180,60,214,6,226,"Insulated suction line")}${rL(300,40,300,20,336,16,"Opens on low charge or no airflow","end")}`)()},

/* ---------- manifold gauges ---------- */
gauges:{s:(()=>`${rSh(170,236,130,6)}
 ${rGauge(100,84,52,"blue",-30,"LOW")}${rGauge(240,84,52,"red",40,"HIGH")}
 ${rBox(70,150,200,30,14,"al",{r:6})}${[110,140,170,200,230].map(x=>`<circle cx="${x}" cy="165" r="3" fill="#333"/>`).join("")}${rCylV(80,140,152,5,"blue",{ry:1.6})}${rCylV(260,140,152,5,"red",{ry:1.6})}
 ${rHose("M100 180 C100 220 60 230 20 240","#2f6fd6",5)}${rHose("M170 180 V250","#e8c33a",5)}${rHose("M240 180 C240 220 280 230 320 240","#c0281c",5)}
 ${rL(60,84,30,30,6,24,"Suction pressure + sat. temp")}${rL(280,84,300,30,336,24,"Head pressure","end")}${rL(170,214,200,226,204,230,"Center: recover, evacuate, charge")}`)()},

/* ---------- filter drier, cut open ---------- */
drier:{s:(()=>{const win="M120 100 H220 V160 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,70,130,5,"cu")}${rCylH(270,340,130,5,"cu")}
 <path d="M70 124 Q86 100 100 100 H240 Q254 100 270 124 V136 Q254 160 240 160 H100 Q86 160 70 136 Z" fill="url(#r_blueH)"/>
 ${rCut(win)}${rClip("rq_d",win,`<rect x="120" y="100" width="100" height="60" fill="#d8cfa8"/>${Array.from({length:60},(_,i)=>`<circle cx="${122+(i*37)%96}" cy="${102+(i*23)%56}" r="3" fill="#c4b58a" stroke="#9c8b60" stroke-width=".5"/>`).join("")}`)}
 <rect x="150" y="104" width="40" height="12" rx="2" fill="#e9e6da" opacity=".0"/>
 ${rArr("M110 190 H230","#c0281c")}
 ${rL(170,140,240,200,336,214,"Desiccant core: holds moisture and acid","end")}${rL(40,130,40,60,6,56,"Liquid in")}${rL(300,130,300,60,336,56,"To the metering device","end")}`})()},

/* ---------- TXV ---------- */
meter:{only:["split","hp"],s:(()=>{const win="M128 112 H196 V168 H128 Z";
 return `${rSh(170,214,110,6)}${rCylH(0,128,150,5,"cu")}${rCylV(162,168,250,5,"cu",{top:false})}
 ${rBox(126,110,72,60,22,"brass",{r:4,grain:true})}
 ${rCylV(162,92,110,10,"brass",{top:false})}<path d="M112 92 Q114 56 162 54 Q210 56 212 92 A50 10 0 0 1 112 92 Z" fill="url(#r_chromeV)"/><ellipse cx="162" cy="92" rx="50" ry="10" fill="url(#r_chromeT)" opacity=".4"/>
 ${rCut(win)}${rClip("rq_t",win,`<rect x="128" y="112" width="68" height="56" fill="#3a3f43"/><rect x="158" y="112" width="8" height="34" fill="url(#r_chromeV)"/><path d="M148 152 L162 140 L176 152 Z" fill="#c9ced1"/><rect x="136" y="152" width="52" height="5" fill="url(#r_brassH)"/>${Array.from({length:4},(_,k)=>`<path d="M154 ${118+k*6} l16 3" stroke="#9aa3a9" stroke-width="1.4"/>`).join("")}`)}
 ${rHose("M212 70 C270 60 290 120 300 190","#b8693a",2)}${rCylH(270,340,210,9,"black",{grain:true})}${rBox(290,196,22,16,4,"cu",{r:3})}
 ${rL(170,56,120,20,6,16,"Power head: bulb pressure pushes down")}${rL(166,140,60,120,6,116,"Pin and seat")}
 ${rL(60,150,40,186,6,198,"Liquid in")}${rL(162,230,200,236,336,244,"Cold mix out to the coil","end")}${rL(300,200,300,170,336,166,"Bulb on the suction line","end")}`})()},

/* ---------- evaporator A-coil in its case, front cut away ---------- */
evap:{only:["split","hp"],s:(()=>{const win="M90 40 H250 V200 H90 Z";
 return `${rSh(170,236,110,7)}${rBox(80,30,180,200,40,"cab",{r:3})}
 ${rCut(win)}${rClip("rq_e",win,`<rect x="90" y="40" width="160" height="160" fill="#2a2f33"/><path d="M100 190 L168 52 L176 52 L120 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${104+k*5.4}" y1="${190-k*11.6}" x2="${120+k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<path d="M240 190 L172 52 L164 52 L220 190 Z" fill="url(#r_alV)"/>${Array.from({length:12},(_,k)=>`<line x1="${236-k*5.4}" y1="${190-k*11.6}" x2="${220-k*4.6}" y2="${190-k*11.6}" stroke="#b8693a" stroke-width="1.6"/>`).join("")}<rect x="94" y="190" width="152" height="10" fill="#2f2f2f"/>`)}
 ${rArr("M170 250 V206","#2f6fd6")}${rArr("M170 160 V30","#7fb0ff")}${rCylH(260,340,120,5,"cu")}${rCylH(260,340,150,8,"black",{grain:true})}${rCylH(260,320,214,4,"paint")}
 ${rL(126,140,60,120,6,116,"A-coil slabs")}${rL(120,195,60,226,6,238,"Drain pan")}${rL(300,150,300,186,336,196,"Lines to the outdoor unit","end")}${rL(170,20,240,14,336,14,"Cooled air up to the ducts","end")}`})()},

/* ---------- blower: squirrel-cage wheel in its scroll housing ---------- */
blower:{s:(()=>`${rSh(170,232,110,7)}
 <path d="M80 120 C80 60 130 36 180 40 C240 44 270 80 270 120 V200 H230 V170 C230 190 200 210 170 210 C120 210 80 170 80 120 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 <ellipse cx="172" cy="124" rx="62" ry="62" fill="#1c2023"/>${Array.from({length:36},(_,k)=>{const a=k*Math.PI/18;return `<line x1="${172+46*Math.cos(a)}" y1="${124+46*Math.sin(a)}" x2="${172+60*Math.cos(a+.18)}" y2="${124+60*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="2.4"/>`}).join("")}
 <circle cx="172" cy="124" r="26" fill="url(#r_blackV)"/>${Array.from({length:8},(_,k)=>{const a=k*Math.PI/4;return `<path d="M${172+12*Math.cos(a)} ${124+12*Math.sin(a)} L${172+22*Math.cos(a+.2)} ${124+22*Math.sin(a+.2)}" stroke="#4a5055" stroke-width="3"/>`}).join("")}<circle cx="172" cy="124" r="6" fill="url(#r_chromeV)"/>${[0,1,2].map(k=>{const a=k*2.09+.5;return `<rect x="${172+34*Math.cos(a)-3}" y="${124+34*Math.sin(a)-10}" width="6" height="20" fill="url(#r_galvV)" transform="rotate(${a*57.3} ${172+34*Math.cos(a)} ${124+34*Math.sin(a)})"/>`}).join("")}
 ${rArr("M250 196 V236","#2f6fd6")}${rArr("M20 124 H96","#2f6fd6")}
 ${rL(220,124,280,40,336,36,"Forward-curved wheel","end")}${rL(172,124,60,190,6,202,"Motor in the hub")}${rL(110,70,60,60,6,56,"Scroll housing")}${RT(336,244,"Air out to the coil","end")}`)()},

/* ---------- pleated filter ---------- */
filter:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="#cbb98f"/><path d="M70 64 L226 28 L280 118 L124 154 Z" fill="#f4f1e6"/>
 ${Array.from({length:18},(_,k)=>{const t=k/17;const x1=70+156*t,y1=64-36*t,x2=124+156*t,y2=154-36*t;return `<path d="M${x1} ${y1} L${x2} ${y2}" stroke="${k%2?"#d8d2bf":"#ffffff"}" stroke-width="5"/>`}).join("")}
 <path d="M60 60 L230 20 L290 120 L120 160 Z" fill="none" stroke="#a8946a" stroke-width="6"/><path d="M120 160 L290 120 V128 L120 168 Z" fill="#a8946a"/>
 ${rArr("M40 200 L100 186","#2f6fd6")}${rArr("M200 120 L250 108","#4a4a4a")}
 ${RT(176,210,"16 × 25 × 1  MERV 8","middle")}${rL(206,114,280,170,336,186,"Arrow points toward the blower","end")}${rL(80,110,30,120,6,116,"Pleated media")}${RT(6,236,"Dirty filter = low airflow")}`)()},

/* ---------- line set ---------- */
suction:{only:["split","hp","cooler","freezer"],s:(()=>`${rSh(170,212,140,6)}
 ${rCylH(0,340,90,16,"black",{grain:true})}<path d="M300 74 V106" stroke="#000" stroke-opacity=".3"/>${rCylH(300,340,90,9,"cu",{end:true,bore:true})}
 ${rCylH(0,340,170,6,"cu",{end:true,bore:true})}
 ${rL(150,90,120,50,6,46,"Large vapor line, insulated (cool)")}${rL(150,170,150,210,6,222,"Small liquid line, bare (warm)")}${RT(336,140,"Insulation stops sweating","end")}`)()},
disconnect:{only:["split","hp"],s:(()=>`${rSh(170,232,90,6)}${rBox(100,30,140,190,22,"paint",{r:4,grain:true})}
 <rect x="112" y="44" width="116" height="160" rx="3" fill="url(#r_paintF)" stroke="#2f383f"/>${rBox(130,80,80,90,12,"black",{r:6})}<rect x="150" y="96" width="40" height="22" rx="3" fill="url(#r_redV)"/><text x="170" y="111" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">PULL</text>
 ${rCylV(170,220,250,10,"galv",{top:false})}${rHose("M210 220 C240 240 300 240 340 230","#2a2f33",8)}
 ${rL(170,106,60,100,6,96,"Pull-out block: kills power")}${rL(170,240,120,240,6,246,"Line in")}${rL(300,236,300,206,336,200,"Whip to the unit","end")}`)()},

/* ---------- wall thermostat ---------- */
tstat:{only:["split","hp","furnace","oil","ahu","air"],s:(()=>`${rSh(170,214,90,6)}<rect x="0" y="0" width="340" height="250" fill="#ebe7df"/>
 ${rBox(100,40,140,150,12,"white",{r:20})}<rect x="122" y="62" width="96" height="70" rx="8" fill="#14181b"/><text x="170" y="112" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="36" font-weight="300" fill="#e9eef0">72°</text><text x="170" y="126" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#7fb0ff">SET 72  AUTO</text><rect x="122" y="62" width="96" height="70" rx="8" fill="url(#rGlass)" opacity=".5"/>
 ${[140,170,200].map(x=>`<circle cx="${x}" cy="160" r="9" fill="url(#r_whiteV)" stroke="#bbb"/>`).join("")}
 ${rL(170,96,60,40,6,36,"Senses room temperature")}${rL(200,160,280,200,336,212,"R power, Y cool, G fan, W heat, C common","end")}`)()},

/* ---------- house ---------- */
room:{s:(()=>`${rSh(170,230,140,8)}${rBox(70,110,180,110,90,"white",{r:0})}
 <path d="M60 112 L160 40 L260 112 Z" fill="url(#r_paintV)"/><path d="M260 112 L160 40 L214 2 L314 74 Z" fill="url(#r_paintS)"/>
 ${[[90,140],[200,140]].map(([x,y])=>`<rect x="${x}" y="${y}" width="34" height="30" fill="#bcd8ee" stroke="#8a9094" stroke-width="3"/><rect x="${x}" y="${y}" width="34" height="30" fill="url(#rGlass)"/>`).join("")}<rect x="146" y="160" width="28" height="60" fill="url(#r_tanV)"/>
 ${rArr("M30 160 H66","#e0662a")}${rArr("M160 4 V36","#e0662a")}${rArr("M330 170 H296","#e0662a")}
 ${RT(6,150,"Heat in")}${RT(170,250,"Walls, windows and roof leak heat","middle")}`)()}
};
RILL.liquid=RILL.suction;RILL.house=RILL.room;RILL.afilter=RILL.filter;
Object.assign(RILL,{
/* ---------- heat pump extras ---------- */
accum:{s:(()=>{const win="M142 96 H198 V206 H142 Z";
 return `${rSh(170,236,60,6)}${rCylV(170,60,220,44,"paint",{ry:10,grain:true})}<path d="M126 60 Q126 36 170 34 Q214 36 214 60 A44 10 0 0 1 126 60 Z" fill="url(#r_paintV)"/>
 ${rCut(win)}${rClip("rq_a",win,`<rect x="142" y="170" width="56" height="36" fill="url(#rWater)" opacity=".8"/><path d="M150 40 V196 Q150 204 158 204 H182 Q190 204 190 196 V60" fill="none" stroke="#c97a48" stroke-width="5"/><circle cx="170" cy="204" r="2" fill="#111"/>`)}
 ${rCylV(150,6,40,5,"cu",{top:false})}${rCylV(190,6,40,5,"cu",{top:false})}
 ${rL(150,14,90,14,6,18,"In: from the reversing valve")}${rL(190,14,240,14,336,18,"Out: to the compressor","end")}
 ${rL(170,190,240,220,336,230,"Liquid and oil settle here","end")}${rL(170,204,90,226,6,238,"Oil bleed hole at the U-bend")}${rL(190,120,262,110,336,106,"Vapor taken from the top","end")}`})()},
ometer:{s:(()=>{const win="M120 106 H220 V154 H120 Z";
 return `${rSh(170,200,120,6)}${rCylH(0,96,130,5,"cu")}${rCylH(244,340,130,5,"cu")}${rHexH(96,130,24,26,"brass")}${rHexH(220,130,24,26,"brass")}${rCylH(118,222,130,22,"brass",{grain:true})}
 ${rCut(win)}${rClip("rq_o",win,`<rect x="120" y="106" width="100" height="48" fill="#2a2f33"/><path d="M146 116 H186 Q204 116 204 130 Q204 144 186 144 H146 Z" fill="url(#r_brassH)"/><rect x="146" y="128" width="58" height="4" fill="#111"/>${[150,160,170,180].map(x=>`<line x1="${x}" y1="116" x2="${x}" y2="144" stroke="#7a5a16" stroke-width="1"/>`).join("")}`)}
 ${rArr("M40 200 H140","#2f6fd6")}${RT(40,224,"Heating: piston seats and meters")}${rArr("M300 190 H200","#c0281c")}${RT(336,176,"Cooling: it slides off and bypasses","end")}
 ${rL(176,130,180,70,6,60,"Piston with a drilled orifice")}`})()},
defrost:{s:(()=>`${rSh(170,226,120,6)}${rBox(60,40,220,170,10,"blue",{r:4})}<rect x="64" y="44" width="212" height="162" rx="3" fill="#1f6b3a"/>${Array.from({length:14},(_,k)=>`<path d="M${74+k*14} 60 V${190}" stroke="#2e8a50" stroke-width="1" opacity=".6"/>`).join("")}
 ${rBox(90,70,50,36,10,"black",{r:2})}${rBox(160,70,50,36,10,"black",{r:2})}${[0,1,2].map(k=>`<rect x="${100+k*30}" y="140" width="16" height="10" fill="#111"/><circle cx="${108+k*30}" cy="134" r="4" fill="url(#r_chromeV)"/><text x="${108+k*30}" y="165" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" fill="#e9f5ec">${[30,60,90][k]}</text>`).join("")}<rect x="96" y="140" width="24" height="10" fill="#e8c33a" opacity=".85"/>
 ${[0,1,2,3,4,5].map(k=>rTerm(222+k*0,70+k*20)).join("")}${rWire("M70 190 C30 210 20 230 0 240","#f2f2ee")}<rect x="40" y="206" width="16" height="10" rx="2" fill="url(#r_alV)"/>
 ${rL(115,88,60,24,6,20,"Relays: reversing valve, fan off")}${rL(108,140,150,186,154,196,"Pins: 30, 60 or 90 min")}${rL(46,212,40,232,6,246,"Coil sensor clipped to the coil")}${rL(222,110,300,110,336,126,"R C Y O W","end")}`)()},
strips:{s:(()=>`${rSh(170,226,130,6)}${rBox(40,40,260,170,20,"galv",{r:3})}<rect x="50" y="52" width="240" height="146" fill="#1c2023"/>
 ${[0,1,2].map(k=>{let d=`M60 ${80+k*44}`;for(let i=0;i<22;i++)d+=` q5 -9 10 0`;return `<path d="${d}" fill="none" stroke="#7a2a12" stroke-width="4"/><path d="${d}" fill="none" stroke="#ff7a3a" stroke-width="2.2"/>`}).join("")}
 ${rBox(130,214,30,20,6,"black",{r:2})}<circle cx="145" cy="224" r="4" fill="url(#r_chromeV)"/>${rBox(190,214,30,20,6,"black",{r:2})}
 ${rL(150,80,200,20,336,16,"Nichrome coils glow when on","end")}${rL(145,224,60,232,6,244,"Limit switch")}${rL(205,224,260,236,336,244,"Fusible link","end")}${RT(6,24,"5–10 kW per kit, staged")}`)()},

/* ---------- walk-in parts ---------- */
receiver:{only:["cooler","freezer"],s:(()=>{const win="M90 110 H230 V170 H90 Z";
 return `${rSh(170,214,130,6)}<path d="M80 176 L74 206 H96 L92 176 Z M228 176 L222 206 H244 L240 176 Z" fill="url(#r_paintV)"/>${rTankH(160,140,240,40,"paint")}
 ${rCut(win)}${rClip("rq_r",win,`<rect x="90" y="110" width="140" height="60" fill="#d7dee2" opacity=".2"/><rect x="90" y="140" width="140" height="30" fill="url(#rWater)"/><path d="M90 140 H230" stroke="#cfe6ff"/>`)}
 ${rCylV(80,40,100,5,"cu",{top:false})}${rCylV(240,40,100,5,"cu",{top:false})}${rBox(228,84,24,16,8,"brass",{r:2})}<rect x="246" y="76" width="6" height="10" fill="url(#r_redV)"/><circle cx="160" cy="180" r="5" fill="url(#r_brassV)"/>
 ${rL(80,50,30,30,6,26,"From the condenser")}${rL(246,80,290,40,336,36,"King valve, liquid out","end")}${rL(160,150,100,226,6,238,"Stores the extra charge")}${rL(160,184,240,226,336,238,"Fusible plug","end")}`})()},
sglass:{s:(()=>`${rSh(170,200,120,6)}${rCylH(0,110,130,7,"cu")}${rCylH(230,340,130,7,"cu")}${rHexH(104,130,18,20,"brass")}${rHexH(218,130,18,20,"brass")}${rCylH(120,220,130,30,"brass",{grain:true})}
 <circle cx="170" cy="118" r="30" fill="url(#r_chromeV)"/><circle cx="170" cy="118" r="22" fill="#cde6f5"/>${[[160,110,4],[176,120,3],[168,126,2.4],[180,106,2]].map(([x,y,r])=>`<circle cx="${x}" cy="${y}" r="${r}" fill="none" stroke="#5a7a9a"/>`).join("")}<circle cx="170" cy="118" r="7" fill="#2fa84f"/><circle cx="170" cy="118" r="22" fill="url(#rGlass)"/>
 ${rL(160,110,90,60,6,56,"Bubbles: short of charge or flashing")}${rL(170,118,250,60,336,56,"Dot: green dry, yellow wet","end")}${RT(170,200,"Clear and full = solid liquid","middle")}`)()},
lls:{s:(()=>`${rSh(170,214,120,6)}${rCylH(0,110,170,6,"cu")}${rCylH(230,340,170,6,"cu")}${rBox(110,150,120,44,18,"brass",{r:6,grain:true})}${rCylV(170,90,150,14,"chrome",{ry:4})}
 ${rBox(132,40,76,62,20,"black",{r:4})}<text x="170" y="74" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#ccc">24 V COIL</text>${rWire("M200 46 C240 30 260 20 340 18","#2a2f33")}${rWire("M204 54 C246 40 270 36 340 38","#2a2f33")}
 ${rArr("M30 200 H96","#c0281c")}
 ${rL(170,70,80,30,6,26,"Coil lifts the plunger")}${rL(150,172,80,226,6,238,"Normally closed: no power, no flow")}${rL(300,30,300,110,336,122,"Wired to the box thermostat","end")}`)()},
ucool:{s:(()=>`${rSh(170,230,140,6)}<rect x="0" y="0" width="340" height="24" fill="#e9eef0"/>
 ${rBox(40,30,250,120,40,"white",{r:4})}${rFins(54,44,90,92)}${[[190,90],[262,90]].map(([x,y])=>`<circle cx="${x}" cy="${y}" r="38" fill="#1c2023"/>${Array.from({length:6},(_,k)=>`<circle cx="${x}" cy="${y}" r="${8+k*6}" fill="none" stroke="#8b949a" stroke-width="1.2"/>`).join("")}<line x1="${x-38}" y1="${y}" x2="${x+38}" y2="${y}" stroke="#8b949a"/><line x1="${x}" y1="${y-38}" x2="${x}" y2="${y+38}" stroke="#8b949a"/>`).join("")}
 <path d="M40 150 L70 168 H310 L290 150 Z" fill="url(#r_whiteF)"/>${rCylV(84,160,250,5,"paint",{top:false})}
 ${rArr("M100 190 H20","#7fb0ff")}${rArr("M240 140 V200","#7fb0ff")}
 ${rL(100,90,60,40,6,30,"Finned coil")}${rL(200,90,250,40,336,36,"Fans blow through the coil","end")}${rL(84,200,40,226,6,238,"Drain pan + line")}`)()},
efans:{s:(()=>`${rSh(170,230,120,6)}<circle cx="170" cy="120" r="100" fill="#1c2023"/>${Array.from({length:10},(_,k)=>`<circle cx="170" cy="120" r="${14+k*9.6}" fill="none" stroke="#9aa3a9" stroke-width="1.6"/>`).join("")}${[0,1,2,3].map(k=>{const a=k*Math.PI/2+.3;return `<path d="M170 120 L${170+86*Math.cos(a)} ${120+86*Math.sin(a)} Q${170+90*Math.cos(a+.4)} ${120+90*Math.sin(a+.4)} ${170+80*Math.cos(a+.7)} ${120+80*Math.sin(a+.7)} Z" fill="url(#r_alV)" opacity=".75"/>`}).join("")}
 <circle cx="170" cy="120" r="24" fill="url(#r_blackV)"/>${[0,90,180,270].map(a=>`<line x1="${170+100*Math.cos(a*Math.PI/180)}" y1="${120+100*Math.sin(a*Math.PI/180)}" x2="${170+24*Math.cos(a*Math.PI/180)}" y2="${120+24*Math.sin(a*Math.PI/180)}" stroke="#9aa3a9" stroke-width="3"/>`).join("")}
 ${rL(170,120,60,30,6,26,"Shaded-pole or ECM motor")}${rL(240,60,280,20,336,16,"Wire guard","end")}${RT(6,240,"Freezer: delayed after defrost")}`)()},
timer:{s:(()=>`${rSh(170,230,100,6)}${rBox(80,30,180,190,20,"paint",{r:4,grain:true})}<circle cx="170" cy="110" r="60" fill="url(#r_whiteV)"/>${Array.from({length:24},(_,k)=>{const a=k*Math.PI/12;return `<text x="${170+50*Math.sin(a)}" y="${114-50*Math.cos(a)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="6" fill="#333">${k}</text>`}).join("")}
 ${[2,8,14,20].map(h=>{const a=h*Math.PI/12;return `<rect x="${170+38*Math.sin(a)-3}" y="${110-38*Math.cos(a)-5}" width="6" height="10" fill="#e8c33a" transform="rotate(${h*15} ${170+38*Math.sin(a)} ${110-38*Math.cos(a)})"/>`}).join("")}<line x1="170" y1="110" x2="170" y2="66" stroke="#c0281c" stroke-width="3"/><circle cx="170" cy="110" r="6" fill="url(#r_chromeV)"/>
 ${[0,1,2,3].map(k=>rTerm(110+k*40,196)).join("")}
 ${rL(204,86,280,40,336,36,"Pins: defrost start times","end")}${rL(170,80,60,40,6,36,"Clock dial (24 h)")}${rL(150,196,90,236,6,244,"Terminals 1 2 3 4 N X")}`)()},
dpc:{s:(()=>`${rSh(170,230,110,6)}${rBox(70,40,200,160,20,"paint",{r:4,grain:true})}
 ${[120,220].map((x,i)=>`<rect x="${x-26}" y="60" width="52" height="16" rx="2" fill="#f4f2e8"/>${Array.from({length:9},(_,k)=>`<line x1="${x-22+k*5.5}" y1="62" x2="${x-22+k*5.5}" y2="${k%2?68:72}" stroke="#333" stroke-width=".7"/>`).join("")}<text x="${x}" y="90" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9eef0">${i?"HIGH":"LOW"}</text>${rCylV(x,96,120,6,"chrome")}<rect x="${x-3}" y="94" width="6" height="2" fill="#333"/>`).join("")}
 ${rBox(150,130,40,40,10,"white",{r:2})}<text x="170" y="154" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#c0281c">RESET</text>
 ${rHose("M110 200 C110 230 40 230 0 236","#b8693a",2)}${rHose("M230 200 C230 230 300 230 340 236","#b8693a",2)}
 ${rL(120,66,60,20,6,16,"Low: cut-in and differential")}${rL(220,66,280,20,336,16,"High: cut-out, manual reset","end")}${RT(6,246,"to suction")}${RT(336,246,"to discharge","end")}`)()},
cch:{s:(()=>`${rSh(170,236,90,8)}${rCylV(170,40,210,64,"black",{ry:14})}<path d="M106 40 Q106 8 170 6 Q234 8 234 40 A64 14 0 0 1 106 40 Z" fill="url(#r_blackV)"/>
 <path d="M106 176 A64 14 0 0 0 234 176 V192 A64 14 0 0 1 106 192 Z" fill="url(#r_alH)"/>${Array.from({length:12},(_,k)=>`<line x1="${112+k*10}" y1="${180+Math.sin(k)*1}" x2="${112+k*10}" y2="${196}" stroke="#7d868c"/>`).join("")}
 ${rWire("M234 184 C270 184 290 160 340 150","#2a2f33")}
 ${rL(150,190,60,226,6,238,"Belly-band heater")}${rL(300,160,300,226,336,238,"On in the off cycle","end")}${RT(6,100,"Keeps refrigerant")}${RT(6,113,"out of the oil")}`)()},
"cooler:door":{s:(()=>`${rSh(170,240,120,6)}${rBox(60,20,220,220,10,"white",{r:2})}<rect x="72" y="32" width="196" height="196" fill="url(#r_whiteF)"/>
 <rect x="72" y="32" width="196" height="196" fill="none" stroke="#3a3f43" stroke-width="7"/>${rBox(232,110,24,50,10,"chrome",{r:3})}${[50,190].map(y=>rBox(62,y,14,26,6,"chrome",{r:2})).join("")}
 <circle cx="170" cy="130" r="0"/>${rCut("M268 60 H300 V120 H268 Z")}${rClip("rq_g",`M268 60 H300 V120 H268 Z`,`<rect x="268" y="60" width="32" height="60" fill="#e9eef0"/><rect x="272" y="64" width="14" height="52" rx="5" fill="#2a2f33"/><rect x="276" y="76" width="6" height="28" fill="#6b7a86"/><rect x="288" y="64" width="8" height="52" fill="#c0281c" opacity=".5"/>`)}
 ${rL(276,90,300,20,336,14,"Gasket with magnet","end")}${rL(292,110,310,160,336,170,"Heater wire (freezer)","end")}${rL(244,136,200,236,336,244,"Latch and handle","end")}${rL(70,200,30,230,6,240,"Hinges")}`)()},
drain:{s:(()=>`${rSh(170,236,120,6)}${rBox(40,20,200,40,30,"white",{r:3})}${rCylV(90,60,170,6,"paint",{top:false})}<path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="#3a444c" stroke-width="14"/><path d="M90 170 V196 Q90 214 108 214 Q126 214 126 196 V180 H260" fill="none" stroke="url(#r_paintV)" stroke-width="11"/>
 <path d="M84 70 V170" stroke="#c0281c" stroke-width="2" stroke-dasharray="4 3"/>
 ${rL(108,210,60,236,6,244,"Trap outside the box")}${rL(84,120,30,110,6,106,"Heat tape (freezer)")}${rL(200,180,250,210,336,220,"Pitched to a drain","end")}${rL(140,40,240,40,336,36,"Unit cooler drain pan","end")}`)()},
box:{s:(()=>`${rSh(170,240,150,8)}${rBox(40,70,240,160,60,"white",{r:1})}${[80,120,160,200,240].map(x=>`<line x1="${x}" y1="70" x2="${x}" y2="230" stroke="#c9ced1"/>`).join("")}
 ${rBox(130,110,70,120,4,"white",{r:1})}<rect x="186" y="160" width="8" height="24" rx="2" fill="url(#r_chromeV)"/>${rBox(176,24,100,22,30,"paint",{r:2})}${rFins(190,30,40,14,2)}
 ${rL(60,140,20,40,6,30,"Insulated panels, 4 in. foam")}${rL(220,40,280,10,336,14,"Condensing unit","end")}${rL(160,170,240,236,336,244,"Door","end")}`)()},
heaters:{s:(()=>`${rSh(170,230,130,6)}${rFins(40,40,260,150,3)}${[70,120,170].map(y=>`<rect x="36" y="${y}" width="268" height="6" rx="3" fill="#ff7a3a"/><rect x="36" y="${y}" width="268" height="2" rx="1" fill="#ffd0a0"/>`).join("")}<rect x="40" y="190" width="260" height="12" fill="#ff7a3a" opacity=".85"/>
 ${rL(160,73,200,20,336,16,"Electric rods in the coil","end")}${rL(200,196,250,226,336,238,"Drain pan heater","end")}${RT(6,24,"Melt the frost, then stop")}`)()},
term:{s:(()=>`${rSh(170,214,90,6)}${rFins(0,120,340,90,3)}${rBox(130,80,80,40,12,"white",{r:20})}<circle cx="170" cy="100" r="12" fill="url(#r_alV)"/>${rWire("M200 90 C240 70 270 60 340 60","#2f6fd6")}${rWire("M200 96 C244 80 274 76 340 78","#c0281c")}${rWire("M204 102 C250 92 280 94 340 96","#2a2f33")}
 ${rL(160,100,60,60,6,56,"Bimetal disc clamped to the coil")}${RT(6,224,"Ends defrost at about 55°F")}${RT(6,240,"Starts the fans once the coil is cold")}`)()}
});
RILL["cooler:tstat"]=RILL["freezer:tstat"]={s:(()=>`${rSh(170,224,80,6)}<rect x="0" y="0" width="340" height="250" fill="#e9eef0"/>${rBox(110,40,120,170,16,"paint",{r:4,grain:true})}
 <circle cx="170" cy="100" r="40" fill="url(#r_whiteV)"/>${Array.from({length:11},(_,k)=>{const a=(-120+k*24)*Math.PI/180;return `<line x1="${170+30*Math.sin(a)}" y1="${100-30*Math.cos(a)}" x2="${170+38*Math.sin(a)}" y2="${100-38*Math.cos(a)}" stroke="#333" stroke-width="${k%5?.6:1.2}"/>`}).join("")}<text x="132" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">-20</text><text x="196" y="146" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">60°F</text>
 <rect x="164" y="64" width="12" height="72" rx="5" fill="url(#r_blackV)" transform="rotate(-40 170 100)"/><circle cx="170" cy="100" r="6" fill="url(#r_chromeV)"/>
 ${rHose("M170 210 C170 240 260 230 300 180 V60","#b8693a",1.6)}${rCylV(300,40,80,5,"cu",{ry:1.6})}
 ${rL(170,100,60,40,6,36,"Set point dial")}${rL(300,60,300,20,336,14,"Remote bulb in the box air","end")}${rL(200,190,262,210,336,222,"Switches the liquid solenoid","end")}`)()};
/* shared art pieces reused by several cards */
const rArtGasValve=()=>GVART;
const GVART=`${rCylH(0,92,150,9,"iron")}${rThrH(82,92,150,9)}${rCylH(256,340,150,9,"iron")}${rHexH(254,150,10,13,"al")}
 ${rBox(90,110,150,70,40,"al",{r:6,grain:true})}${rBox(100,84,70,22,24,"black",{r:3})}
 ${rWire("M116 0 C114 40 118 70 118 90","#f2f2ee")}${rWire("M134 0 C138 40 132 70 132 90","#c0281c")}
 ${rCylV(198,92,104,12,"red",{ry:4})}<rect x="186" y="90.5" width="24" height="3" rx="1.5" fill="#7e160d"/>
 ${rHexV(228,98,6,8,"al")}${rCylV(228,86,99,6.5,"black",{ry:2.2})}
 <circle cx="104" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M101.5 168 h5" stroke="#4c3407" stroke-width="1.1"/><circle cx="224" cy="168" r="4.2" fill="url(#r_brassV)"/><path d="M221.5 168 h5" stroke="#4c3407" stroke-width="1.1"/>`;
/* printed circuit board */
const rPcb=(x,y,w,h)=>`${rBox(x,y,w,h,6,"blue",{r:3})}<rect x="${x+3}" y="${y+3}" width="${w-6}" height="${h-6}" rx="2" fill="#1f6b3a"/>${Array.from({length:Math.floor(w/12)},(_,k)=>`<path d="M${x+8+k*12} ${y+8} V${y+h-8}" stroke="#2e8a50" stroke-width=".8" opacity=".6"/>`).join("")}`;
Object.assign(RILL,{
"furnace:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,40,240,170)}
 ${rBox(80,60,46,34,10,"black",{r:2})}${rBox(140,60,46,34,10,"black",{r:2})}${rBox(214,64,50,30,8,"white",{r:2})}
 ${Array.from({length:7},(_,k)=>`<rect x="${70+k*18}" y="170" width="12" height="16" fill="#e8e8e2"/>${rTermS(76+k*18,178)}<text x="${76+k*18}" y="198" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e9f5ec">${["R","W","Y","G","C","",""][k]}</text>`).join("")}
 <circle cx="248" cy="130" r="5" fill="#d0312d"/><circle cx="248" cy="130" r="5" fill="url(#rGlass)"/><rect x="200" y="146" width="16" height="10" fill="#e8c33a"/>
 ${rL(103,74,60,24,6,20,"Relays: inducer, igniter, blower")}${rL(250,134,300,160,336,170,"LED: flash codes","end")}${rL(208,150,300,214,336,226,"3 A fuse","end")}${rL(130,178,90,232,6,244,"Thermostat terminals")}`)()},
inducer:{s:(()=>`${rSh(170,226,120,6)}
 <path d="M80 160 C80 90 130 66 180 70 C240 74 270 110 270 150 V200 H220 V176 C210 196 190 210 170 210 C120 210 80 196 80 160 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/>
 ${rCylV(176,40,128,30,"black",{ry:8})}<rect x="150" y="68" width="50" height="22" rx="2" fill="#e9e6da"/>${rCylV(244,210,250,12,"white",{top:false})}${rBand(232,214,13,24,"white")}
 ${rArr("M120 140 Q150 150 180 140","#e0662a")}${rArr("M244 210 V246","#e0662a")}
 ${rL(176,80,100,40,6,36,"Motor pulls flue gas through")}${rL(110,180,60,226,6,238,"Housing (blower wheel inside)")}${rL(250,226,290,226,336,214,"To the vent","end")}${rL(220,110,280,90,336,86,"Pressure tap","end")}`)()},
ps:{s:(()=>`${rSh(170,214,90,6)}${rBox(110,60,120,120,20,"black",{r:60})}<circle cx="170" cy="120" r="44" fill="url(#r_blackV)"/><circle cx="170" cy="120" r="30" fill="#26292c"/>
 ${rCylH(230,280,120,5,"white")}${rHose("M280 120 C320 120 320 60 340 40","#cfe3ea",4)}${[150,170,190].map(x=>`<rect x="${x-4}" y="166" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}
 ${rL(170,120,60,40,6,36,"Diaphragm senses the inducer's suction")}${rL(260,120,280,180,336,190,"Hose to the inducer tap","end")}${rL(170,182,120,226,6,238,"Normally open; closes on draft")}`)()},
igniter:{only:["furnace"],s:(()=>`${rSh(170,214,120,6)}${rBox(70,110,70,40,14,"white",{r:4})}
 <path d="M140 118 H290 Q300 118 300 128 V132 Q300 142 290 142 H140 Z" fill="#7a7e80"/><path d="M180 122 H290 V138 H180 Z" fill="#ff8a3a"/><path d="M180 122 H290 V126 H180 Z" fill="#ffd0a0"/>
 ${rWire("M70 124 C40 124 30 160 0 170","#f2f2ee")}${rWire("M70 136 C44 136 36 180 0 190","#f2f2ee")}
 ${rL(240,130,240,70,336,64,"Silicon nitride: glows at about 2,500°F","end")}${rL(100,130,60,80,6,76,"Ceramic base")}${RT(6,236,"Never touch the element: skin oil cracks it")}`)()},
fsensor:{s:(()=>`${rSh(170,214,120,6)}${rBox(60,110,60,40,10,"white",{r:4})}<path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="#7d868c" stroke-width="5"/><path d="M120 126 H230 Q260 126 270 96" fill="none" stroke="url(#r_chromeH)" stroke-width="3.6"/>
 ${rFlameC(276,120,70,18)}${rWire("M60 130 C30 130 20 170 0 180","#2f6fd6")}
 ${rL(250,118,200,70,6,66,"Rod sits in the flame")}${rL(276,90,300,40,336,36,"Flame conducts a µA signal","end")}${RT(6,236,"Dirty rod: clean with fine abrasive pad")}`)()},
"furnace:gv":{s:GVART+`${rL(134,30,80,30,6,34,"24 V wires")}${rL(206,92,262,70,336,66,"Gas knob","end")}${rL(228,86,262,44,336,40,"Regulator cap: 3.5 in. w.c.","end")}${rL(104,168,60,232,6,240,"Inlet tap")}${rL(224,168,270,226,336,238,"Outlet (manifold) tap","end")}`},
"furnace:burners":{s:(()=>`${rSh(170,214,130,6)}${rCylV(170,40,52,0,"al")}${[60,110,160,210].map(y=>"").join("")}
 ${[0,1,2,3].map(k=>{const y=60+k*36;return `${rCylH(80,230,y,12,"al",{end:true})}<ellipse cx="80" cy="${y}" rx="4" ry="12" fill="url(#r_alV)"/>${rFlameC(260,y+6,0,0)}<path d="M232 ${y-8} Q300 ${y} 232 ${y+8} Z" fill="url(#rFlame)" opacity=".9"/><path d="M232 ${y-4} Q262 ${y} 232 ${y+4} Z" fill="#bfe1ff"/>${rHexH(60,y,12,5,"brass")}`}).join("")}${rCylV(52,40,200,6,"al",{top:false})}
 ${rL(150,60,150,24,6,20,"In-shot burners fire sideways")}${rL(60,96,30,220,6,232,"Manifold + orifices")}${RT(336,244,"Flames go into the heat exchanger","end")}`)()},
"furnace:hx":{s:(()=>`${rSh(170,236,120,6)}${[0,1,2,3].map(k=>{const x=70+k*52;return `<path d="M${x} 220 V80 Q${x} 50 ${x+22} 44 Q${x+44} 50 ${x+44} 80 V220 Z" fill="url(#r_paintV)" filter="url(#rGrain)"/><path d="M${x+10} 210 V80" stroke="#fff" stroke-opacity=".2" stroke-width="4"/>${rArr(`M${x+22} 210 C${x+30} 160 ${x+14} 120 ${x+22} 70`,"#e0662a")}`}).join("")}
 ${rArr("M30 230 V90","#2f6fd6")}${rArr("M310 230 V90","#2f6fd6")}
 ${rL(92,150,40,40,6,30,"Flue gas inside the clamshells")}${rL(310,150,320,40,336,30,"Room air outside","end")}${RT(170,248,"A crack lets flue gas into the house air","middle")}`)()},
hx2:{s:(()=>`${rSh(170,232,130,6)}${rBox(50,50,240,150,30,"cab",{r:3})}${rFins(62,62,216,126,2.4)}${Array.from({length:8},(_,k)=>`<path d="M62 ${74+k*15} H278" stroke="#7a8a96" stroke-width="3" opacity=".5"/>`).join("")}
 ${rCylV(270,200,246,6,"white",{top:false})}<path d="M266 222 q4 6 0 12" stroke="#5aa0ff" stroke-width="2" fill="none"/>
 ${rL(150,110,80,20,6,16,"Stainless tubes and fins")}${rL(270,226,300,230,336,240,"Condensate drains out","end")}${RT(6,244,"Pulls latent heat: 90%+ furnaces")}`)()},
trap:{s:(()=>`${rSh(170,232,110,6)}<path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="#bcbfb8" stroke-width="30"/><path d="M120 40 V150 Q120 200 170 200 Q220 200 220 150 V90 H300" fill="none" stroke="url(#r_whiteV)" stroke-width="26"/>
 <path d="M120 150 Q120 196 170 196 Q216 196 216 150" fill="none" stroke="#5aa0ff" stroke-width="18" opacity=".6"/>
 ${rL(120,60,60,40,6,36,"From the secondary HX")}${rL(170,196,100,230,6,240,"Water seal blocks flue gas")}${rL(280,90,300,140,336,150,"To a drain or pump","end")}`)()},
limit:{s:(()=>`${rSh(170,214,110,6)}${rBox(90,100,150,40,8,"galv",{r:2})}${rBox(130,70,70,40,8,"white",{r:20})}<circle cx="165" cy="90" r="12" fill="url(#r_alV)"/>${rCylH(240,320,120,4,"chrome")}
 ${rWire("M140 70 C120 40 80 30 0 30","#c0281c")}${rWire("M190 70 C210 40 250 30 340 30","#c0281c")}
 ${rL(165,90,60,80,6,76,"Bimetal disc")}${rL(290,120,300,170,336,180,"Senses supply air near the HX","end")}${RT(6,236,"Opens on overheat: dirty filter, slow blower")}`)()},
rollout:{s:(()=>`${rSh(170,214,90,6)}${rBox(120,90,100,60,10,"white",{r:24})}<circle cx="170" cy="120" r="18" fill="url(#r_alV)"/><rect x="200" y="96" width="20" height="14" rx="3" fill="url(#r_redV)"/>
 ${rFlameC(80,200,60,16,true)}${rArr("M96 170 Q120 150 140 140","#e0662a")}
 ${rL(210,100,280,60,336,56,"Manual reset button","end")}${rL(170,120,250,180,336,190,"Trips on flame rolling out","end")}${RT(6,24,"Reset only after finding why")}`)()},
bcap:{s:(()=>`${rSh(170,214,60,6)}${rCylV(170,60,200,40,"al",{ry:10})}${[150,190].map(x=>`<rect x="${x-4}" y="44" width="8" height="18" fill="url(#r_chromeV)"/>`).join("")}<rect x="132" y="110" width="76" height="40" fill="#f4f1ea"/><text x="170" y="130" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">7.5 µF</text><text x="170" y="144" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" fill="#333">370 VAC</text>
 ${rL(150,50,80,30,6,26,"Two terminals")}${rL(208,130,270,130,336,126,"Match µF and voltage","end")}${RT(6,236,"Weak cap: slow, hot blower motor")}`)()},
flue:{s:(()=>`${rSh(170,226,140,6)}${rCylV(90,30,222,18,"galv",{top:true})}${[90,150,210].map(y=>`<path d="M72 ${y} H108" stroke="#000" stroke-opacity=".2" stroke-width="2"/>`).join("")}
 ${rCylV(240,30,222,16,"white",{top:true})}${[80,160].map(y=>`<rect x="222" y="${y}" width="36" height="12" rx="3" fill="url(#r_whiteV)"/>`).join("")}
 ${rArr("M90 208 V50","#e0662a")}${rArr("M240 208 V50","#9aa3a9")}
 ${RT(90,20,"80%: B-vent","middle")}${RT(240,20,"90%+: PVC","middle")}${RT(170,246,"Hot, dry flue vs cool, wet flue","middle")}`)()},
gasline:{s:(()=>`${rSh(170,232,120,6)}${rCylV(80,0,120,7,"iron",{top:false})}${rCylH(80,180,126,13,"iron",{grain:true})}${rCylV(80,112,140,13,"iron",{top:false,grain:true})}${rCylV(80,140,200,7,"iron",{top:false})}${rCylV(80,198,214,10,"iron")}
 ${rCylH(94,140,126,7,"iron")}${rBox(140,110,26,32,10,"brass",{r:3})}<rect x="146" y="98" width="40" height="6" rx="2" fill="url(#r_yelH)"/>${rFlex("M166 126 C220 126 220 180 290 180")}
 ${rL(80,60,40,40,6,36,"Gas drop")}${rL(80,206,40,230,6,240,"Sediment trap")}${rL(160,100,220,60,226,56,"Shutoff")}${rL(260,178,300,210,336,220,"To the furnace gas valve","end")}`)()},
door:{only:["furnace"],s:(()=>`${rSh(170,232,120,6)}${rBox(70,30,150,190,20,"cab",{r:2})}<rect x="80" y="40" width="130" height="170" fill="none" stroke="#8a9094"/>${rBox(220,100,30,40,8,"white",{r:3})}<rect x="208" y="112" width="14" height="14" rx="2" fill="url(#r_whiteV)"/>
 ${rWire("M250 106 C290 100 300 80 340 70","#2a2f33")}${rWire("M250 130 C290 140 300 160 340 170","#2a2f33")}
 ${rL(215,118,260,30,336,26,"Plunger switch","end")}${RT(6,240,"Door off = 120 V off to the furnace")}`)()},
coalarm:{s:(()=>RILL.coal?RILL.coal.s:"")()},
});
RILL.coal={s:`${rSh(170,214,80,6)}${rBox(100,40,140,160,18,"white",{r:24})}${Array.from({length:6},(_,k)=>`<rect x="${122+k*16}" y="56" width="8" height="30" rx="4" fill="#cfd4d6"/>`).join("")}${rLcd(128,104,84,34,["0","PPM"],18)}<circle cx="170" cy="168" r="14" fill="url(#r_chromeV)"/><text x="170" y="171" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#333">TEST</text><circle cx="208" cy="168" r="4" fill="#1e9a4a"/>${rL(128,130,60,226,6,238,"Shows ppm, keeps the peak")}${rL(208,168,262,168,336,164,"Power light","end")}${rL(180,70,262,40,336,36,"UL 2034 sensor","end")}`,only:["furnace","oil"]};
RILL.coalarm=RILL.coal;RILL["freezer:door"]=RILL["cooler:door"];
/* ---------- oil furnace ---------- */
Object.assign(RILL,{
"oil:primary":{s:(()=>`${rSh(170,222,120,6)}${rBox(70,60,180,130,20,"paint",{r:4})}<rect x="84" y="74" width="152" height="40" rx="3" fill="#2f383f"/><text x="160" y="99" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#dfe5e8">OIL PRIMARY</text>
 <circle cx="214" cy="146" r="13" fill="url(#r_redV)"/><circle cx="214" cy="146" r="13" fill="url(#rGlass)"/><circle cx="108" cy="140" r="5" fill="#e8c33a"/><circle cx="108" cy="140" r="5" fill="url(#rGlass)"/>
 ${[0,1,2,3].map(k=>`<rect x="${100+k*30}" y="166" width="20" height="14" fill="#e8e8e2"/>${rTermS(110+k*30,173)}`).join("")}${["T","T","F","F"].map((t,k)=>`<text x="${110+k*30}" y="162" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#e8ecee">${t}</text>`).join("")}
 ${rWire("M170 180 C170 214 120 222 70 240","#e8c33a")}${rWire("M200 180 C200 214 230 222 280 240","#e8c33a")}${rWire("M110 180 C100 206 40 206 0 214","#c0281c")}
 ${rL(214,146,280,124,336,120,"Reset button","end")}${rL(108,140,60,140,6,136,"LED codes")}${rL(126,173,60,180,6,176,"T T: thermostat")}${rL(230,190,300,200,336,196,"F F: cad cell","end")}${RT(170,30,"No flame proven in time: lockout","middle")}`)()},
"oil:cad":{s:(()=>`${rSh(170,226,100,6)}${rCylH(80,190,130,40,"black",{rx:12})}<ellipse cx="190" cy="130" rx="14" ry="40" fill="url(#r_blackV)"/><ellipse cx="192" cy="130" rx="11" ry="34" fill="#d9a441"/>
 ${[-18,-9,0,9,18].map(dy=>`<path d="M186 ${130+dy} q3 -3 6 0 t6 0" stroke="#8a5a1a" stroke-width="1.6" fill="none"/>`).join("")}<ellipse cx="192" cy="130" rx="11" ry="34" fill="url(#rGlass)"/>
 ${rWire("M80 116 C40 116 30 70 0 60","#e8c33a")}${rWire("M80 144 C40 144 30 196 0 206","#e8c33a")}${rFlameC(290,170,60,28,1)}${rArr("M276 130 H214","#f2a53a")}
 ${rL(196,108,240,40,336,36,"CdS face looks at the flame","end")}${RT(6,20,"Yellow leads to F F")}${RT(170,226,"Dark: over 20 kΩ   Flame: under 1600 Ω","middle")}`)()},
"oil:igniter":{s:(()=>`${rSh(170,226,130,6)}${rBox(70,70,190,70,26,"paint",{r:4})}<text x="165" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#e8ecee">14,000+ V</text>
 ${rCylH(40,70,104,6,"chrome")}${rCylV(46,104,124,8,"chrome")}
 ${[130,200].map(x=>`<path d="M${x} 140 ${Array.from({length:6},(_,k)=>`l${k%2?-6:6} 6`).join(" ")}" stroke="url(#r_chromeV)" stroke-width="3" fill="none"/>`).join("")}${rCylH(110,240,190,4,"chrome")}${rCylH(110,240,206,4,"chrome")}
 ${rL(46,120,30,170,6,182,"Hinge: tips up to open the burner")}${rL(204,160,270,200,336,222,"Springs touch the electrode rods","end")}${rL(200,90,260,40,336,36,"Solid-state spark","end")}`)()},
electrodes:{s:(()=>`${rSh(170,222,130,6)}${rCylH(30,250,100,5,"chrome")}${rCylH(30,250,150,5,"chrome")}
 <path d="M250 100 L284 120 M250 150 L284 130" stroke="url(#r_chromeV)" stroke-width="7" stroke-linecap="round"/><path d="M250 100 L284 120 M250 150 L284 130" stroke="#c9ced1" stroke-width="5" stroke-linecap="round"/>
 ${rCylH(70,200,100,11,"white",{end:true})}${rCylH(70,200,150,11,"white",{end:true})}${rCylH(170,262,190,13,"brass")}${rHexH(262,190,14,14,"brass")}<path d="M276 184 H290 L296 190 L290 196 H276 Z" fill="url(#r_brassH)"/>
 <path d="M284 121 l3 3 -3 3 3 3" stroke="#4aa8ff" stroke-width="2" fill="none"/>
 ${rL(130,90,110,40,6,36,"Ceramic insulators")}${rL(286,125,300,70,336,66,"Gap about 1/8–5/32 in.","end")}${rL(240,190,200,232,6,240,"Nozzle below: tips ahead of and above it")}`)()},
nozzle:{s:(()=>`${rSh(130,200,100,6)}<rect x="40" y="110" width="50" height="40" rx="4" fill="url(#r_brassH)"/>${Array.from({length:8},(_,k)=>`<line x1="${44+k*6}" y1="110" x2="${44+k*6}" y2="150" stroke="#6a4a08" stroke-width="1"/>`).join("")}
 ${rHexH(90,130,44,30,"brass")}${rCylH(134,170,130,22,"brass")}<path d="M170 108 L196 120 V140 L170 152 Z" fill="url(#r_brassH)"/><circle cx="196" cy="130" r="2.5" fill="#222"/>
 <path d="M198 130 L330 50 M198 130 L330 210" stroke="#d9a441" stroke-width="1.5" stroke-dasharray="3 3"/><path d="M260 92 Q270 130 260 168" stroke="#d9a441" stroke-width="10" stroke-opacity=".3" fill="none"/>
 <text x="112" y="134" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#4a3205">.65 80°A</text>
 ${rL(60,112,40,60,6,56,"Strainer")}${rL(112,120,140,40,150,36,"Stamped: 0.65 GPH, 80°, A (hollow)")}${rL(268,130,300,240,336,240,"Fine hollow cone of spray","end")}`)()},
"oil:pump":{s:(()=>`${rSh(170,222,130,6)}${rBox(80,70,150,120,18,"paint",{r:8})}<circle cx="155" cy="130" r="44" fill="url(#r_paintV)"/><circle cx="155" cy="130" r="44" fill="none" stroke="#000" stroke-opacity=".3"/>${[0,1,2,3,4,5].map(k=>rBolt(155+36*Math.cos(k*Math.PI/3),130+36*Math.sin(k*Math.PI/3))).join("")}
 ${rCylH(20,80,130,8,"chrome")}${rHexH(66,130,14,9,"brass")}${rCylH(240,300,92,5,"cu")}${rHexH(232,92,12,8,"brass")}${rHexV(110,48,22,9,"brass")}<rect x="104" y="40" width="12" height="4" fill="#222"/>${rCylH(20,72,180,6,"cu")}${rHexH(72,180,12,8,"brass")}
 ${rL(40,130,30,40,6,36,"Shaft to the motor coupling")}${rL(110,46,170,18,180,12,"Pressure adjusting screw")}${rL(270,92,300,140,336,150,"Nozzle line","end")}${rL(40,180,40,226,6,238,"Inlet from the tank")}${RT(336,200,"100–200 psi","end")}`)()},
"oil:burner":{s:(()=>`${rSh(170,232,150,6)}${rCylV(70,70,170,34,"red",{ry:10})}${rBox(100,80,100,110,20,"red",{r:8})}<circle cx="150" cy="135" r="30" fill="#5a1209"/>${[0,1,2,3,4,5,6,7].map(k=>`<path d="M150 135 L${150+28*Math.cos(k*Math.PI/4)} ${135+28*Math.sin(k*Math.PI/4)}" stroke="#9a1d12" stroke-width="5"/>`).join("")}
 ${rBox(110,56,80,24,14,"paint",{r:3})}${rCylH(200,300,140,22,"galv",{end:true,bore:true})}${rCylH(140,180,206,10,"paint")}${rFlameC(316,140,16,14)}
 <rect x="120" y="190" width="60" height="10" fill="#1d2124"/>
 ${rL(60,120,30,50,6,46,"Motor: fan + pump")}${rL(150,64,190,30,200,24,"Igniter (on top)")}${rL(250,140,280,90,336,86,"Air tube","end")}${rL(300,140,310,190,336,214,"Retention head","end")}${rL(160,206,120,240,6,240,"Pump under the housing")}`)()},
"oil:tank":{s:(()=>`${rSh(170,232,140,6)}<rect x="70" y="40" width="200" height="170" rx="40" fill="url(#r_paintH)" filter="url(#rGrain)"/><rect x="70" y="40" width="200" height="170" rx="40" fill="none" stroke="#000" stroke-opacity=".3"/>
 <path d="M90 210 V232 M250 210 V232" stroke="#2c3237" stroke-width="6"/>${rCylV(110,14,42,7,"iron")}${rCylV(150,20,42,5,"iron")}<rect x="200" y="22" width="30" height="20" rx="3" fill="url(#rGlass)" stroke="#555"/><rect x="204" y="28" width="22" height="10" fill="#e8c33a"/>
 ${rCylH(270,300,196,5,"cu")}${rCylV(310,170,214,12,"red",{ry:4})}
 ${rL(110,30,70,20,64,16,"Fill","end")}${rL(150,28,170,14,176,10,"Vent")}${rL(228,32,290,40,336,40,"Gauge: check first","end")}${rL(310,190,300,240,336,240,"Filter at the outlet","end")}${RT(170,130,"275 gal","middle","#e8ecee")}`)()},
ofilter:{only:["oil"],s:(()=>`${rSh(170,222,90,6)}${rBox(110,40,120,30,14,"red",{r:3})}${rCylV(170,70,200,52,"red",{ry:12,top:false})}<path d="M118 70 H222" stroke="#000" stroke-opacity=".3"/>
 ${rCylH(40,110,55,5,"cu")}${rHexH(98,55,12,8,"brass")}${rCylH(230,300,55,5,"cu")}${rHexH(230,55,12,8,"brass")}${rBolt(170,38,5)}${rBolt(126,48)}${rBolt(214,48)}
 ${rArr("M50 50 H90","#c98a2a")}${rArr("M250 50 H300","#c98a2a")}
 ${rL(170,40,200,14,210,10,"Lid bolt")}${rL(170,140,90,170,6,180,"Cartridge inside")}${rL(222,140,280,140,336,130,"Changed every year","end")}${RT(170,232,"Clogged: high vacuum at the pump","middle")}`)()},
oilline:{s:(()=>`${rSh(170,224,140,6)}${rHose("M0 200 C80 200 100 140 160 140 H230","#7a8288",14)}${rHose("M0 200 C80 200 100 140 160 140 H230","#b87346",5)}
 ${rBox(230,110,80,70,14,"paint",{r:8})}${rCylV(200,80,140,4,"brass",{top:false})}${rGauge(200,60,30,"chrome",-60,"in. Hg")}
 ${rL(60,190,40,120,6,110,"Copper line in a sleeve")}${rL(270,140,300,220,336,236,"Fuel pump","end")}${rL(226,50,280,20,336,16,"Vacuum gauge","end")}${RT(6,236,"Single pipe: keep it under 6 in. Hg")}`)()},
chamber:{s:(()=>`${rSh(170,232,140,6)}${rBox(60,40,220,180,16,"iron",{r:4})}<rect x="80" y="60" width="180" height="150" rx="8" fill="#d9c7a8"/><rect x="96" y="76" width="148" height="134" rx="6" fill="#2a1a12"/>
 <path d="M106 150 Q170 80 236 150 Q170 196 106 150 Z" fill="url(#rFlame)"/><path d="M130 150 Q170 116 210 150 Q170 172 130 150 Z" fill="#ffd27a" opacity=".8"/>${rCylH(0,96,150,16,"galv",{end:true})}
 ${rCylH(270,300,120,5,"iron",{end:true})}
 ${rL(88,70,60,20,6,16,"Ceramic fiber liner")}${rL(40,150,30,200,6,240,"Air tube fires in here")}${rL(290,120,310,200,336,228,"Overfire draft port","end")}${RT(336,242,"-0.01 to -0.02 in. w.c.","end")}`)()},
"oil:hx":{s:(()=>`${rSh(170,232,110,6)}${rCylV(170,40,210,70,"iron",{ry:16,grain:true})}${rCylH(240,320,80,16,"galv",{end:true})}
 ${rArr("M170 200 V70 H240","#e0662a")}${rArr("M70 220 V60","#3d7de0")}${rArr("M270 220 V120","#3d7de0")}
 ${rL(130,120,60,20,6,16,"Flue gas inside")}${rL(290,80,300,30,336,26,"To the flue","end")}${rL(270,180,300,226,336,240,"House air outside","end")}${RT(6,240,"Net stack 350–500°F")}`)()},
baro:{s:(()=>`${rSh(170,222,150,6)}${rCylH(20,320,80,26,"galv",{end:true})}${rCylV(170,106,150,26,"galv",{top:false})}<ellipse cx="170" cy="170" rx="44" ry="44" fill="url(#r_galvV)"/><ellipse cx="170" cy="170" rx="36" ry="36" fill="url(#r_blackV)"/>
 <path d="M170 134 V206" stroke="#555" stroke-width="2"/><rect x="138" y="166" width="64" height="8" fill="url(#r_galvH)"/>${rCylH(196,226,170,7,"iron")}
 ${rL(150,180,90,210,6,220,"Gate swings in")}${rL(220,170,280,200,336,212,"Weight sets the draft","end")}${rArr("M60 160 Q120 150 136 166","#3d7de0")}${RT(6,150,"Room air")}${RT(170,30,"Holds breech at -0.02 to -0.04 in.","middle")}${rArr("M60 80 H300","#e0662a")}`)()},
"oil:chimney":{s:(()=>`${rSh(190,236,90,6)}${rBox(150,20,100,210,24,"tan",{r:0})}${Array.from({length:14},(_,k)=>`<path d="M150 ${34+k*14} H250" stroke="#7a5532" stroke-width="1"/>${Array.from({length:4},(_,j)=>`<path d="M${(k%2?162:176)+j*28} ${20+k*14} v14" stroke="#7a5532"/>`).join("")}`).join("")}
 ${rCylV(200,10,210,30,"white",{ry:8})}${rCylH(20,170,150,16,"galv")}${rBox(164,196,30,20,6,"iron",{r:1})}
 ${rArr("M200 200 V20","#e0662a")}${rArr("M40 150 H170","#e0662a")}
 ${rL(220,60,280,40,336,36,"Flue liner","end")}${rL(80,150,60,110,6,100,"Flue pipe")}${rL(178,206,100,232,6,240,"Cleanout door")}${RT(336,140,"Hot gas rises","end")}`)()},
fanlimit:{s:(()=>`${rSh(170,232,110,6)}${rBox(90,40,150,120,16,"cab",{r:4})}<circle cx="165" cy="98" r="44" fill="#fbfaf4" stroke="#666"/>${[["100",-60],["125",-20],["200",60]].map(([t,a])=>{const r=a*Math.PI/180;return `<path d="M165 98 L${165+40*Math.sin(r)} ${98-40*Math.cos(r)}" stroke="${t=="200"?"#c0281c":"#2a6db8"}" stroke-width="3"/><text x="${165+52*Math.sin(r)}" y="${101-52*Math.cos(r)}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">${t}</text>`}).join("")}<circle cx="165" cy="98" r="4" fill="#333"/>
 ${rCylV(165,160,236,6,"chrome",{top:false})}
 ${rL(132,72,60,40,6,36,"Fan off 100°F")}${rL(152,62,170,20,180,16,"Fan on 125°F")}${rL(200,78,280,60,336,56,"Limit 200°F: burner off","end")}${rL(165,210,240,220,336,236,"Probe in the plenum","end")}`)()},
"oil:analyzer":{s:(()=>`${rSh(130,232,90,6)}${rBox(70,30,120,190,14,"black",{r:12})}${rLcd(84,46,92,100,["O2 4.0%","CO2 12.6% · CO 12","Stack 420°F · 84%"],12)}
 ${[0,1,2].map(k=>`<circle cx="${100+k*30}" cy="180" r="9" fill="url(#r_paintV)"/>`).join("")}${rHose("M190 180 C230 180 230 120 270 120","#2a2f33",5)}${rCylH(270,330,120,3,"chrome",{end:true})}
 <circle cx="290" cy="200" r="22" fill="#fbfaf4" stroke="#999"/><circle cx="290" cy="200" r="7" fill="#efe9dc"/>
 ${rL(300,120,300,80,336,70,"Probe in the flue","end")}${rL(290,200,250,236,336,240,"Smoke spot: 0","end")}${rL(84,80,40,24,6,14,"Reads O2, CO2, CO, stack")}`)()}
});
/* ---------- hydronic air handler ---------- */
const rTherm=(cx,cy,t)=>`${rCylV(cx,cy-12,cy+2,5,"brass",{top:false})}<circle cx="${cx}" cy="${cy-34}" r="22" fill="url(#r_chromeV)"/><circle cx="${cx}" cy="${cy-34}" r="18" fill="#fbfaf4"/><text x="${cx}" y="${cy-30}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">${t}</text><circle cx="${cx}" cy="${cy-34}" r="18" fill="url(#rGlass)"/>`;
Object.assign(RILL,{
"ahu:board":{s:(()=>`${rSh(170,226,130,6)}${rPcb(50,50,240,160)}${rBox(80,70,46,34,10,"black",{r:2})}${rBox(140,70,46,34,10,"black",{r:2})}${rBox(214,70,50,40,8,"paint",{r:2})}
 ${Array.from({length:8},(_,k)=>`<rect x="${64+k*26}" y="166" width="18" height="16" fill="#e8e8e2"/>${rTermS(73+k*26,174)}<text x="${73+k*26}" y="196" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7.5" font-weight="700" fill="#e9f5ec">${["R","W","G","C","ZV","ZV","ES","ES"][k]}</text>`).join("")}
 ${rL(103,82,60,30,6,26,"Relays: zone valve, blower")}${rL(238,90,280,30,336,26,"24 V transformer","end")}${rL(99,174,60,230,6,240,"W: heat call")}${rL(242,174,300,230,336,240,"End switch: fires boiler + pump","end")}`)()},
"ahu:zv":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,14,"cu")}${rHexH(110,180,16,20,"brass")}${rHexH(214,180,16,20,"brass")}<rect x="126" y="160" width="88" height="40" rx="6" fill="url(#r_brassH)"/>
 ${rCylV(170,130,160,10,"brass",{top:false})}${rBox(110,60,120,70,18,"white",{r:6})}<path d="M232 96 L268 84" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rWire("M130 60 C120 30 60 30 30 20","#c0281c")}${rWire("M150 60 C140 36 80 40 50 36","#e8c33a")}${rWire("M190 60 C200 36 260 36 300 30","#e8c33a")}${rArr("M20 210 H90","#d0312d")}
 ${rL(170,96,110,140,6,140,"Motor head")}${rL(260,86,300,110,336,120,"Manual-open lever","end")}${rL(280,32,300,50,336,60,"End switch leads","end")}${rL(170,180,190,230,336,240,"Opens in about 30 s","end")}`)()},
"ahu:circ":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,90,180,14,"cu")}${rCylH(250,340,180,14,"cu")}<rect x="84" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/><rect x="242" y="156" width="14" height="48" rx="3" fill="url(#r_ironH)"/>
 <path d="M98 166 H242 V194 H98 Z" fill="url(#r_ironH)"/><ellipse cx="170" cy="150" rx="56" ry="40" fill="url(#r_ironV)"/>${rCylV(170,60,140,46,"paint",{ry:14})}${rBox(196,74,40,30,8,"paint",{r:3})}
 ${rArr("M110 180 H140","#d0312d")}${rArr("M200 180 H236","#d0312d")}
 ${rL(170,90,110,30,6,26,"Wet-rotor motor")}${rL(91,190,60,230,6,240,"Flanges")}${rL(216,90,280,40,336,36,"Wiring box","end")}${RT(336,226,"Pump away from the tank","end")}`)()},
"ahu:coil":{s:(()=>`${rSh(170,232,150,6)}${rBox(50,50,230,160,14,"galv",{r:2})}${rFins(60,60,210,140,3)}
 ${[76,104,132,160,188].map(y=>`<path d="M60 ${y} H270" stroke="url(#r_cuH)" stroke-width="6"/>`).join("")}${rCylV(296,40,200,9,"cu")}${rCylH(296,340,58,6,"cu")}${rCylH(296,340,190,6,"cu")}
 ${rArr("M340 58 H306","#d0312d")}${rArr("M306 190 H340","#3d7de0")}
 ${rL(150,104,110,24,6,16,"Copper tubes, aluminum fins")}${rL(320,58,320,26,336,20,"Hot water in","end")}${rL(320,190,320,220,336,240,"Cooler water out","end")}${RT(6,240,"House air goes across the fins")}`)()},
"ahu:vent":{s:(()=>`${rSh(170,226,100,6)}${rCylH(30,310,200,14,"cu")}${rCylV(170,150,190,8,"brass",{top:false})}${rHexV(170,140,12,14,"brass")}${rCylV(170,60,140,30,"brass",{ry:9})}${rCylV(170,40,62,8,"chrome")}<circle cx="170" cy="38" r="5" fill="url(#r_redV)"/>
 ${rArr("M180 40 Q200 20 230 20","#9aa3a9")}
 ${rL(150,100,90,80,6,76,"Float inside")}${rL(170,50,240,40,336,36,"Cap: air out","end")}${rL(100,200,80,232,6,240,"Coil's high point")}${RT(336,150,"Bleed till solid water","end")}`)()},
"ahu:trid":{s:(()=>`${rSh(170,226,90,6)}${rGauge(170,110,72,"brass",-70,"PSI · °F")}<line x1="170" y1="110" x2="${170+54*Math.sin(.6)}" y2="${110-54*Math.cos(.6)}" stroke="#2a6db8" stroke-width="2" stroke-linecap="round"/>${rCylV(170,186,222,7,"brass",{top:false})}
 ${rL(130,90,60,40,6,36,"Red: about 12 psi cold")}${rL(205,82,270,40,336,36,"Blue: water °F","end")}${RT(170,240,"Pressure climbs a few psi when hot","middle")}`)()},
"ahu:aquastat":{s:(()=>`${rSh(170,226,120,6)}${rBox(80,40,160,130,18,"cab",{r:4})}${rDial(160,100,34,250)}<text x="160" y="148" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#333">AQUASTAT</text>
 ${rCylH(40,80,160,8,"brass")}${rCylH(0,40,160,5,"cu",{end:true})}${rBox(160,170,60,30,6,"black",{r:2})}
 ${rL(170,100,250,30,336,26,"Set about 180°F","end")}${rL(30,160,30,210,6,222,"Bulb in the boiler well")}${rL(200,186,290,210,336,222,"Wiring","end")}`)()},
"ahu:boiler":{s:(()=>`${rSh(170,236,130,6)}${rBox(70,50,180,180,26,"cab",{r:2})}<rect x="90" y="150" width="140" height="70" fill="#1e2226"/>${[0,1,2,3,4].map(k=>rFlameC(110+k*25,214,22,9)).join("")}
 ${rCylV(120,10,40,12,"cu",{top:false})}${rCylV(210,10,40,12,"cu",{top:false})}${rCylV(165,6,30,24,"galv")}${rBox(90,66,140,64,4,"iron",{r:1})}${[0,1,2,3,4,5].map(k=>`<path d="M${104+k*22} 70 V126" stroke="#000" stroke-opacity=".5"/>`).join("")}
 ${rL(120,20,60,16,6,12,"Supply")}${rL(210,20,280,16,336,12,"Return","end")}${rL(100,98,40,200,6,240,"Cast iron sections")}${rL(160,206,280,226,336,240,"Burners","end")}`)()},
"ahu:expt":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,40,10,"cu")}${rCylV(170,40,70,6,"brass",{top:false})}${rClip("ex","M110 90 H230 V220 H110 Z",rCylV(170,90,210,60,"blue",{ry:16}))}<path d="M110 90 Q170 70 230 90 V150 H110 Z" fill="#9bc4e6" opacity=".9"/><path d="M110 150 Q170 170 230 150" stroke="#222" stroke-width="3" fill="none"/>
 <ellipse cx="170" cy="90" rx="60" ry="16" fill="url(#r_blueT)"/>${rCylV(170,226,236,4,"brass")}
 ${rL(140,120,60,110,6,106,"Water side")}${rL(200,154,280,140,336,130,"Diaphragm","end")}${rL(178,230,260,226,336,240,"Air valve: charge to fill psi","end")}`)()},
"ahu:fill":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rBox(110,150,120,60,12,"brass",{r:8})}${rCylV(170,90,150,26,"brass",{ry:8})}${rBolt(170,86,6)}<path d="M196 110 L250 80" stroke="url(#r_chromeH)" stroke-width="6" stroke-linecap="round"/>
 ${rBox(30,160,50,40,10,"brass",{r:6})}${rArr("M240 230 H320","#3d7de0")}
 ${rL(160,80,110,40,6,36,"Adjusting screw: about 12 psi")}${rL(246,84,290,80,336,70,"Fast-fill lever","end")}${rL(56,180,40,226,6,238,"Backflow preventer")}`)()},
"ahu:bal":{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,180,12,"cu")}${rHexH(110,180,14,18,"brass")}${rHexH(216,180,14,18,"brass")}<rect x="124" y="160" width="92" height="40" rx="8" fill="url(#r_brassH)"/>${rCylV(170,110,160,12,"brass",{top:false})}${rCylH(130,210,104,8,"red",{end:true})}
 ${[138,202].map(x=>`${rCylV(x,200,224,5,"brass",{top:false})}<circle cx="${x}" cy="226" r="6" fill="url(#r_redV)"/>`).join("")}<rect x="150" y="164" width="40" height="12" fill="#fbfaf4"/><text x="170" y="174" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="8" fill="#222">0 1 2 3 4</text>
 ${rL(190,104,250,60,336,56,"Handle sets the flow","end")}${rL(170,170,110,120,6,116,"Turns scale")}${rL(138,226,80,232,6,240,"Pressure taps (meter)")}${RT(336,240,"About 4 GPM here","end")}`)()},
fdelay:{s:(()=>`${rSh(170,226,140,6)}${rCylH(0,340,150,14,"cu")}${rBox(130,120,70,44,8,"black",{r:4})}<path d="M126 164 Q170 180 214 164" stroke="url(#r_chromeH)" stroke-width="3" fill="none"/>
 ${rWire("M200 130 C240 110 260 80 320 70","#e8c33a")}${rWire("M200 140 C240 120 270 100 330 96","#e8c33a")}
 ${rL(160,140,100,60,6,56,"Strapped to the coil supply")}${rL(310,74,300,40,336,36,"To the control","end")}${RT(6,236,"Blower on about 110°F, off about 10°F lower")}`)()},
readout:{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,120,10,"cu")}${rCylH(0,340,210,10,"cu")}${rTherm(80,110,"180°")}${rTherm(80,200,"160°")}${rBox(220,96,70,48,8,"white",{r:4})}${rLcd(230,106,50,26,["4.0","GPM"],12)}
 ${rArr("M140 120 H200","#d0312d")}${rArr("M200 210 H140","#3d7de0")}
 ${rL(102,76,140,40,150,36,"EWT: entering water")}${rL(102,166,140,170,150,170,"LWT: leaving water")}${RT(336,186,"Btu/h = 500 × GPM × ΔT","end")}`)()}
});
/* ---------- controls (pneumatic "pneu", DDC "ddc") ---------- */
RILL.filter.only=["split","hp","furnace","oil","ahu","air"];RILL.afilter=RILL.filter;
const rValve3=(pneu,mix)=>`${rSh(170,232,130,6)}${rCylH(0,120,190,12,"cu")}${rCylH(220,340,190,12,"cu")}${rCylV(170,214,250,12,"cu",{top:false})}
 <rect x="110" y="166" width="120" height="48" rx="12" fill="url(#r_brassH)"/>${rHexH(100,190,14,17,"brass")}${rHexH(226,190,14,17,"brass")}${rHexV(170,206,14,17,"brass")}${rCylV(170,110,166,6,"chrome",{top:false})}
 ${pneu?`<path d="M100 100 Q170 40 240 100 Z" fill="url(#r_galvV)"/><rect x="96" y="98" width="148" height="10" rx="2" fill="url(#r_galvH)"/>${rBolt(104,103)}${rBolt(236,103)}${rCylV(170,40,62,3,"cu",{top:false})}`:`${rBox(110,46,120,64,14,"black",{r:6})}<rect x="150" y="60" width="40" height="14" fill="#e8c33a"/>${rWire("M230 70 C270 60 290 30 340 24","#2a2f33")}`}
 ${mix?rArr("M20 210 H90","#d0312d")+rArr("M320 210 H250","#d0312d")+rArr("M190 220 V246","#d0312d"):rArr("M190 246 V220","#3d7de0")+rArr("M90 210 H20","#3d7de0")+rArr("M250 210 H320","#3d7de0")}
 ${RT(6,176,mix?"A: from coil":"A: to coil")}${RT(336,176,mix?"B: from bypass":"B: to bypass","end")}${RT(196,244,mix?"AB: out":"AB: in")}`;
const rCoil=(hot)=>`${rSh(170,232,150,6)}${rBox(40,40,220,170,14,"galv",{r:2})}${rFins(50,50,200,150,3)}${[66,92,118,144,170].map(y=>`<path d="M50 ${y} H250" stroke="#b87346" stroke-width="5"/>`).join("")}${rCylV(282,30,200,10,"cu")}${rCylH(282,340,52,6,"cu")}${rCylH(282,340,186,6,"cu")}
 ${hot?"":`<path d="M30 214 H270 L262 230 H38 Z" fill="url(#r_galvV)"/>`}${rArr("M340 52 H300",hot?"#d0312d":"#3d7de0")}${rArr("M300 186 H340",hot?"#e0662a":"#6aa6d6")}`;
Object.assign(RILL,{
"pneu:aircomp":{s:(()=>`${rSh(170,236,150,6)}${rTankH(170,196,280,34,"paint")}${[60,280].map(x=>`<rect x="${x-6}" y="226" width="12" height="12" fill="#2c3237"/>`).join("")}
 ${rBox(70,80,70,72,12,"iron",{r:4})}${Array.from({length:6},(_,k)=>`<rect x="66" y="${86+k*10}" width="78" height="4" fill="url(#r_ironH)"/>`).join("")}${rCylH(180,270,130,26,"blue",{end:true})}${rBox(140,96,30,60,8,"yel",{r:3})}${rHose("M100 152 C100 170 140 170 150 162","#9aa3a9",5)}
 ${rL(100,90,60,40,6,36,"Pump (finned head)")}${rL(225,130,270,60,336,56,"Motor","end")}${rL(155,120,190,90,336,90,"Belt guard","end")}${rL(120,196,90,250,6,248,"Receiver tank")}${RT(336,248,"Runs 1/3 to 1/2 the time","end")}`)()},
"pneu:receiver":{s:(()=>`${rSh(170,232,150,6)}${rTankH(170,150,290,56,"paint")}${rCylV(230,70,96,8,"brass",{top:false})}${rCylV(230,46,72,12,"brass",{ry:4})}<path d="M242 54 L270 44" stroke="#b8892c" stroke-width="4" stroke-linecap="round"/>${rCylV(170,206,230,8,"iron",{top:false})}${rBox(156,224,28,18,6,"black",{r:3})}
 ${rL(230,58,290,30,336,26,"Relief: 10–25 psi over cut-out","end")}${rL(170,232,110,244,6,244,"Auto drain")}${RT(170,156,"ASME, 125+ psi","middle","#e8ecee")}`)()},
"pneu:pswitch":{s:(()=>`${rSh(170,232,110,6)}${rBox(100,40,140,110,16,"cab",{r:6})}<rect x="120" y="60" width="100" height="40" rx="3" fill="#2f383f"/><text x="170" y="86" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="13" font-weight="700" fill="#e8ecee">70 / 90</text>
 ${rCylV(170,150,200,7,"brass",{top:false})}${rHexV(170,196,12,10,"brass")}${rCylH(30,330,226,12,"paint")}${rWire("M240 120 C280 120 300 90 340 80","#2a2f33")}${rWire("M240 132 C290 132 310 112 340 106","#2a2f33")}
 ${rL(170,90,90,30,6,26,"On at 70 psi, off at 90")}${rL(170,170,100,200,6,200,"Diaphragm senses tank")}${rL(320,82,300,50,336,46,"Motor circuit","end")}`)()},
"pneu:dryer":{s:(()=>`${rSh(170,232,140,6)}${rBox(70,40,190,170,20,"white",{r:6})}<rect x="90" y="60" width="150" height="50" fill="#3a3f44"/>${rFins(94,64,142,42,4)}<rect x="96" y="132" width="70" height="30" rx="3" fill="#1a1d20"/><text x="131" y="152" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#9fe6a8">DP 38°F</text><circle cx="208" cy="146" r="7" fill="#2fbf5a"/><circle cx="208" cy="146" r="7" fill="url(#rGlass)"/>
 ${rCylH(0,70,180,8,"galv")}${rCylH(260,340,180,8,"galv")}${rCylV(150,210,236,4,"cu",{top:false})}${rArr("M10 196 H60","#3d7de0")}${rArr("M280 196 H330","#3d7de0")}
 ${rL(160,84,190,24,200,20,"Condenser (it's a small A/C)")}${rL(131,147,60,120,6,110,"Dew point")}${rL(150,232,100,246,6,248,"Water drains out")}${RT(336,226,"Dry air out","end")}`)()},
"pneu:afilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,180,16,"tan",{ry:4})}<rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,140,90,140,6,136,"5 micron element")}${rL(200,110,260,110,336,106,"Clear bowl","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"First filter: solids")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:ofilter":{s:(()=>`${rSh(170,232,90,6)}${rCylH(0,340,60,10,"galv")}${rBox(130,40,80,40,10,"al",{r:4})}${rCylV(170,80,190,32,"white",{top:false,ry:8})}<rect x="138" y="80" width="64" height="110" fill="#e8f1f8" opacity=".55"/>${rCylV(170,96,160,16,"white",{ry:4})}<rect x="138" y="168" width="64" height="22" fill="#d9b44a" opacity=".7"/><rect x="138" y="80" width="64" height="110" fill="url(#rGlass)"/>${rCylV(170,190,216,6,"black",{top:false})}
 ${rL(170,130,90,130,6,126,"Coalescing fibers")}${rL(200,178,260,160,336,156,"Oil + water drops","end")}${rL(170,212,240,236,336,240,"Drain","end")}${RT(6,240,"Second filter: oil mist")}${rArr("M10 40 H110","#3d7de0")}`)()},
"pneu:prv":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,340,180,8,"galv")}${rBox(130,150,80,60,10,"al",{r:6})}${rCylV(170,90,150,26,"al",{ry:8})}${rCylV(170,60,92,6,"chrome")}<path d="M164 58 h12" stroke="#222" stroke-width="2"/>
 ${rCylV(70,140,174,4,"brass",{top:false})}${rGauge(70,110,30,"chrome",80,"90")}${rCylV(270,140,174,4,"brass",{top:false})}${rGauge(270,110,30,"chrome",-30,"20")}
 ${rL(170,62,200,24,210,20,"Adjusting screw")}${RT(70,236,"Tank 90 psi","middle")}${RT(270,236,"Main about 20 psi","middle")}`)()},
"pneu:restrictor":{s:(()=>`${rSh(170,220,120,6)}${rCylH(20,320,120,4,"cu")}${rCylV(170,124,220,4,"cu",{top:false})}<rect x="130" y="104" width="80" height="32" rx="8" fill="url(#r_brassH)"/><circle cx="170" cy="120" r="3" fill="#111"/>
 ${rArr("M30 104 H110","#3d7de0")}${rArr("M230 104 H310","#3d7de0")}
 ${rL(170,120,190,40,200,36,"Orifice about 0.005 in.")}${RT(6,146,"Main air in")}${RT(336,146,"Branch out","end")}${rL(174,200,240,220,336,226,"To a one-pipe stat","end")}`)()},
"pneu:tstatp":{s:(()=>`${rSh(170,232,100,6)}${rBox(100,30,140,190,14,"tan",{r:8})}<rect x="114" y="44" width="112" height="162" rx="5" fill="#efe6d2"/>${rDial(170,96,32,40,"#c0281c")}
 <path d="M130 156 C150 146 170 166 190 156 S220 150 220 160" stroke="#b87346" stroke-width="5" fill="none"/><circle cx="214" cy="176" r="5" fill="#666"/><path d="M196 160 L214 172" stroke="#444" stroke-width="2"/>${rCylV(140,220,246,4,"cu",{top:false})}${rCylV(200,220,246,4,"cu",{top:false})}
 ${rL(170,96,80,30,6,26,"Setpoint dial")}${rL(150,154,60,170,6,170,"Bimetal")}${rL(214,176,280,170,336,170,"Flapper + nozzle","end")}${RT(126,244,"M","end")}${RT(214,244,"B")}${RT(336,90,"DA: branch rises","end")}${RT(336,104,"as it warms","end")}`)()},
"pneu:hvalve":{s:rValve3(true,true)+rL(170,60,240,40,336,36,"Diaphragm, 3–7 psi, N.O.","end")},
"pneu:cvalve":{s:rValve3(true,false)+rL(170,60,240,40,336,36,"Diaphragm, 9–13 psi, N.C.","end")},
"ctl:hcoil":{s:rCoil(true)+rL(150,92,110,24,6,16,"Copper tubes, aluminum fins")+RT(6,240,"First 10% of flow: a third of the heat")},
"ctl:ccoil":{s:rCoil(false)+rL(150,92,110,24,6,16,"45°F water, air out low 50s")+rL(150,222,120,246,6,248,"Drain pan")},
"ddc:ctrl":{s:(()=>`${rSh(170,226,140,6)}${rBox(40,50,260,150,14,"black",{r:6})}<rect x="90" y="90" width="120" height="34" rx="3" fill="url(#zLcd)"/><text x="150" y="112" text-anchor="middle" font-family="IBM Plex Mono,monospace" font-size="11" fill="#1f2a22">RM 72 SP 72</text><circle cx="240" cy="100" r="5" fill="#2fbf5a"/><circle cx="260" cy="100" r="5" fill="#e8c33a"/>
 ${Array.from({length:12},(_,k)=>`<rect x="${52+k*20}" y="56" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,64)}<rect x="${52+k*20}" y="176" width="16" height="16" fill="#2c9a4a"/>${rTermS(60+k*20,184)}`).join("")}
 ${rL(80,64,60,24,6,20,"AI: sensors · DI: contacts")}${rL(80,184,60,226,6,236,"AO: 2–10 V · DO: relays")}`)()},
"ddc:xfmr":{s:(()=>`${rSh(170,226,110,6)}${rBox(100,60,130,130,14,"galv",{r:3})}<rect x="122" y="84" width="86" height="82" fill="url(#r_cuV)"/>${Array.from({length:12},(_,k)=>`<line x1="122" y1="${88+k*6.5}" x2="208" y2="${88+k*6.5}" stroke="#7a3a1a" stroke-width="1"/>`).join("")}${rBox(240,100,24,40,6,"yel",{r:3})}
 ${rWire("M130 60 C130 30 80 24 40 20","#2a2f33")}${rWire("M150 60 C150 34 100 34 60 36","#f0f0f0")}${rWire("M200 190 C200 220 260 230 320 230","#c0281c")}
 ${rL(60,30,40,60,6,70,"120 V primary")}${rL(252,120,290,90,336,86,"Fuse","end")}${rL(260,228,280,206,336,206,"24 VAC, 75 VA, Class 2","end")}`)()},
"ddc:bas":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,30,270,180,10,"black",{r:10})}<rect x="44" y="44" width="242" height="152" fill="#f6f7f4"/><text x="56" y="62" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#333">ZONE TREND, 30 MIN</text>
 <path d="M56 130 H274" stroke="#3d7de0" stroke-dasharray="4 3"/><path d="M56 160 L90 150 L120 156 L160 126 L190 132 L230 118 L274 110" stroke="#d0312d" stroke-width="2.5" fill="none"/><path d="M56 186 L120 176 L180 140 L274 150" stroke="#2c9a4a" stroke-width="2" fill="none"/>
 ${rL(240,130,250,224,336,236,"Setpoint","end")}${rL(200,128,160,224,6,236,"Room")}${RT(276,80,"Sawtooth = hunting","end")}`)()},
"ddc:rsens":{s:(()=>`${rSh(170,226,70,6)}${rBox(120,40,90,150,10,"white",{r:10})}${Array.from({length:6},(_,k)=>`<rect x="138" y="${60+k*12}" width="54" height="4" rx="2" fill="#d5dadb"/>`).join("")}<text x="165" y="168" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#888">10K</text>
 ${rWire("M165 190 C165 220 220 230 300 236","#2a2f33")}
 ${rL(196,120,260,70,336,66,"10,000 Ω at 77°F","end")}${RT(336,82,"32,650 Ω at 32°F","end")}${RT(6,120,"Open wire:")}${RT(6,134,"reads very cold")}`)()},
"ddc:sat":{s:(()=>`${rSh(170,226,150,6)}${rBox(20,120,300,90,16,"galv",{r:2})}${rBox(140,50,60,40,10,"black",{r:4})}${rClip("sd","M20 120 H320 V210 H20 Z",rCylV(170,90,190,4,"chrome",{top:false}))}${rCylV(170,90,120,4,"chrome",{top:false})}
 ${rArr("M40 196 H300","#9aa3a9")}${rL(170,160,100,240,6,240,"Probe inside the duct")}${rL(190,70,260,40,336,36,"After the coils","end")}`)()},
"ddc:oat":{s:(()=>`${rSh(170,226,90,6)}<rect x="0" y="0" width="340" height="250" fill="#d9c8b0" opacity=".25"/>${rBox(120,40,100,140,10,"white",{r:6})}${Array.from({length:6},(_,k)=>`<path d="M126 ${60+k*20} H214 L206 ${70+k*20} H134 Z" fill="url(#r_whiteV)"/>`).join("")}<circle cx="290" cy="40" r="22" fill="#f2c94c"/>
 ${rL(170,110,90,200,6,210,"Shaded housing")}${RT(336,90,"Out of the sun,","end")}${RT(336,104,"away from exhaust","end")}`)()},
"ddc:oadmp":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,40,200,180,12,"galv",{r:2})}${[0,1,2,3,4].map(k=>`<path d="M42 ${62+k*34} L218 ${50+k*34} L218 ${62+k*34} L42 ${74+k*34} Z" fill="url(#r_alV)"/>`).join("")}${rBox(244,90,60,70,10,"black",{r:4})}<path d="M244 126 H220" stroke="#666" stroke-width="4"/>
 ${rL(130,90,90,20,6,16,"Blades")}${rL(274,120,300,190,336,206,"24 VAC actuator, 2–10 V","end")}${RT(336,222,"Springs closed","end")}`)()},
"ddc:dfilter":{s:(()=>`${rSh(150,232,130,6)}${rBox(30,50,180,170,10,"galv",{r:2})}<rect x="40" y="60" width="160" height="150" fill="#efe9d8"/>${Array.from({length:16},(_,k)=>`<path d="M${44+k*10} 60 l5 150" stroke="#cdbf9a"/>`).join("")}${rBox(240,60,70,56,10,"white",{r:4})}<text x="275" y="94" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="11" font-weight="700" fill="#333">ΔP</text>
 ${rHose("M260 116 V150 H200","#c0281c",3)}${rHose("M290 116 V226 H200","#3d7de0",3)}
 ${rL(120,130,90,20,6,16,"Pleated filters")}${rL(275,90,300,30,336,26,"Closes at 1.0 in. w.c.","end")}${RT(6,240,"Clean filters drop about 0.45 in.")}`)()},
"ddc:fstat":{s:(()=>`${rSh(160,232,150,6)}${rBox(30,50,230,170,10,"galv",{r:2})}${rFins(40,60,210,150,3)}<path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#c9ced1" stroke-width="3" fill="none"/><path d="M50 80 H240 V120 H50 V160 H240 V196" stroke="#555" stroke-width="1" fill="none"/>${rBox(260,40,64,48,8,"cab",{r:4})}<circle cx="300" cy="74" r="6" fill="url(#r_redV)"/>
 ${rL(150,120,110,30,6,26,"Capillary across the coil face")}${rL(300,74,300,110,336,116,"Manual reset","end")}${RT(336,240,"Trips at 35–40°F","end")}${RT(6,240,"Never jumper it")}`)()},
"ddc:hvalveE":{s:rValve3(false,true)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs open")},
"ddc:cvalveE":{s:rValve3(false,false)+rL(170,70,100,30,6,26,"24 VAC, 2–10 V, springs shut")},
"ddc:sfanE":{s:(()=>`${rSh(130,232,110,6)}<circle cx="120" cy="140" r="80" fill="url(#r_galvV)"/><circle cx="120" cy="140" r="62" fill="#2c3237"/>${Array.from({length:24},(_,k)=>{const a=k/24*2*Math.PI;return `<path d="M${120+40*Math.cos(a)} ${140+40*Math.sin(a)} L${120+58*Math.cos(a+.2)} ${140+58*Math.sin(a+.2)}" stroke="#c9ced1" stroke-width="3"/>`}).join("")}<circle cx="120" cy="140" r="20" fill="url(#r_paintV)"/>
 ${rBox(240,40,70,70,10,"paint",{r:4})}${rWire("M275 110 V200","#2a2f33")}<ellipse cx="275" cy="170" rx="18" ry="8" fill="none" stroke="#e8c33a" stroke-width="7"/>
 ${rL(275,74,230,20,226,16,"Starter (DO)")}${rL(290,170,300,220,336,236,"Current switch (DI)","end")}${rL(100,90,60,24,6,20,"Fan")}`)()}
});
RILL["pneu:sfan"]=RILL.blower;["pneu","ddc"].forEach(s=>{RILL[s+":hcoil"]=RILL["ctl:hcoil"];RILL[s+":ccoil"]=RILL["ctl:ccoil"];RILL[s+":zone"]=RILL.room});
/* ---------- airflow ---------- */
const rDuctH=(x1,x2,y,h,ins)=>`${ins?`<rect x="${x1}" y="${y-6}" width="${x2-x1}" height="${h+12}" rx="6" fill="#e3d6a8"/>${Array.from({length:Math.floor((x2-x1)/14)},(_,k)=>`<path d="M${x1+7+k*14} ${y-6} v4 M${x1+7+k*14} ${y+h+2} v4" stroke="#b9a874"/>`).join("")}`:""}<rect x="${x1}" y="${y}" width="${x2-x1}" height="${h}" fill="url(#r_galvH)" filter="url(#rGrain)"/>${Array.from({length:Math.floor((x2-x1)/60)},(_,k)=>`<rect x="${x1+58+k*60}" y="${y}" width="5" height="${h}" fill="url(#r_galvV)"/>`).join("")}`;
Object.assign(RILL,{
"air:furn":{s:(()=>`${rSh(170,240,110,6)}${rBox(100,30,140,200,24,"cab",{r:2})}<rect x="112" y="44" width="116" height="80" fill="#1e2226"/>${[0,1,2,3].map(k=>rFlameC(130+k*27,116,22,8)).join("")}<rect x="112" y="132" width="116" height="90" fill="#2c3237"/><circle cx="170" cy="177" r="36" fill="url(#r_galvV)"/><circle cx="170" cy="177" r="28" fill="#1d2124"/>${Array.from({length:20},(_,k)=>{const a=k/20*2*Math.PI;return `<path d="M${170+18*Math.cos(a)} ${177+18*Math.sin(a)} L${170+27*Math.cos(a+.25)} ${177+27*Math.sin(a+.25)}" stroke="#aeb6bb" stroke-width="2.5"/>`}).join("")}
 ${rArr("M60 200 H104","#3d7de0")}${rArr("M170 30 V6","#e0662a")}
 ${rL(150,90,60,40,6,36,"Heat exchanger + burners")}${rL(200,177,280,190,336,200,"Blower below, pushes up","end")}${RT(6,220,"Return in")}`)()},
"air:ecoil":{s:(()=>{const A="M90 196 L166 54 H174 L250 196 H226 L170 92 L114 196 Z";return `${rSh(170,236,130,6)}${rBox(50,30,240,190,16,"white",{r:2})}<rect x="64" y="44" width="212" height="162" fill="#2c3237"/>${rClip("ac2",A,`<rect x="80" y="50" width="180" height="150" fill="#9aa3a9"/>${rFins(80,50,180,150,3)}${[70,100,130,160,190].map(y=>`<path d="M80 ${y} H260" stroke="#b87346" stroke-width="2"/>`).join("")}`)}<path d="${A}" fill="none" stroke="#555"/><rect x="72" y="194" width="196" height="12" fill="url(#r_blackV)"/>
 ${rArr("M170 236 V150","#3d7de0")}${rL(120,140,60,20,6,16,"A-coil: copper + aluminum fins")}${rL(240,200,280,226,336,240,"Drain pan","end")}${RT(6,226,"Dry: about 0.20 in.")}${RT(6,240,"Wet: about 20% more")}`})()},
"air:plen":{s:(()=>`${rSh(150,236,110,6)}${rBox(60,40,160,190,14,"galv",{r:1,grain:true})}${rDuctH(220,340,60,50,false)}<circle cx="100" cy="80" r="6" fill="#e8c33a"/><circle cx="100" cy="190" r="6" fill="#e8c33a"/>${rArr("M140 220 V90 H330","#3d7de0")}
 ${rL(100,80,40,50,6,46,"P4: above the coil")}${rL(100,190,40,230,6,240,"P3: below the coil")}${RT(336,140,"P3 − P4 = coil drop","end")}`)()},
"air:trunk":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,80,70,true)}${rCylV(120,156,214,18,"galv",{top:false})}${rCylV(240,156,214,18,"galv",{top:false})}${rArr("M20 115 H320","#3d7de0")}${rArr("M120 170 V220","#3d7de0")}
 ${rL(60,74,60,30,6,26,"Insulated sheet metal")}${rL(240,200,280,226,336,240,"Takeoffs to each room","end")}${RT(336,26,"900 fpm max","end")}`)()},
"air:damp":{s:(()=>`${rSh(170,232,120,6)}${rCylH(20,320,130,52,"galv",{rx:16,end:true})}${rClip("dm","M20 78 H320 V182 H20 Z",`<ellipse cx="170" cy="130" rx="16" ry="50" fill="url(#r_galvV)" transform="rotate(-30 170 130)"/>`)}<path d="M170 78 V60" stroke="#666" stroke-width="3"/><path d="M150 54 A30 30 0 0 1 190 54" stroke="#444" stroke-width="5" fill="none"/><path d="M170 62 L196 40" stroke="#c0281c" stroke-width="7" stroke-linecap="round"/>
 ${rL(196,40,250,30,336,26,"Locking quadrant","end")}${rL(160,130,90,210,6,220,"Blade across the branch")}${RT(336,226,"Closing adds static","end")}`)()},
"air:flex":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="56" fill="none" stroke-linecap="round"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#c4cacf" stroke-width="46" fill="none"/><path d="M10 150 C80 60 160 220 240 120 S320 90 330 90" stroke="#9aa3a9" stroke-width="46" fill="none" stroke-dasharray="2 6"/><path d="M10 140 C80 50 160 210 240 110 S320 80 330 80" stroke="#fff" stroke-opacity=".35" stroke-width="8" fill="none"/>
 ${rL(130,130,100,40,6,30,"Insulated flex: more friction than metal")}${RT(336,226,"Pull it tight; kinks can halve the airflow","end")}`)()},
"air:reg":{s:(()=>`${rSh(170,232,110,6)}<rect x="0" y="0" width="340" height="60" fill="#efece4"/>${rBox(80,60,180,140,10,"white",{r:4})}<rect x="96" y="76" width="148" height="108" fill="#d8dcdc"/>${Array.from({length:9},(_,k)=>`<rect x="100" y="${80+k*11.5}" width="140" height="6" fill="url(#r_whiteV)"/>`).join("")}<rect x="250" y="120" width="20" height="10" rx="2" fill="#888"/>
 ${rArr("M170 200 V244","#3d7de0")}${rL(260,125,300,90,336,86,"Lever damper","end")}${rL(120,120,60,30,6,26,"Ceiling diffuser")}${RT(336,226,"Read it with a flow hood","end")}`)()},
"air:rgrille":{s:(()=>`${rSh(170,236,130,6)}${rBox(40,30,250,190,12,"white",{r:4})}<rect x="56" y="46" width="218" height="158" fill="#2a2f33"/>${Array.from({length:14},(_,k)=>`<rect x="${60+k*15.4}" y="46" width="7" height="158" fill="url(#r_whiteH)"/>`).join("")}
 ${rArr("M170 246 V210","#e0662a")}${rL(120,120,60,20,6,16,"Big grille, low velocity")}${RT(336,240,"Keep it clear","end")}`)()},
"air:rduct":{s:(()=>`${rSh(170,236,150,6)}${rDuctH(10,240,60,70,false)}${rBox(240,40,70,190,10,"galv",{r:1,grain:true})}${rArr("M20 95 H270 V220","#e0662a")}
 ${rL(120,95,90,190,6,190,"Return duct and chase")}${RT(6,206,"700 fpm max")}${RT(6,240,"Undersized return = high static")}`)()},
"air:ports":{s:(()=>`${rSh(170,232,160,6)}${rDuctH(10,330,140,70,false)}<path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#222" stroke-width="4" fill="none"/><path d="M200 60 C200 100 160 120 160 150 V180 H130" stroke="#c9ced1" stroke-width="2" fill="none"/>${rBox(190,10,100,60,10,"yel",{r:8})}${rLcd(202,20,76,32,["0.55"],18)}<circle cx="160" cy="140" r="6" fill="#d0312d"/>
 ${rArr("M30 196 H320","#3d7de0")}${rL(132,180,60,120,6,110,"Static tip faces upstream")}${rL(160,140,80,40,6,36,"Port with rubber cap")}${RT(336,90,"in. w.c.","end")}`)()},
"air:attic":{s:(()=>`${rSh(170,232,160,6)}<path d="M10 200 L170 40 L330 200 Z" fill="#8a6a4a"/><path d="M30 200 L170 60 L310 200 Z" fill="#2a1e14"/><rect x="10" y="200" width="320" height="16" fill="#e2d6a8"/>${rDuctH(80,260,160,30,true)}
 <text x="170" y="120" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="20" font-weight="700" fill="#f08a3a">120°F</text>${rArr("M170 130 V150","#f08a3a")}
 ${rL(240,175,280,226,336,240,"Ducts gain heat here","end")}${RT(6,240,"Outdoors + about 25°F")}`)()}
});
RILL["air:filt"]=RILL.filter;RILL["air:blow"]=RILL.blower;
/* ---------- chiller plant ---------- */
const rShell=(x1,x2,cy,r,m)=>`${rCylH(x1,x2,cy,r,m,{rx:r*.3})}<ellipse cx="${x1}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/><ellipse cx="${x2}" cy="${cy}" rx="${r*.3}" ry="${r}" fill="url(#r_${m}V)"/>`;
const rPump=(gpm)=>`${rSh(170,226,150,6)}${rBox(40,200,270,16,6,"iron",{r:1})}${rCylH(40,160,150,34,"blue",{rx:10})}${Array.from({length:8},(_,k)=>`<rect x="${50+k*13}" y="116" width="5" height="68" fill="#000" opacity=".22"/>`).join("")}${rCylH(160,190,150,12,"chrome")}${rCylV(240,110,196,52,"iron",{ry:16,top:false})}<ellipse cx="240" cy="150" rx="52" ry="48" fill="url(#r_ironV)"/><ellipse cx="240" cy="150" rx="20" ry="18" fill="url(#r_galvV)"/>
 ${rCylH(292,340,150,16,"iron")}${rCylV(240,40,104,16,"iron",{top:false})}<rect x="222" y="36" width="36" height="8" fill="url(#r_ironH)"/>
 ${rArr("M320 120 H296","#3d7de0")}${rArr("M240 90 V46","#3d7de0")}${rL(100,150,60,60,6,56,"Motor")}${rL(260,180,290,226,336,240,"Volute + impeller","end")}${RT(6,240,gpm)}`;
Object.assign(RILL,{
"chill:tower":{s:(()=>`${rSh(170,240,150,6)}${rBox(40,60,240,170,20,"galv",{r:2,grain:true})}<rect x="52" y="120" width="216" height="64" fill="#e8ecee"/>${Array.from({length:36},(_,k)=>`<path d="M${56+k*6} 120 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8 l3 8 l-3 8" stroke="#9aa3a9" fill="none"/>`).join("")}
 ${rCylH(52,268,108,5,"paint")}${[70,110,150,190,230].map(x=>`<path d="M${x} 112 l-6 6 M${x} 112 l6 6" stroke="#5d9fd6" stroke-width="2"/>`).join("")}<rect x="52" y="196" width="216" height="26" fill="#5d9fd6" opacity=".7"/>
 ${rCylV(160,20,60,60,"galv",{ry:12})}${[0,1,2,3,4,5].map(k=>`<path d="M${60+k*36} 186 l14 10" stroke="#6f787e" stroke-width="3"/>`).join("")}${rArr("M10 210 H50","#3d7de0")}${rArr("M160 30 V4","#e0662a")}
 ${rL(160,40,240,26,336,20,"Fan stack","end")}${rL(200,108,300,90,336,80,"Spray","end")}${rL(240,150,300,150,336,146,"Fill","end")}${rL(240,206,300,226,336,240,"Basin","end")}${RT(6,196,"Air in")}`)()},
"chill:tfan":{s:(()=>`${rSh(170,232,150,6)}${rCylV(170,40,60,110,"galv",{ry:22})}<ellipse cx="170" cy="40" rx="100" ry="18" fill="#1d2124"/>${[0,1,2,3,4,5].map(k=>{const a=k/6*2*Math.PI;return `<path d="M170 40 L${170+92*Math.cos(a)} ${40+16*Math.sin(a)}" stroke="#c9ced1" stroke-width="6" stroke-linecap="round"/>`}).join("")}<circle cx="170" cy="40" r="8" fill="url(#r_galvV)"/>
 ${rCylV(170,60,140,6,"chrome",{top:false})}${rBox(140,140,60,40,10,"paint",{r:4})}${rCylH(200,260,160,22,"blue",{end:true})}${rBox(30,150,70,80,10,"black",{r:4})}${rLcd(42,162,46,22,["42 Hz"],10)}${rWire("M100 190 C160 210 230 210 250 182","#2a2f33")}
 ${rL(240,40,280,80,336,86,"Fan","end")}${rL(170,160,120,110,6,110,"Gearbox")}${rL(240,160,290,200,336,210,"Motor","end")}${RT(6,244,"VFD: power falls with speed³")}`)()},
"chill:fill":{s:(()=>`${rSh(170,232,150,6)}${rBox(40,30,250,190,14,"white",{r:1})}${Array.from({length:22},(_,k)=>`<path d="M${50+k*11} 34 ${Array.from({length:9},(_,j)=>`l${j%2?-5:5} 20`).join(" ")}" stroke="#aab2b7" stroke-width="2" fill="none"/>`).join("")}
 ${[90,180,250].map(x=>rArr(`M${x} 6 V60`,"#5d9fd6")).join("")}${rArr("M310 230 V100","#e0662a")}
 ${rL(150,120,90,240,6,240,"PVC film sheets")}${RT(336,240,"Air up, water down","end")}`)()},
"chill:basin":{s:(()=>`${rSh(170,232,160,6)}${rBox(20,90,290,130,16,"galv",{r:2})}${rClip("bs","M30 100 H300 V212 H30 Z",`<rect x="30" y="100" width="270" height="112" fill="#2c3237"/><rect x="30" y="126" width="270" height="86" fill="#5d9fd6" opacity=".85"/>`)}<path d="M30 126 H300" stroke="#e8f4ff" stroke-width="2"/>${rCylV(260,212,250,14,"iron",{top:false})}
 ${rL(100,126,60,60,6,56,"Operating level")}${RT(165,176,"1,500 gal","middle","#fff")}${rL(260,232,300,236,336,240,"To the pump","end")}`)()},
"chill:makeup":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,140,60,6,"cu")}${rBox(140,46,40,30,8,"brass",{r:4})}${rCylV(160,76,96,4,"brass",{top:false})}<path d="M170 70 L250 150" stroke="url(#r_chromeH)" stroke-width="4"/><ellipse cx="260" cy="156" rx="34" ry="18" fill="url(#r_yelV)"/>
 <rect x="30" y="160" width="290" height="60" fill="#5d9fd6" opacity=".8"/><path d="M30 160 H320" stroke="#e8f4ff" stroke-width="2"/>${[0,1,2].map(k=>`<path d="M160 ${100+k*16} v8" stroke="#5d9fd6" stroke-width="3"/>`).join("")}
 ${rL(60,60,40,30,6,26,"City water")}${rL(260,156,300,110,336,100,"Float","end")}${RT(6,240,"Makeup = evaporation + drift + blowdown")}`)()},
"chill:blow":{s:(()=>`${rSh(170,232,160,6)}${rBox(30,40,120,140,12,"white",{r:8})}${rLcd(46,56,88,40,["1452 µS"],13)}<text x="90" y="124" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#555">SETPOINT 1500</text><circle cx="90" cy="150" r="6" fill="#2fbf5a"/>
 ${rCylH(170,340,150,10,"paint")}${rBox(200,130,24,40,6,"black",{r:3})}${rBox(260,100,30,36,8,"black",{r:3})}${rCylV(275,136,150,6,"brass",{top:false})}${rCylV(300,160,240,8,"paint",{top:false})}${rWire("M150 90 C200 80 240 80 268 100","#2a2f33")}${rWire("M150 110 C180 120 200 120 212 130","#2a2f33")}
 ${rL(212,150,190,220,6,226,"Conductivity probe")}${rL(275,110,300,40,336,36,"Blowdown solenoid","end")}${rL(300,220,310,240,336,240,"Drain","end")}`)()},
"chill:cdwp":{s:rPump("900 gpm (3 gpm per ton)")},
"chill:chwp":{s:rPump("720 gpm (2.4 gpm per ton)")},
"chill:strainer":{s:(()=>`${rSh(170,232,150,6)}${rCylH(0,120,90,24,"paint")}${rCylH(220,340,90,24,"paint")}<rect x="110" y="56" width="120" height="68" rx="10" fill="url(#r_ironH)"/><path d="M150 110 L230 200 L250 180 L178 98 Z" fill="url(#r_ironH)"/>${rBox(226,196,34,20,6,"iron",{r:2})}${rClip("ys","M154 112 L232 198 L246 184 L176 102 Z",`<rect x="140" y="90" width="120" height="120" fill="#c9ced1"/>${Array.from({length:30},(_,k)=>`<path d="M${140+k*4} 90 v120" stroke="#666" stroke-width=".8"/>`).join("")}`)}
 ${rArr("M10 50 H100","#3d7de0")}${rL(200,150,260,130,336,126,"Basket screen","end")}${rL(243,214,260,236,336,240,"Blowdown cap","end")}${RT(6,240,"Clogged: condenser flow drops")}`)()},
"chill:chiller":{s:(()=>`${rSh(170,240,160,6)}${rShell(50,290,190,34,"blue")}${rShell(60,280,118,30,"blue")}${rCylV(150,40,88,26,"paint",{ry:8})}${rCylH(180,260,64,24,"paint",{end:true})}${rCylV(150,88,100,8,"paint",{top:false})}
 ${rBox(296,40,40,60,6,"black",{r:3})}<rect x="302" y="50" width="26" height="14" fill="url(#zLcd)"/>
 ${rL(150,64,90,24,6,20,"Compressor")}${rL(230,64,250,20,250,14,"Motor")}${rL(120,118,40,90,6,86,"Condenser")}${rL(120,196,40,240,6,240,"Evaporator")}${rL(316,70,316,140,336,146,"Panel","end")}`)()},
"chill:comp":{s:(()=>`${rSh(170,232,150,6)}<circle cx="120" cy="130" r="92" fill="url(#r_paintV)"/><circle cx="120" cy="130" r="70" fill="#2c3237"/>${Array.from({length:12},(_,k)=>{const a=k/12*2*Math.PI;return `<path d="M${120+22*Math.cos(a)} ${130+22*Math.sin(a)} L${120+66*Math.cos(a+.25)} ${130+66*Math.sin(a+.25)} L${120+66*Math.cos(a+.45)} ${130+66*Math.sin(a+.45)} Z" fill="url(#r_chromeV)"/>`}).join("")}<circle cx="120" cy="130" r="14" fill="url(#r_galvV)"/>
 ${rCylH(212,320,130,46,"blue",{end:true})}${rBox(250,50,50,30,8,"black",{r:3})}
 ${rL(160,110,230,30,240,20,"Guide vanes")}${rL(280,140,300,210,336,226,"Hermetic motor","end")}${RT(6,240,"Vanes open and close to match the load")}`)()},
"chill:cond":{s:(()=>`${rSh(170,232,160,6)}${rClip("cn","M40 80 H300 V180 H40 Z",`${rShell(40,300,130,50,"paint")}${[100,114,128,142,156].map(y=>`<path d="M40 ${y} H300" stroke="#b87346" stroke-width="5"/>`).join("")}`)}${rShell(40,300,130,50,"paint").replace(/^.*?<ellipse/,"<ellipse")}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>
 ${rCylV(170,40,82,10,"red",{top:false})}${rCylV(200,180,226,8,"cu",{top:false})}${rCylH(0,20,104,8,"galv")}${rCylH(0,20,156,8,"galv")}
 ${rL(170,50,230,20,336,16,"Hot gas in","end")}${rL(200,210,250,226,336,240,"Liquid out","end")}${rL(30,130,40,236,6,240,"2-pass water box")}${rL(120,128,90,40,6,36,"Tower water in the tubes")}`)()},
"chill:evap":{s:(()=>`${rSh(170,232,160,6)}${rShell(40,300,130,50,"paint")}${rClip("ev","M60 90 H290 V172 H60 Z",`<rect x="60" y="90" width="230" height="82" fill="#cfe6f7"/>${[110,124,138,152,166].map(y=>`<path d="M60 ${y} H290" stroke="#b87346" stroke-width="5"/>`).join("")}${Array.from({length:22},(_,k)=>`<circle cx="${70+k*10}" cy="${100+k%3*6}" r="2.5" fill="#fff"/>`).join("")}`)}<rect x="16" y="80" width="30" height="100" rx="6" fill="url(#r_blueH)"/>${rCylV(200,40,82,14,"paint",{top:false})}
 ${rL(200,50,250,20,336,16,"Vapor to the compressor","end")}${rL(150,124,90,40,6,36,"Tubes under boiling R-134a")}${rL(30,130,40,236,6,240,"Chilled water in the tubes")}`)()},
"chill:orifice":{s:(()=>`${rSh(170,200,150,6)}${rCylH(0,150,120,16,"cu")}${rCylH(190,340,120,16,"cu")}${rHexH(140,120,60,26,"paint")}${rClip("of","M190 104 H340 V136 H190 Z",Array.from({length:12},(_,k)=>`<circle cx="${200+k*12}" cy="${112+k%3*7}" r="2.5" fill="#cfe6f7"/>`).join(""))}
 ${rL(60,120,60,60,6,56,"Liquid, high pressure")}${rL(270,120,290,60,336,56,"Flashing, low pressure","end")}${rL(170,130,160,200,6,220,"Fixed orifice plate")}${RT(6,236,"Some chillers use a float valve")}`)()},
"chill:panel":{s:(()=>`${rSh(170,232,140,6)}${rBox(50,20,230,200,12,"black",{r:8})}${rLcd(70,40,190,100,["LCHW 44.0°F","Evap 37 psig · Cond 92","kW/ton 0.56"],14)}${[["#2fbf5a",90],["#e8c33a",130],["#555",170]].map(([c,x])=>`<circle cx="${x}" cy="176" r="9" fill="${c}"/><circle cx="${x}" cy="176" r="9" fill="url(#rGlass)"/>`).join("")}<rect x="210" y="164" width="50" height="24" rx="4" fill="url(#r_redV)"/><text x="235" y="180" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#fff">STOP</text>
 ${RT(6,232,"Safeties: low refrigerant and water temp,")}${RT(6,246,"high head, flow switches, current, surge")}`)()},
"chill:fs":{s:(()=>`${rSh(170,232,160,6)}${rCylH(0,340,170,30,"blue")}${rBox(140,60,60,60,10,"black",{r:4})}${rCylV(170,120,140,8,"brass",{top:false})}${rClip("fs","M0 140 H340 V200 H0 Z",`<path d="M170 140 L196 192" stroke="url(#r_chromeH)" stroke-width="5"/><rect x="186" y="180" width="26" height="8" fill="#c9ced1" transform="rotate(64 196 186)"/>`)}${rArr("M20 210 H120","#fff")}
 ${rL(196,180,250,226,336,240,"Paddle swings with flow","end")}${rL(170,90,100,40,6,36,"Switch")}${RT(6,240,"Proves flow first")}`)()},
"chill:ahu":{s:rCoil(false)+`${rL(150,92,110,24,6,16,"Chilled water coil")}${RT(6,248,"Over 50°F water dries the air poorly")}`}
});
/* ---------- motors + VFD ---------- */
Object.assign(RILL,{
"vfd:disconnect":{s:(()=>`${rSh(120,236,100,6)}${rBox(40,20,160,210,22,"paint",{r:4})}<rect x="56" y="36" width="128" height="178" rx="3" fill="#2f383f"/>${[0,1,2].map(k=>`${rCylV(80+k*40,60,150,11,"white",{ry:4})}<rect x="${72+k*40}" y="90" width="16" height="30" fill="#c99a3a"/><text x="${80+k*40}" y="110" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="7" font-weight="700" fill="#3a2a06">J</text>`).join("")}
 ${[0,1,2].map(k=>`<rect x="${74+k*40}" y="164" width="12" height="24" fill="url(#r_cuV)"/>${rWire(`M${80+k*40} 188 V250`,["#2a2f33","#c0281c","#2a6db8"][k])}${rWire(`M${80+k*40} 0 V60`,["#2a2f33","#c0281c","#2a6db8"][k])}`).join("")}<rect x="210" y="102" width="50" height="14" rx="7" fill="url(#r_redV)"/>
 ${rL(120,105,170,40,210,36,"Class J fuses")}${rL(250,109,280,140,336,150,"Handle: OFF","end")}${RT(336,212,"Bus stays charged:","end")}${RT(336,226,"wait, then","end")}${RT(336,240,"measure","end")}`)()},
"vfd:dcbus":{s:(()=>`${rSh(170,232,150,6)}${rBox(30,190,280,20,8,"black",{r:2})}${[70,140,210,280].map(x=>`${rCylV(x,70,190,30,"blue",{ry:9})}<ellipse cx="${x}" cy="70" rx="30" ry="9" fill="url(#r_alT)"/><path d="M${x-8} 64 l16 12 M${x+8} 64 l-16 12" stroke="#777"/>${rBolt(x-14,70,3)}${rBolt(x+14,70,3)}`).join("")}
 <path d="M50 54 H300" stroke="#c0281c" stroke-width="5"/>${[56,126,196,266].map(x=>`<path d="M${x} 54 V66" stroke="#c0281c" stroke-width="3"/>`).join("")}
 ${rL(70,130,40,24,6,20,"Electrolytic capacitors")}${RT(336,20,"+ bus about 650 V DC on 480 V","end")}${RT(6,240,"Trips near 800 V high, 380 V low")}`)()},
"vfd:keypad":{s:(()=>`${rSh(170,236,90,6)}${rBox(100,20,140,210,14,"black",{r:10})}${rLcd(114,36,112,60,["45.0 Hz","12.4 A · 650 VDC"],18)}${[["#2fbf5a","RUN",136,130],["#d0312d","STOP",204,130]].map(([c,t,x,y])=>`<circle cx="${x}" cy="${y}" r="16" fill="${c}"/><circle cx="${x}" cy="${y}" r="16" fill="url(#rGlass)"/><text x="${x}" y="${y+3}" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="8" font-weight="700" fill="#fff">${t}</text>`).join("")}
 <rect x="122" y="164" width="96" height="22" rx="4" fill="url(#r_paintV)"/><text x="170" y="179" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#fff">RESET</text>${[134,170,206].map(x=>`<rect x="${x-12}" y="196" width="24" height="16" rx="3" fill="url(#r_paintV)"/>`).join("")}
 ${rL(170,66,280,16,336,12,"Hz, amps, bus volts","end")}${rL(170,175,90,210,6,220,"Fault reset")}${rL(206,204,280,226,336,240,"Parameter keys","end")}`)()},
"vfd:hsfan":{s:(()=>`${rSh(170,236,150,6)}${rBox(40,40,240,70,12,"black",{r:4})}${[0,1,2].map(k=>`<rect x="${70+k*70}" y="56" width="40" height="40" rx="4" fill="#1a1d20"/><text x="${90+k*70}" y="82" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="9" font-weight="700" fill="#e8c33a">IGBT</text>`).join("")}${Array.from({length:22},(_,k)=>`<rect x="${44+k*11}" y="110" width="6" height="90" fill="url(#r_alH)"/>`).join("")}<rect x="40" y="110" width="240" height="8" fill="url(#r_alV)"/>
 ${rBox(110,200,100,34,8,"black",{r:4})}<circle cx="160" cy="217" r="14" fill="#2c3237"/>
 ${rL(90,76,60,24,6,20,"IGBT module")}${rL(200,160,280,200,336,214,"Aluminum fins","end")}${rL(160,217,90,240,6,240,"Cooling fan")}${RT(336,236,"Fan blows across them","end")}`)()},
"vfd:fanload":{s:(()=>`${rSh(170,236,150,6)}<path d="M150 230 C60 230 40 160 40 130 C40 70 90 30 150 30 C220 30 250 70 250 110 V40 H300 V230 Z" fill="url(#r_galvV)" filter="url(#rGrain)"/><circle cx="150" cy="130" r="70" fill="#1d2124"/>${Array.from({length:28},(_,k)=>{const a=k/28*2*Math.PI;return `<path d="M${150+46*Math.cos(a)} ${130+46*Math.sin(a)} L${150+66*Math.cos(a+.18)} ${130+66*Math.sin(a+.18)}" stroke="#aeb6bb" stroke-width="3.5"/>`}).join("")}<circle cx="150" cy="130" r="20" fill="url(#r_galvV)"/>
 ${rArr("M276 50 V10","#9aa3a9")}${rL(200,130,280,160,336,170,"Heavy wheel coasts","end")}${RT(6,226,"Variable torque:")}${RT(6,240,"power ≈ speed³")}`)()},
"vfd:conveyor":{s:(()=>`${rSh(170,230,160,6)}<rect x="40" y="110" width="260" height="20" rx="10" fill="#1d2124"/>${rCylH(30,50,120,22,"chrome",{end:true})}<circle cx="40" cy="120" r="22" fill="url(#r_chromeV)"/><circle cx="300" cy="120" r="22" fill="url(#r_chromeV)"/>${[80,160,230].map(x=>rBox(x,74,40,36,10,"tan",{r:2})).join("")}
 ${rCylH(160,250,190,22,"blue",{end:true})}${rBox(250,166,50,48,8,"paint",{r:4})}<path d="M296 166 L300 142" stroke="#444" stroke-width="6"/><rect x="150" y="212" width="160" height="10" fill="url(#r_ironH)"/>
 ${rL(200,190,140,230,6,240,"Motor")}${rL(275,190,300,236,336,240,"Gearbox","end")}${RT(6,30,"Constant torque: near full")}${RT(6,44,"current even at low speed")}`)()},
"vfd:plate":{s:(()=>`${rSh(170,232,150,6)}<rect x="30" y="30" width="280" height="190" rx="8" fill="url(#r_chromeV)"/><rect x="38" y="38" width="264" height="174" rx="5" fill="none" stroke="#7c8388"/>${[[50,50],[290,50],[50,200],[290,200]].map(([x,y])=>rBolt(x,y,4)).join("")}
 ${[["HP 10","V 460"],["FLA 13.3","RPM 1760"],["SF 1.15","INS F"],["Hz 60","TEFC"]].map((r,i)=>r.map((t,j)=>`<text x="${66+j*130}" y="${88+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#1d2124" opacity=".85">${t}</text><text x="${65+j*130}" y="${87+i*34}" font-family="IBM Plex Mono,monospace" font-size="16" fill="#fff" opacity=".35">${t}</text>`).join("")).join("")}
 ${RT(6,244,"Set the drive overload to the FLA")}`)()}
});

/*RZ-END*/
const SPLIT_LAMPS=[["call","Cool call","g"],["delay","Delay","a"],["comp","Compressor","g"],["fan","Outdoor fan","g"],["blower","Blower","g"],["hps","High press.","r"],["lps","Low press.","r"],["ol","Overload","r"],["lock","Lockout","r"]];
/*AC-BEGIN*/
/* ---- split AC / heat pump drawing (realistic) ---- */
function acSvg(p,hp){
 const vap=hp?"M240 200 V172 H380 V366 H460 V222 H570 V250":"M240 200 V172 H380 V366 H560";
 const dis=hp?"M630 250 V215 H730":"M600 300 V215 H730";
 const cb=hp?{x:644,y:310,w:76,h:98}:{x:462,y:198,w:86,h:88};
 const ct=hp?{x:648,y:318,w:34,h:40,bar:328,tx:665,ty:368,t:"CONT."}:{x:468,y:206,w:36,h:44,bar:218,tx:486,ty:262,t:"CONTACTOR"};
 const cp=hp?{x:690,y:318,w:24,h:40,tx:702,ty:368}:{x:514,y:206,w:26,h:46,tx:527,ty:276};
 const hps=hp?{x:612,y:280,w:22,h:18,tx:638,ty:293,a:"start"}:{x:652,y:188,w:24,h:20,tx:664,ty:234,a:"middle"};
 const lps=hp?{x:532,y:338,w:22,h:18,tx:543,ty:334}:{x:500,y:338,w:24,h:20,tx:512,ty:332};
 const coilRows=Array.from({length:22},(_,i)=>`<rect x="729" y="${206+i*9.6}" width="30" height="4.6" rx="2" fill="url(#${p}gCond)"/>`).join("");
 return `
<defs>
 <linearGradient id="${p}gEvap" gradientUnits="userSpaceOnUse" x1="0" y1="318" x2="0" y2="200"><stop id="${p}e0" offset="0" stop-color="var(--r-mix)"/><stop id="${p}eS1" offset=".8" stop-color="var(--r-mix)"/><stop id="${p}eS2" offset=".9" stop-color="var(--r-suc)"/><stop id="${p}e3" offset="1" stop-color="var(--r-suc)"/></linearGradient>
 <linearGradient id="${p}gCond" gradientUnits="userSpaceOnUse" x1="0" y1="205" x2="0" y2="420"><stop id="${p}c0" offset="0" stop-color="var(--r-dis)"/><stop id="${p}cS1" offset=".12" stop-color="#e0662a"/><stop id="${p}cS2" offset=".85" stop-color="var(--r-liq)"/><stop id="${p}c3" offset="1" stop-color="var(--r-liq)"/></linearGradient>
</defs>
<line x1="10" y1="452" x2="790" y2="452" stroke="var(--line)" stroke-dasharray="2 4"/>
<rect x="400" y="16" width="10" height="436" fill="url(#zBrick)" stroke="#8a7d66" stroke-width=".8"/>
<!-- outdoor unit cabinet (behind the piping) -->
${zShade(610,442,170,4)}
<path d="M770 170 L782 162 V432 L770 440 Z" fill="url(#r_paintS)"/><path d="M450 170 L462 162 H782 L770 170 Z" fill="url(#r_paintT)"/><rect x="450" y="170" width="320" height="270" rx="4" fill="url(#r_paintF)" filter="url(#rGrain)" stroke="#3a444c" stroke-width="1"/>
<rect x="456" y="178" width="308" height="256" rx="2" fill="url(#zCabIn)" stroke="#9aa3a9"/>
${[[455,175],[765,175],[455,435],[765,435]].map(([x,y])=>zScrew(x,y,2.2)).join("")}
${hp?"":`<text class="zl" x="462" y="300">Outdoor unit</text>`}
<text class="lbl" x="22" y="34">Indoors</text><text class="val" id="${p}roomTxt" x="22" y="52">75.0°F</text>
<text class="lbl" x="414" y="150">Outdoors</text><text class="val" id="${p}outTxt" x="414" y="166">95°F</text>
<g class="part" data-p="room" tabindex="0"><rect class="hl" x="16" y="18" width="380" height="430" fill="none" stroke="none"/></g>

<g class="part" data-p="tstat" tabindex="0">${zTstat(30,72,46,50,p+"tstatTxt",p+"tstatLamp")}<text class="lblS" x="53" y="138" text-anchor="middle">Thermostat</text></g>

<!-- air handler cabinet (cut away) -->
${rSh(250,434,110,6)}<path d="M330 150 L342 142 V422 L330 430 Z" fill="url(#r_cabS)"/><path d="M150 150 L162 142 H196 V150 Z M284 150 V142 H342 L330 150 Z" fill="url(#r_cabT)"/><path d="M284 96 L296 88 V142 L284 150 Z" fill="url(#r_cabS)"/><path d="M196 96 L208 88 H296 L284 96 Z" fill="url(#r_cabT)"/><g filter="url(#zShadow)"><rect x="150" y="150" width="180" height="280" rx="3" fill="url(#r_cabF)" stroke="#6f787e" stroke-width="1"/>
<rect x="196" y="96" width="88" height="56" fill="url(#r_cabF)" stroke="#6f787e" stroke-width="1"/></g>
<rect x="157" y="157" width="166" height="266" fill="url(#zCabIn)" stroke="#9aa3a9"/>
<rect x="202" y="100" width="76" height="52" fill="url(#zCabIn)"/>
${[156,324].map(x=>[160,420].map(y=>zScrew(x-2,y,2.2)).join("")).join("")}
<rect x="66" y="350" width="68" height="62" fill="url(#zSteelH)" stroke="#6f787e" opacity=".75"/>
<text class="lblS" x="290" y="112">Supply air</text><text class="val" id="${p}supTxt" x="290" y="128" font-size="12">55°F</text>
<g id="${p}aSupG"><path id="${p}aSup" class="air" d="M214 146 V84 M240 146 V78 M266 146 V84"/>
 <path d="M208 88 l6 -10 6 10 M234 82 l6 -10 6 10 M260 88 l6 -10 6 10" fill="none" stroke-width="2.5" id="${p}aSupH"/></g>
<g id="${p}aRetG"><path id="${p}aRet" class="air" d="M74 368 H124 M74 398 H124"/>
 <path d="M118 362 l10 6 -10 6 M118 392 l10 6 -10 6" fill="none" stroke-width="2.5" id="${p}aRetH"/></g>
<text class="lblS" x="74" y="424">Return air</text><text class="val" id="${p}retTxt" x="74" y="438" font-size="12">75°F</text>

<g class="part" data-p="filter" tabindex="0">${zFilter(130,346,18,74,p+"dirt")}</g>
<g class="part" data-p="blower" tabindex="0">${zBlower(240,386,28,p+"blades")}<text class="zl" x="284" y="420">Blower</text></g>

<!-- evaporator A-coil -->
<g class="part" data-p="evap" tabindex="0">
 <rect class="hl" x="168" y="186" width="144" height="146" fill="transparent" stroke="none" rx="4"/>
 <path d="M180 318 L240 202 L300 318" stroke="#5f686d" stroke-width="25" fill="none" stroke-linejoin="round"/>
 <path d="M180 318 L240 202 L300 318" stroke="url(#zFins)" stroke-width="22" fill="none" stroke-linejoin="round"/>
 <path id="${p}evapRef" d="M180 318 L240 202 L300 318" stroke="url(#${p}gEvap)" stroke-width="12" fill="none" stroke-linejoin="round" stroke-dasharray="5 3.4"/>
 <path d="M183 318 L240 208 L297 318" stroke="rgba(255,255,255,.35)" stroke-width="1.2" fill="none"/>
 <g id="${p}ice" opacity="0"><path d="M180 318 L240 202 L300 318" stroke="#8fc3e6" stroke-width="32" fill="none" stroke-linejoin="round"/><path d="M180 318 L240 202 L300 318" stroke="#f2faff" stroke-width="27" fill="none" stroke-linejoin="round"/><path d="M180 318 L240 202 L300 318" stroke="#cfe8f7" stroke-width="10" fill="none" stroke-dasharray="3 5" stroke-linejoin="round"/></g>
 <text id="${p}iceTxt" x="240" y="270" text-anchor="middle" font-family="var(--display)" font-weight="700" font-size="16" fill="#2f6fd6" opacity="0">FROZEN COIL</text>
 <rect x="168" y="321" width="144" height="8" rx="1.5" fill="url(#zSteelH)" stroke="#6f787e" stroke-width=".8"/>
 <text class="zl" x="240" y="300" text-anchor="middle"${hp?` id="${p}inName"`:""}>${hp?"Indoor coil":"Evaporator"}</text>
</g>

<!-- vapor / suction line -->
<g class="part" data-p="suction" tabindex="0">
 <path class="ins" d="${vap}" stroke-width="15"/>
 <path id="${p}pSuc" class="rpipe" d="${vap}" stroke="var(--r-suc)" stroke-width="8"/>
 <path id="${p}fSuc" class="rflow" d="${vap}"/>
 <path id="${p}${hp?"sfrost":"frost"}" d="${vap}" fill="none" stroke="var(--ice)" stroke-width="15" stroke-dasharray="2 3" opacity="0"/>
</g>
<!-- liquid line -->
<g class="part" data-p="liquid" tabindex="0">
 <path id="${p}pLiq" class="rpipe" d="M746 420 V444 H60 V336 H160" stroke="var(--r-liq)" stroke-width="5"/>
 <path id="${p}fLiq" class="rflow" d="M746 420 V444 H60 V336 H160"/>
 <g id="${p}flash" opacity="0" fill="none" stroke="var(--paper)" stroke-width="1.2"><circle cx="300" cy="444" r="2"/><circle cx="330" cy="444" r="1.6"/><circle cx="360" cy="444" r="2"/><circle cx="60" cy="400" r="2"/><circle cx="60" cy="370" r="1.6"/><circle cx="100" cy="336" r="2"/></g>
</g>
<path id="${p}pMix" class="rpipe" d="M184 336 H300 M190 336 V321 M296 336 V321" stroke="var(--r-mix)" stroke-width="5"/>

<!-- metering device -->
<g class="part" data-p="meter" tabindex="0">
 <rect class="hl" x="154" y="314" width="34" height="34" fill="transparent" stroke="none"/>
 <g id="${p}pistonG">${zHex(163,336,7)}<rect x="166" y="331" width="14" height="10" fill="url(#zBrassH)" stroke="#5e400e" stroke-width=".6"/>${zHex(183,336,7)}<text class="zt" x="172" y="362" text-anchor="middle">PISTON</text></g>
 <g id="${p}txvG"><rect x="160" y="328" width="24" height="16" rx="2.5" fill="url(#zBrass)" stroke="#5e400e" stroke-width=".8"/>
  <path d="M162 328 V320 Q172 310 182 320 V328 Z" fill="url(#zSteel)" stroke="#5f686d" stroke-width=".8"/><rect x="162" y="326" width="20" height="3" fill="url(#zBrassH)"/>
  <path d="M172 312 C172 250 300 250 300 180" fill="none" stroke="#9aa3aa" stroke-width="1.6"/>
  <rect x="290" y="173" width="20" height="9" rx="4" fill="url(#zCuH)" stroke="#5a2a12" stroke-width=".8"/><rect x="294" y="171" width="2.5" height="13" fill="#3a3f44"/><rect x="304" y="171" width="2.5" height="13" fill="#3a3f44"/>
  <text class="zt" x="172" y="362" text-anchor="middle">TXV</text><text class="zt" x="314" y="182">BULB</text></g>
</g>

<!-- outdoor unit -->

<g class="part" data-p="disconnect" tabindex="0">${zDisc(411,196,22,40,p+"discH")}<text class="tag" x="422" y="252" text-anchor="middle" fill="var(--muted)">DISC.</text></g>

<!-- control box -->
<rect x="${cb.x}" y="${cb.y}" width="${cb.w}" height="${cb.h}" rx="2" fill="url(#zSteelH)" stroke="#6f787e" opacity=".95"/>
${zScrew(cb.x+4,cb.y+4,2)}${zScrew(cb.x+cb.w-4,cb.y+4,2)}
<g class="part" data-p="contactor" tabindex="0">${zContactor(ct.x,ct.y,ct.w,ct.h,p+"contBar",p+"contLamp",ct.bar)}<text class="zt" x="${ct.tx}" y="${ct.ty}" text-anchor="middle">${ct.t}</text></g>
<g class="part" data-p="cap" tabindex="0">${zCap(cp.x,cp.y,cp.w,cp.h,p+"capBulge")}<text class="zt" x="${cp.tx}" y="${cp.ty}" text-anchor="middle">CAP</text></g>

<!-- discharge line (cooling: to the condenser; heat pump: C port to the outdoor coil) -->
<path id="${p}pDis" class="rpipe" d="${dis}" stroke="var(--r-dis)" stroke-width="7"/>
<path id="${p}fDis" class="rflow" d="${dis}"/>
<text class="valD" fill="#1d2327" id="${p}dTxt" x="${hp?650:608}" y="${hp?307:250}">Discharge 160°F</text>

<g class="part" data-p="hps" tabindex="0">${zPswitch(hps.x,hps.y,p+"hpsLamp",hps.w,hps.h)}<text class="zt" x="${hps.tx}" y="${hps.ty}" text-anchor="${hps.a}">HPS</text></g>

<!-- condenser / outdoor coil -->
<g class="part" data-p="condenser" tabindex="0">
 <rect class="hl" x="724" y="200" width="40" height="224" rx="2" fill="#5f686d" stroke="#3b4247"/>
 ${rFins(726,202,36,220,2.2)}
 ${coilRows}
 <path d="M726 204 V420" stroke="rgba(255,255,255,.35)" stroke-width="1.5"/>
 <rect id="${p}cDirt" x="724" y="200" width="40" height="224" fill="#6b5a3a" opacity="0"/>
 <text class="zl" x="716" y="430" text-anchor="end">${hp?"Outdoor coil":"Condenser coil"}</text>
</g>
<g id="${p}aInG"><path id="${p}aIn" class="air" d="M796 270 H772 M796 330 H772 M796 390 H772"/></g>

<g class="part" data-p="fan" tabindex="0">${zFanTop(640,160,120,14,p+"fb1",700,167,p+"fanB")}<text class="lblS" x="700" y="154" text-anchor="middle" id="${p}fanLbl">${hp?"Outdoor fan":"Condenser fan"}</text></g>
<g id="${p}aOutG"><path id="${p}aOut" class="air" d="M672 146 V96 M700 146 V90 M728 146 V96"/>
 <path id="${p}aOutH" d="M666 100 l6 -10 6 10 M694 94 l6 -10 6 10 M722 100 l6 -10 6 10" fill="none" stroke-width="2.5"/></g>

<!-- compressor -->
<g class="part" data-p="compressor" tabindex="0" id="${p}compG">
 ${zCompressor(560,300,80,112,{term:1})}
 <rect class="hl" x="566" y="328" width="68" height="76" rx="4" fill="rgba(14,17,19,.78)" stroke="#5f686d" stroke-width=".8"/>
 <text x="600" y="342" text-anchor="middle" font-family="var(--display)" font-size="11" font-weight="600" fill="#e9ecee">COMPRESSOR</text>
 <text id="${p}compSt" x="600" y="362" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="#e9ecee">OFF</text>
 <text id="${p}amps" x="600" y="380" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#c4cacf">0.0 A</text>
 <text id="${p}wet" x="600" y="398" text-anchor="middle" font-family="var(--display)" font-size="9" font-weight="700" fill="#6fb3e8" opacity="0">LIQUID FLOODBACK</text>
</g>
<g id="${p}burn" opacity="0"><g fill="#555" opacity=".85"><circle cx="600" cy="292" r="18"/><circle cx="586" cy="270" r="14"/><circle cx="612" cy="252" r="16"/><circle cx="596" cy="230" r="12"/></g><path d="M572 330 l14 20 -8 10 16 18" stroke="var(--bad)" stroke-width="3" fill="none"/></g>

<g class="part" data-p="lps" tabindex="0">${zPswitch(lps.x,lps.y,p+"lpsLamp",lps.w,lps.h)}<text class="zt" x="${lps.tx}" y="${lps.ty}" text-anchor="middle">LPS</text></g>
<text class="valD" fill="#1d2327" id="${p}slTxt" x="466" y="${hp?412:388}" font-size="11">Suction line 46°F</text>

<g class="part" data-p="drier" tabindex="0">${zDrier(412,436,34,16,p+"drierFrost",hp?0:-1)}<text class="tag" x="429" y="466" text-anchor="middle" fill="var(--muted)">${hp?"BI-FLOW DRIER":"DRIER"}</text></g>
<text class="valD" fill="#1d2327" id="${p}llTxt" x="466" y="432" font-size="11">Liquid line 106°F</text>

<!-- gauges -->
<g class="part" data-p="gauges" tabindex="0">
 ${hoseSvg(p,hp?[528,332]:[452,364],[452,442],hp?"M500 140 C512 200 480 300 528 330":"M500 140 C490 175 446 165 446 205 V356 Q446 364 452 364","M580 140 C580 195 438 160 438 205 V418 Q438 428 448 428 Q452 428 452 436 V442")}
 <g id="${p}man" class="man" style="cursor:grab;touch-action:none">
 <rect class="hl" x="506" y="120" width="68" height="20" rx="4" fill="url(#zAlu)" stroke="#5f686d"/>
 <rect x="494" y="124" width="12" height="12" rx="3" fill="#2f6fd6" stroke="#111"/><rect x="574" y="124" width="12" height="12" rx="3" fill="#d23a26" stroke="#111"/>
 <path d="M485 114 V120 M595 114 V120" stroke="#5f686d" stroke-width="5"/>
 <text id="${p}refTxt" x="540" y="134" text-anchor="middle" font-family="var(--display)" font-size="10" font-weight="700" fill="#1d2327">R-410A</text>
 ${zGauge(485,74,38,"#2f6fd6",p+"nLo",500)}${zGauge(595,74,38,"#d23a26",p+"nHi",800)}
 <line id="${p}nLo" x1="485" y1="74" x2="485" y2="50" stroke="#c0281c" stroke-width="2.5" stroke-linecap="round"/>
 <line id="${p}nHi" x1="595" y1="74" x2="595" y2="50" stroke="#c0281c" stroke-width="2.5" stroke-linecap="round"/>
 <circle cx="485" cy="74" r="3.5" fill="#222"/><circle cx="595" cy="74" r="3.5" fill="#222"/>
 <text id="${p}gLoP" x="485" y="94" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#1d2327">119 psig</text>
 <text id="${p}gLoT" x="485" y="105" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="#4b555b">40°F sat</text>
 <text id="${p}gHiP" x="595" y="94" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#1d2327">390 psig</text>
 <text id="${p}gHiT" x="595" y="105" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="#4b555b">115°F sat</text>
 <text class="tag" x="485" y="22" text-anchor="middle" fill="#3d7de0">LOW SIDE</text>
 <text class="tag" x="595" y="22" text-anchor="middle" fill="#d23a26">HIGH SIDE</text>
 </g>
</g>
<text class="val" id="${p}target" x="648" y="44" font-size="11"></text>
<text class="val" id="${p}target2" x="648" y="58" style="font-size:11px" fill="var(--muted)"></text>
${hp?hpExtras(p):""}
<g id="${p}labels">
 <text class="st" id="${p}lDis" x="${hp?594:608}" y="${hp?298:232}" ${hp?'text-anchor="end"':""} fill="var(--r-dis)">HOT GAS</text>
 <text class="st" id="${p}lLiq" x="200" y="463" fill="var(--r-liq)">WARM LIQUID, HIGH PRESSURE</text>
 <text class="st" id="${p}lMix" x="196" y="349" fill="var(--r-mix)">COLD LIQUID + FLASH GAS</text>
 <text class="st" id="${p}lVap" x="262" y="196" fill="var(--r-suc)">COOL VAPOR, LOW PRESSURE</text>
</g>`}
function hpExtras(p){return `
<!-- discharge (compressor to D) and true suction (S port to the accumulator and compressor) -->
<path id="${p}pD2" class="rpipe" d="M600 300 V272" stroke="var(--r-dis)" stroke-width="7"/>
<path d="M561 238 H579" stroke="#cdd3d7" stroke-width="16"/>
<path id="${p}pS" class="rpipe" d="M600 250 V238 H520 V380 H560" stroke="var(--r-suc)" stroke-width="8"/>
<path id="${p}fS" class="rflow" d="M600 250 V238 H520 V380 H560"/>
<g class="part" data-p="accum" tabindex="0">
 <g filter="url(#zShadow)"><rect class="hl" x="508" y="262" width="24" height="58" rx="10" fill="url(#zGreen)" stroke="#12301a"/></g>
 <path d="M512 270 V312" stroke="rgba(255,255,255,.25)" stroke-width="3" stroke-linecap="round"/>
 <text x="524" y="291" transform="rotate(-90 524 291)" text-anchor="middle" font-family="var(--display)" font-size="8.5" font-weight="700" fill="#e9ecee">ACCUM.</text>
</g>
<!-- reversing valve -->
<g class="part" data-p="rv" tabindex="0">
 ${zCuStubV(570,244,252,8)}${zCuStubV(600,244,252,8)}${zCuStubV(630,244,252,8)}${zCuStubV(600,270,278,8)}
 <g filter="url(#zShadow)"><rect class="hl" x="558" y="250" width="84" height="22" rx="11" fill="url(#zBrassH)" stroke="#5e400e"/></g>
 <rect x="564" y="254" width="72" height="14" rx="6" fill="#1b1f22"/>
 <path id="${p}rvGas" d="M600 268 Q615 262 630 256" fill="none" stroke="#ff5a3a" stroke-width="2.4" stroke-dasharray="4 3" class="zFlow"/>
 <g id="${p}slideG"><rect id="${p}slide" x="566" y="255" width="40" height="12" rx="5" fill="url(#zSteelH)" stroke="#3b4247" stroke-width=".6"/></g>
 <path id="${p}rvCup" d="M570 256 Q585 266 600 256" fill="none" stroke="#6fb3e8" stroke-width="2"/>
 <path d="M642 261 H648" stroke="#9aa3aa" stroke-width="2"/>
 <rect x="646" y="251" width="20" height="20" rx="3" fill="url(#zPlasticDk)" stroke="#000"/><circle id="${p}rvLamp" cx="656" cy="261" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".6"/>
 <text class="zt" x="566" y="244" text-anchor="end">E</text><text class="zt" x="606" y="246">S</text><text class="zt" x="636" y="246">C</text><text class="zt" x="594" y="284" text-anchor="end">D</text>
 <text class="zt" x="650" y="244">REV. VALVE</text>
</g>
<g class="part" data-p="ometer" tabindex="0">${zHex(738,430,6)}<rect class="hl" x="740" y="425" width="12" height="10" fill="url(#zBrassH)" stroke="#5e400e" stroke-width=".6"/>${zHex(754,430,6)}<text class="zt" x="760" y="420">PISTON</text></g>
<g class="part" data-p="defrost" tabindex="0">
 <rect class="hl" x="648" y="372" width="66" height="30" rx="2" fill="url(#zGreen)" stroke="#0e2414"/>
 <rect x="652" y="376" width="8" height="5" fill="#111"/><rect x="662" y="376" width="8" height="5" fill="#111"/>
 <text id="${p}dfTxt" x="681" y="394" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="#e9ecee">60 min</text>
 <circle id="${p}dfLamp" cx="706" cy="380" r="3" fill="var(--lamp-off)"/>
 <path d="M714 396 C722 398 726 404 730 408" stroke="#222" stroke-width="1.2" fill="none"/><circle cx="730" cy="408" r="4" fill="url(#zCuV)" stroke="#5a2a12" stroke-width=".8"/>
</g>
<rect id="${p}frost" x="724" y="200" width="40" height="224" rx="3" fill="#f2faff" stroke="#8fc3e6" stroke-width="2" opacity="0"/>
<text id="${p}frostTxt" x="744" y="315" text-anchor="middle" font-family="var(--display)" font-weight="700" font-size="13" fill="#2f6fd6" transform="rotate(-90 744 315)" opacity="0">FROST</text>
<g class="part" data-p="strips" tabindex="0">
 <rect class="hl" x="200" y="110" width="80" height="26" rx="2" fill="url(#zSteelH)" stroke="#6f787e" opacity=".9"/>
 <path id="${p}strip" d="M204 123 l6 -8 6 16 6 -16 6 16 6 -16 6 16 6 -16 6 16 6 -16 6 16 6 -16 6 16 6 -8" fill="none" stroke="#7a6a5a" stroke-width="2.5"/>
 <text class="zt" x="240" y="148" text-anchor="middle">HEAT STRIPS</text>
</g>`}
// Reversing valve cutaway for the Parts card, with a Cooling/Heating toggle
let rvCardMode="cool";
ZILL.rv=()=>{const c=rvCardMode==="cool",sx=c?96:146;
 const gas=c?"M170 40 V110 H220 V214":"M170 40 V110 H120 V214",cup=c?"M120 214 V146 Q145 112 170 146 V214":"M220 214 V146 Q195 112 170 146 V214";
 return `${zShade(170,236,120)}
 ${zCuStubV(170,30,102,16)}${zCuStubV(120,148,222,16)}${zCuStubV(170,148,222,16)}${zCuStubV(220,148,222,16)}
 <g filter="url(#zShadow)"><rect x="66" y="98" width="208" height="54" rx="27" fill="url(#zBrassH)" stroke="#5e400e"/></g>
 <rect x="82" y="106" width="176" height="38" rx="14" fill="url(#zInside)"/>
 <path d="M${sx} 144 V122 Q${sx+49} 106 ${sx+98} 122 V144 Z" fill="url(#zSteelH)" stroke="#3b4247"/>
 <path d="${gas}" stroke="#ff4a3a" class="zFlow"/><path d="${cup}" stroke="#6fb3e8" class="zFlow"/>
 <rect x="236" y="34" width="70" height="34" rx="4" fill="url(#zPlasticDk)" stroke="#000"/><text x="271" y="55" text-anchor="middle" font-family="IBM Plex Sans,sans-serif" font-size="10" font-weight="700" fill="#e9ecee">PILOT COIL</text>
 <path d="M246 68 C240 90 90 80 80 102 M262 68 C262 86 170 84 170 100 M290 68 C300 92 262 84 262 102" stroke="#9aa3aa" stroke-width="1.6" fill="none"/>
 ${zL(170,60,120,30,6,26,"D: hot gas from compressor")}
 ${zL(120,200,60,226,4,240,c?"E: suction from indoor coil":"E: hot gas to indoor coil")}
 ${zL(170,214,170,234,130,248,"S: to compressor")}
 ${zL(220,200,264,226,214,240,c?"C: hot gas to outdoor coil":"C: suction from outdoor coil","start")}
 <text x="6" y="88" font-family="IBM Plex Sans,sans-serif" font-size="12" font-weight="700" fill="${c?"#2f6fd6":"#c0281c"}">${c?"COOLING":"HEATING"}</text>
 <text x="6" y="74" font-family="IBM Plex Sans,sans-serif" font-size="9.5" fill="#3a4246">${c?"Coil energized (O) on most brands":"Coil off (O system)"}</text>`};
const rvToggle=()=>{if(typeof cur!=="undefined"&&cur&&cur.id==="hp"&&(cur.S.mode==="heat"||cur.S.mode==="cool"))rvCardMode=cur.S.mode;
 return `<div class="rvBar"><div class="btns" role="group" aria-label="Reversing valve mode"><button class="btn" data-rvmode="cool" aria-pressed="${rvCardMode==="cool"}">Cooling</button><button class="btn" data-rvmode="heat" aria-pressed="${rvCardMode==="heat"}">Heating</button><button class="btn rvMore" data-rvexpand="1">Show card</button></div></div><p class="illNote">These buttons also switch the heat pump on the main drawing, so you can watch the whole system reverse. The slide moves toward one end when the pilot valve vents that end to suction. The cup always joins S to whichever coil is the evaporator.</p>`};
document.addEventListener("click",e=>{const ex=e.target.closest&&e.target.closest("[data-rvexpand]");if(ex){document.getElementById("sheet").classList.remove("mini");return}
 const b=e.target.closest&&e.target.closest("[data-rvmode]");if(!b)return;rvCardMode=b.dataset.rvmode;
 const sh=document.getElementById("sheetB");if(!sh)return;const sv=sh.querySelector("svg.ill");if(sv)sv.innerHTML=ZILL.rv();
 sh.querySelectorAll("[data-rvmode]").forEach(x=>x.setAttribute("aria-pressed",x.dataset.rvmode===rvCardMode));
 // drive the main heat pump too: set the thermostat mode and make sure it is calling
 if(typeof cur!=="undefined"&&cur&&cur.id==="hp"){const S=cur.S,V=cur.V,m=rvCardMode;
  if(S.mode!==m){S.mode=m;log(cur,`Thermostat set to ${m==="heat"?"heat":"cool"} from the reversing valve card.`)}
  if(m==="heat"&&S.Troom>V.set-1){S.Troom=V.set-1.5;S.calling=true}
  if(m==="cool"&&S.Troom<V.set+1){S.Troom=V.set+1.5;S.calling=true}
  if(typeof renderControls==="function")try{renderControls()}catch(_){}
  if(innerWidth<700)document.getElementById("sheet").classList.add("mini")}});
/* ---- refrigerant choice (split AC and heat pump). The physics runs on R-410A saturation
   temperatures; pressures shown and switch settings are converted through the same saturation
   temperature. Sources: Arkema Forane PT chart (R-22, R-134a, R-404A); A2L PT chart from
   Goodman/Chadwell 04-24 (R-32, R-454B liquid/vapor). ---- */
const REFS={
 "R-410A":null,
 "R-22":{n:"R-22",t:[[-40,0.6],[-20,10.2],[0,24.0],[10,32.8],[20,43.1],[30,55.0],[40,68.6],[50,84.1],[60,101.6],[70,121.4],[80,143.6],[90,168.4],[100,195.9],[110,226.4],[120,260.0],[130,296.9],[140,337.4],[150,381.7]]},
 "R-134a":{n:"R-134a",t:[[-40,-7.3],[-20,-1.8],[0,6.5],[10,11.9],[20,18.4],[30,26.1],[40,35.0],[50,45.4],[60,57.4],[70,71.1],[80,86.7],[90,104.3],[100,124.2],[110,146.4],[120,171.2],[130,198.7],[140,229.2],[150,262.9]]},
 "R-404A":{n:"R-404A",t:[[-40,4.9],[-20,16.8],[0,33.7],[10,44.3],[20,56.6],[30,70.7],[40,86.9],[50,105.3],[60,126.0],[70,149.3],[80,175.4],[90,204.5],[100,236.8],[110,272.5],[120,312.1],[130,355.7],[140,403.7],[150,456.8]]},
 "R-32":{n:"R-32",t:[[-38,12.4],[-20,26.8],[0,49.2],[10,63.5],[20,80.0],[30,99.1],[40,121.0],[50,145.8],[60,174.0],[70,205.8],[80,241.5],[90,281.3],[100,325.7],[110,374.9],[120,429.3],[130,489.5],[140,555.8],[150,628.8]]},
 "R-454B":{n:"R-454B",glide:1,t:[[-38,11.2],[-20,24.9],[0,46.1],[10,59.5],[20,75.0],[30,92.9],[40,113.3],[50,136.6],[60,162.9],[70,192.5],[80,225.6],[90,262.5],[100,303.6],[110,348.9],[120,399.1],[130,454.2],[140,514.9],[150,581.4]],
   v:[[-38,10.0],[-20,23.0],[0,43.3],[10,56.1],[20,70.9],[30,88.1],[40,107.7],[50,130.1],[60,155.4],[70,184.0],[80,216.1],[90,251.9],[100,291.6],[110,336.4],[120,385.8],[130,440.5],[140,501.0],[150,568.2]]}};
const REF_ORDER=["R-410A","R-22","R-134a","R-404A","R-32","R-454B"];
function ptI(tab,T){if(T<=tab[0][0])return tab[0][1]+(T-tab[0][0])*(tab[1][1]-tab[0][1])/(tab[1][0]-tab[0][0]);for(let i=1;i<tab.length;i++)if(T<=tab[i][0]){const[a,pa]=tab[i-1],[b,pb]=tab[i];return pa+(pb-pa)*(T-a)/(b-a)}const n=tab.length,[a,pa]=tab[n-2],[b,pb]=tab[n-1];return pb+(T-b)*(pb-pa)/(b-a)}
function ptT(tab,P){if(P<=tab[0][1])return tab[0][0]+(P-tab[0][1])*(tab[1][0]-tab[0][0])/(tab[1][1]-tab[0][1]);for(let i=1;i<tab.length;i++)if(P<=tab[i][1]){const[a,pa]=tab[i-1],[b,pb]=tab[i];return a+(b-a)*(P-pa)/(pb-pa)}const n=tab.length,[a,pa]=tab[n-2],[b,pb]=tab[n-1];return b+(P-pb)*(b-a)/(pb-pa)}
// side "lo" uses the vapor (dew) curve, "hi" the liquid (bubble) curve
const refTab=(r,side)=>side==="lo"&&r.v?r.v:r.t;
function refP(sim,P,side){const r=REFS[sim.ref||"R-410A"];return r?ptI(refTab(r,side),tsat(P)):P}
function refI(sim,P,side){const r=REFS[sim.ref||"R-410A"];return r?psat(ptT(refTab(r,side),P)):P}
function refS(sim,P,side){const v=refP(sim,P,side);return v<0?`${f0(-v/0.491)} inHg`:`${f0(v)} psig`}
function refSet(sim,name){const old=sim.ref||"R-410A";if(old===name)return;
 // keep the switch trip temperatures: convert through the old refrigerant to R-410A, then to the new one
 const hi=refI(sim,sim.V.hps,"hi"),lo=refI(sim,sim.V.lps,"lo");
 sim.ref=name;sim.V.hps=Math.round(refP(sim,hi,"hi")/5)*5;sim.V.lps=Math.max(0,Math.round(refP(sim,lo,"lo")));refSliders(sim);
 try{localStorage.setItem("rt-ref-"+sim.id,name)}catch(e){}}
function refSliders(sim){const name=sim.ref||"R-410A";sim.sliders.forEach(s=>{if(!s.base)s.base={min:s.min,max:s.max,v:s.v,n:s.n&&s.n.slice(),note:s.note};
  if(s.k!=="hps"&&s.k!=="lps")return;const side=s.k==="hps"?"hi":"lo",c=P=>Math.round(refP(sim,P,side));
  if(name==="R-410A"){Object.assign(s,{min:s.base.min,max:s.base.max,v:s.base.v,n:s.base.n,note:s.base.note});return}
  s.min=Math.max(0,Math.floor(c(s.base.min)/10)*10);s.max=Math.ceil(c(s.base.max)/10)*10;s.v=c(s.base.v);s.n=s.base.n.map(c);s.step=s.k==="hps"?5:1;
  s.note=`${name}: about ${s.n[0]}–${s.n[1]} psig here (same trip temperatures as the usual R-410A settings). Check the data plate.`})}
const refSwitch={l:S=>`Refrigerant: ${cur.ref||"R-410A"}`,on:()=>(cur.ref||"R-410A")!=="R-410A",act(sim){const i=REF_ORDER.indexOf(sim.ref||"R-410A");refSet(sim,REF_ORDER[(i+1)%REF_ORDER.length]);
  log(sim,`Refrigerant set to ${sim.ref}. Gauges, switch settings and the PT readings now follow ${sim.ref}.`);if(sim.ref==="R-134a"||sim.ref==="R-404A")log(sim,`${sim.ref} is not used in home AC or heat pumps (R-134a: cars and medium-temp; R-404A: commercial refrigeration). It is here for PT-chart practice.`,"w");renderControls();sim.draw(0)}};
/* ---- gauge manifold: drag it anywhere, the hoses follow ---- */
const MANP=(()=>{try{return JSON.parse(localStorage.getItem("rt-man")||"{}")}catch(e){return {}}})();
const hoseLine=(id,d,c1,c2)=>`<path id="${id}1" data-d0="${d}" d="${d}" fill="none" stroke="${c1}" stroke-width="5" stroke-linecap="round"/><path id="${id}2" data-d0="${d}" d="${d}" fill="none" stroke="${c2}" stroke-width="3" stroke-linecap="round"/>`;
function hoseSvg(p,lo,hi,dLo,dHi){return `<g id="${p}hoses" data-lo="${lo}" data-hi="${hi}">
 ${hoseLine(p+"hY","M540 140 C540 160 548 170 556 176","#9a8a1a","#e8c33a")}
 ${hoseLine(p+"hH",dHi,"#7a1a10","#d23a26")}
 ${hoseLine(p+"hL",dLo,"#1d3f8a","#3d7de0")}
 ${zHex(lo[0],lo[1],4.5)}${zHex(hi[0],hi[1],4.5)}</g>`}
function hoseRoute(s,e){const L=Math.max(40,Math.abs(e[1]-s[1])*.55);return `M${s[0]} ${s[1]} C${s[0]} ${s[1]+L} ${e[0]} ${e[1]-L} ${e[0]} ${e[1]}`}
function placeMan(p,dx,dy){const m=document.getElementById(p+"man"),h=document.getElementById(p+"hoses");if(!m||!h)return;
 MANP[p]=[dx,dy];m.setAttribute("transform",`translate(${dx} ${dy})`);
 const set=(k,d)=>[1,2].forEach(i=>{const e=document.getElementById(p+k+i);if(e)e.setAttribute("d",d===null?e.dataset.d0:d)});
 if(!dx&&!dy){set("hL",null);set("hH",null);set("hY",null);return}
 const lo=h.dataset.lo.split(",").map(Number),hi=h.dataset.hi.split(",").map(Number);
 set("hL",hoseRoute([500+dx,140+dy],lo));set("hH",hoseRoute([580+dx,140+dy],hi));set("hY",`M${540+dx} ${140+dy} c0 20 8 30 16 36`)}
let manDrag=null,manMoved=false;
const svgPt=(svg,e)=>{const pt=svg.createSVGPoint();pt.x=e.clientX;pt.y=e.clientY;return pt.matrixTransform(svg.getScreenCTM().inverse())};
document.addEventListener("pointerdown",e=>{const m=e.target.closest&&e.target.closest(".man");if(!m)return;const svg=m.ownerSVGElement,p=m.id.slice(0,-3),pt=svgPt(svg,e),[dx,dy]=MANP[p]||[0,0];
 manDrag={p,svg,x0:pt.x-dx,y0:pt.y-dy,sx:e.clientX,sy:e.clientY};manMoved=false;try{m.setPointerCapture(e.pointerId)}catch(_){}e.preventDefault()});
document.addEventListener("pointermove",e=>{if(!manDrag)return;if(!manMoved&&Math.hypot(e.clientX-manDrag.sx,e.clientY-manDrag.sy)<5)return;manMoved=true;
 const pt=svgPt(manDrag.svg,e);placeMan(manDrag.p,Math.round(Math.max(-440,Math.min(160,pt.x-manDrag.x0))),Math.round(Math.max(0,Math.min(318,pt.y-manDrag.y0))))});
const manEnd=()=>{if(!manDrag)return;manDrag=null;try{localStorage.setItem("rt-man",JSON.stringify(MANP))}catch(e){}};
document.addEventListener("pointerup",manEnd);document.addEventListener("pointercancel",manEnd);
document.addEventListener("click",e=>{if(manMoved){manMoved=false;e.stopPropagation();e.preventDefault()}},true);
document.addEventListener("dblclick",e=>{const m=e.target.closest&&e.target.closest(".man");if(m){const p=m.id.slice(0,-3);placeMan(p,0,0);try{localStorage.setItem("rt-man",JSON.stringify(MANP))}catch(_){}}});

/*AC-END*/

const TONS=3,RLA=14.1,LRA=82,CAP=36000;

let speed=10, running=true, cur=null, openKey=null, tab="controls";

function clock(t){const s=Math.floor(t),h=Math.floor(s/3600),m=Math.floor(s/60)%60,x=s%60;return `${String(h).padStart(2,"0")}:${String(m).padStart(2,"0")}:${String(x).padStart(2,"0")}`}
function log(sim,msg,c=""){sim.logs.unshift([clock(sim.S.t),msg,c]);if(sim.logs.length>150)sim.logs.pop();if(sim===cur){const d=document.createElement("div");d.innerHTML=`<time>${clock(sim.S.t)}</time><span class="${c}">${msg}</span>`;const L=$("log");L.prepend(d);while(L.children.length>150)L.lastChild.remove()}}
const li=(fail,txtF,txtOk)=>`<li class="${fail?"f":"k"}"><b>${fail?"Failed":"Worked"}</b>${fail?txtF:txtOk}</li>`;

/* ============ SPLIT AC ============ */
const SPLIT={id:"split",p:"r_",name:"Split AC",
 svg:acSvg("r_",false),
 sliders:[
  {k:"set",l:"Thermostat (cooling)",u:"°F",min:55,max:90,step:1,v:74,n:[68,80],note:"Normal 68–80°F"},
  {k:"out",l:"Outdoor temperature",u:"°F",min:40,max:125,step:1,v:95,note:"Rated at 95°F. Below about 55–65°F most AC units need low-ambient controls."},
  {k:"charge",l:"Refrigerant charge",u:"%",min:0,max:160,step:1,v:100,n:[95,105],note:"Percent of the factory charge. Normal is within a few percent."},
  {k:"cfm",l:"Indoor airflow",u:" CFM/ton",min:0,max:700,step:10,v:400,n:[350,450],note:"About 400 CFM per ton (350–450)"},
  {k:"sh",l:"TXV superheat setting",u:"°F",min:0,max:30,step:1,v:10,n:[8,12],note:"TXV only. Typical 8–12°F",more:1},
  {k:"hps",l:"High pressure switch opens at",u:" psig",min:300,max:900,step:10,v:650,n:[590,660],note:"R-410A: typically 590–650 psig",more:1},
  {k:"lps",l:"Low pressure switch opens at",u:" psig",min:0,max:150,step:5,v:50,n:[20,55],note:"R-410A: typically 20–50 psig",more:1},
  {k:"asc",l:"Anti-short-cycle delay",u:" min",min:0,max:10,step:1,v:5,n:[3,5],note:"Typically 3–5 minutes",more:1}],
 faults:[["leak","Refrigerant leak"],["filter","Dirty air filter"],["blower","Indoor blower motor fails"],["dirtyCond","Dirty condenser coil"],["condFan","Condenser fan motor fails"],
  ["drier","Plugged filter drier (restriction)"],["txvShut","TXV bulb loses its charge (valve closes)"],["txvBulb","TXV bulb loose on the suction line (overfeeds)"],
  ["comp","Worn compressor (leaks internally)"],["noncond","Air in the system (non-condensables)"],["cap","Run capacitor fails (compressor side)"],["contactor","Contactor contacts welded shut"],
  ["hpsFail","High pressure switch fails closed"],["lpsFail","Low pressure switch fails closed"],["olFail","Compressor overload fails to open"]],
 hidden:["hpsFail","lpsFail","olFail"],
 txvOnly:["txvShut","txvBulb"],
 scenarios:[{l:"Burnout: condenser fan dead, high pressure switch and overload fail",f:["condFan","hpsFail","olFail"]},
  {l:"Burnout: refrigerant leak, low pressure switch and overload fail",f:["leak","lpsFail","olFail"],v:{charge:30}},
  {l:"Liquid floodback: overcharged piston system with a dirty filter",f:["filter"],v:{charge:140},meter:"piston"}],
 parts:{
  compressor:{n:"Compressor",s:"The pump: squeezes low-pressure vapor into high-pressure hot gas.",
   w:"Most residential units use a hermetic scroll compressor. An orbiting scroll moves inside a fixed scroll, trapping pockets of vapor and squeezing them toward the center. Cool suction vapor flows over the motor to cool it before it is compressed.",
   y:"It creates the pressure difference that makes the whole cycle work: low pressure in the evaporator so the refrigerant boils cold, high pressure in the condenser so it can condense and reject heat outdoors. Discharge gas leaves superheated, often 160–180°F on a healthy system.",
   f:"Keep the discharge line under about 225°F measured near the compressor; above that the inside is near 300°F and the oil starts breaking down. Low charge, a restriction, high head pressure or high superheat all drive it up. A winding sensor or internal overload cuts power when the motor overheats, and some scrolls have an internal relief valve that dumps hot discharge gas into the shell. Scrolls tolerate small amounts of liquid, but steady floodback washes oil off the bearings. A worn compressor shows high suction, low head and low amps.",
   src:["em_scroll","em_cycle","hvs","testo"],faults:["comp","olFail"]},
  condenser:{n:"Condenser coil",s:"Outdoor coil where the hot gas gives up its heat and turns to liquid.",
   w:"Copper or aluminum tubes with aluminum fins. The fan pulls outdoor air across them.",
   y:"Three things happen inside, top to bottom: the hot gas cools to its condensing temperature (desuperheating), condenses to liquid at a constant temperature, then the liquid cools a bit more (subcooling). Condensing temperature typically runs about 15–30°F above outdoor air.",
   f:"A dirty coil or weak fan raises head pressure, amps and discharge temperature. Too much charge backs liquid up into the coil, raising head pressure and subcooling.",
   src:["em_cycle","em_hp","testo"],faults:["dirtyCond"]},
  fan:{n:"Condenser fan",s:"Pulls outdoor air through the condenser coil.",
   w:"A motor and propeller blade on top of the outdoor unit. It runs whenever the contactor is closed.",
   y:"No airflow means the heat has nowhere to go: head pressure climbs fast until the high pressure switch opens.",
   f:"A failed fan motor or its capacitor stops the fan while the compressor keeps running. Head pressure rises toward the high pressure switch setting within minutes.",
   src:["em_cycle","acd"],faults:["condFan"]},
  contactor:{n:"Contactor",s:"Relay that switches power to the compressor and fan.",
   w:"A 24-volt coil pulls the contacts closed and sends line voltage to the compressor and condenser fan.",
   y:"The thermostat's cooling call (Y) goes through the safety switches and the delay to energize the coil.",
   f:"Arcing pits the contacts over time. If they weld shut, the outdoor unit keeps running even with the thermostat off. The house overcools and the indoor coil can freeze if the blower is off.",
   src:["beacon"],faults:["contactor"]},
  cap:{n:"Run capacitor",s:"Gives the compressor and fan motors the phase shift they need to start and run.",
   w:"Usually a dual run capacitor: one section for the compressor (HERM), one for the fan (FAN), and a common terminal. Rated in microfarads (µF) on the label.",
   y:"Without it, a single-phase compressor motor gets power but can't turn.",
   f:"A failed capacitor makes the compressor hum, draw locked-rotor amps, trip its internal overload, rest, and try again, often going quiet for 10–30 minutes between tries. Measure µF against the label.",
   src:["hum","beacon"],faults:["cap"]},
  hps:{n:"High pressure switch",s:"Opens the control circuit if head pressure gets too high.",
   w:"A pressure switch on the discharge or liquid line wired in series with the contactor coil.",
   y:"On R-410A equipment it typically opens around 590–650 psig and resets around 420–450 psig. Some are manual reset.",
   f:"Common trips: dead condenser fan, dirty coil, overcharge, non-condensables. Failed closed (or jumped out), nothing stops the head pressure but the compressor's own internal protection.",
   src:["acd"],faults:["hpsFail"]},
  lps:{n:"Low pressure switch",s:"Stops the compressor if suction pressure drops too low.",
   w:"A pressure switch on the suction line wired in series with the contactor coil. Some units call it a loss-of-charge switch.",
   y:"Typically opens around 20–50 psig and closes again around 40–90 psig on R-410A units. It protects the compressor from running starved of refrigerant, which also starves the motor of cooling.",
   f:"Trips on low charge, a restriction, a frozen coil or a dead blower. If the pressure recovers when the compressor stops, the system short-cycles on the switch.",
   src:["acd"],faults:["lpsFail"]},
  gauges:{n:"Gauges and line temperatures",s:"How a tech reads the system: pressures, saturation temps, superheat and subcooling.",
   w:"A manifold gauge set (or digital probes) on the service valves: blue hose on the suction (low) side, red hose on the liquid line (high) side. Each pressure converts to a saturation temperature on a pressure-temperature chart. Clamp thermometers read the actual line temperatures.",
   y:"Superheat = suction line temperature minus evaporator saturation temperature. Subcooling = condensing saturation temperature minus liquid line temperature. On R-410A, about 119 psig means 40°F boiling and about 390 psig means 115°F condensing.",
   f:"Fixed orifice (piston) systems are charged by superheat against a target from indoor wet bulb and outdoor dry bulb. TXV systems hold superheat, so they are charged by subcooling (often 10–15°F from the data plate). Check airflow first: low airflow gives false low superheat.",
   src:["bpa","charge","tsh"],faults:[]},
  drier:{n:"Liquid line filter drier",s:"Catches moisture, acid and debris before the metering device.",
   w:"A desiccant core in a shell on the liquid line.",
   y:"Keeps the metering device and compressor clean and dry.",
   f:"A plugged drier is a restriction: low suction, high superheat, high subcooling, low amps, and a measurable temperature drop across the drier (more than 2–3°F). A bad one can sweat or frost on the outlet.",
   src:["air","testo","em_hp"],faults:["drier"]},
  meter:{n:"Metering device",s:"Drops the liquid's pressure so it boils cold in the evaporator.",
   w:"Piston (fixed orifice): a small brass slug with a precisely sized hole. TXV (thermostatic expansion valve): a needle valve driven by a diaphragm. Its sensing bulb on the suction line pushes it open; the spring and evaporator pressure push it closed.",
   y:"Liquid passing through flashes partly to vapor, and the pressure and temperature drop. A TXV opens wider as superheat rises and closes as it falls, holding superheat steady. A piston can't adjust, so its superheat swings with charge, load and airflow.",
   f:"TXV bulb loose or uninsulated: it senses warm air and overfeeds (low superheat, risk of floodback). Bulb loses its charge: the valve closes and starves the coil (low suction, high superheat). Switch between piston and TXV in Controls to compare.",
   src:["em_txv","em_cycle","charge","testo"],faults:["txvShut","txvBulb"]},
  evap:{n:"Evaporator coil",s:"Indoor coil where the cold refrigerant boils and absorbs heat from the room air.",
   w:"An A-coil of tubes and fins above the blower. Low-pressure refrigerant enters as cold liquid and flash gas.",
   y:"The refrigerant boils as it picks up heat from the air, leaving as vapor with a few degrees of superheat. The air leaves about 18–22°F colder than it came in at normal airflow and humidity, and moisture condenses into the drain pan.",
   f:"Low airflow, low charge or a TXV starving the coil drops the coil temperature. Below 32°F, moisture freezes on the fins; ice blocks more air and it gets worse until the coil is a block of ice.",
   src:["em_cycle","air","charge"],faults:[]},
  blower:{n:"Indoor blower",s:"Moves room air across the evaporator coil.",
   w:"A squirrel-cage blower in the furnace or air handler.",
   y:"Airflow sets how much heat reaches the coil. Residential systems want about 400 CFM per ton.",
   f:"Low airflow lowers suction pressure and superheat (on a piston) and can freeze the coil. A dead blower with the compressor running floods the coil and freezes it solid.",
   src:["charge","air","testo"],faults:["blower"]},
  filter:{n:"Air filter",s:"Cleans the return air before the blower and coil.",
   w:"A pleated or fiberglass filter in the return.",
   y:"Keeps dust off the evaporator coil and blower wheel.",
   f:"A dirty filter is the most common cause of low airflow: low suction, low superheat on a piston, a high temperature split and eventually a frozen coil.",
   src:["air","testo"],faults:["filter"]},
  suction:{n:"Suction line",s:"Large insulated line carrying cool vapor back to the compressor.",
   w:"The larger copper line of the line set, insulated so it doesn't pick up heat or sweat.",
   y:"Carries low-pressure vapor from the evaporator to the compressor. The suction line temperature here is what you subtract from to get superheat.",
   f:"Frost on the suction line at the outdoor unit points to low airflow, a frozen coil or a TXV overfeeding.",
   src:["em_cycle","charge"],faults:["leak"]},
  liquid:{n:"Liquid line",s:"Small line carrying warm high-pressure liquid to the metering device.",
   w:"The smaller, bare copper line of the line set.",
   y:"It should be full of subcooled liquid. If subcooling falls to zero, flash gas forms in the line and the metering device gets a mix of vapor and liquid, cutting capacity.",
   f:"Leaks often show up at flare nuts, service valves and the evaporator coil.",
   src:["em_hp","charge"],faults:["leak"]},
  disconnect:{n:"Disconnect",s:"Service switch for power to the outdoor unit.",
   w:"A fused or non-fused pull-out switch within sight of the outdoor unit.",
   y:"Pull it before servicing. The indoor blower keeps its own power.",
   f:"",src:[],faults:[]},
  tstat:{n:"Thermostat",s:"Calls for cooling when the room is warm.",w:"In cooling mode it closes Y (compressor) and G (blower) when the room rises above the setpoint.",y:"Its call starts the indoor blower right away and the outdoor unit after the safeties and delay allow it.",f:"",src:[],faults:[]},
  room:{n:"House",s:"Where the heat comes from.",w:"Heat leaks in from outdoors and from people, lights and appliances.",y:"The room temperature is the result of the whole system working together. Hotter outdoors means a bigger load and longer run times.",f:"",src:[],faults:[]}},
 init(){const V=this.V;const peq=psat(84)*Math.min(1,V.charge/15);
  return {t:0,dead:null,Troom:78,Ps:peq,Pd:peq,ice:0,Tm:110,ol:false,hps:false,lps:false,lpsT:0,trips:0,lock:false,delay:0,calling:true,mode:"cool",fan:"auto",svc:true,meter:"piston",
   comp:false,hum:false,contactor:false,fanOut:false,blowerOn:false,flood:0,cfm:0,mfrac:0,cap:0,sens:0,Tsup:78,sh:0,sc:0,shRaw:0,Tdis:90,amps:0,sst:40,sct:115,ang:0,fang:0,off:0,aoff:0,runT:0,hotLogged:false,iceLogged:0,wetLogged:false,ipr:false}},
 onSlider(k){},
 switches:[
  {l:S=>`Disconnect: ${S.svc?"on":"off"}`,on:S=>S.svc,act(sim){sim.S.svc=!sim.S.svc;log(sim,`Outdoor disconnect ${sim.S.svc?"on":"pulled (off)"}.`)}},
  {l:S=>`Thermostat: ${S.mode}`,on:S=>S.mode==="cool",act(sim){const S=sim.S;S.mode=S.mode==="cool"?"off":"cool";log(sim,`Thermostat set to ${S.mode}.`)}},
  {l:S=>`Fan: ${S.fan}`,on:S=>S.fan==="on",act(sim){const S=sim.S;S.fan=S.fan==="auto"?"on":"auto";log(sim,`Indoor fan set to ${S.fan}.`)}},
  {l:S=>`Metering: ${S.meter==="txv"?"TXV":"piston"}`,on:S=>S.meter==="txv",act(sim){const S=sim.S;S.meter=S.meter==="txv"?"piston":"txv";log(sim,`Metering device swapped to ${S.meter==="txv"?"a TXV":"a piston (fixed orifice)"}.`);sim.draw(0)}},
  refSwitch,
  {l:S=>`Labels: ${S.labels===false?"off":"on"}`,on:S=>S.labels!==false,act(sim){sim.S.labels=sim.S.labels===false;}}],
 actions:[],
 resets(S){const r=[];
  if(S.lock)r.push(["Reset lockout",()=>{S.lock=false;S.trips=0;log(this,"Lockout reset at the thermostat (power cycled).")}]);
  if(S.ice>0.5&&!S.dead)r.push(["Thaw the coil (system off, fan on)",()=>{S.mode="off";S.fan="on";log(this,"Thermostat off, fan on to thaw the coil.","w")}]);
  return r},
 reads(S){const run=S.comp;return [["Suction",`${refS(this,S.Ps,"lo")}<small>${f0(S.sst)}°F sat</small>`],["Head",`${refS(this,S.Pd,"hi")}<small>${S.sct>158?"above critical":f0(S.sct)+"°F sat"}</small>`],["Superheat",run?`${f0(S.sh)}°F`:"—"],["Subcooling",run?`${f0(S.sc)}°F`:"—"],["Air split",S.blowerOn&&S.cfm>0?`${f0(S.Troom-S.Tsup)}°F`:"—"],["Room",`${S.Troom.toFixed(1)}°F`]]},
 // where the refrigerant side wants to settle with the compressor running
 targets(){const S=this.S,F=this.F,V=this.V,Tamb=V.out,Tret=S.Troom;
  const txv=S.meter==="txv",ch=Math.max(0,V.charge/100);
  const af=S.cfm/(TONS*400);
  const condAir=(!S.fanOut||F.condFan)?0.12:(F.dirtyCond?0.45:1);
  const r=F.drier?1:0,tShut=txv&&F.txvShut,tBulb=txv&&F.txvBulb;
  // evaporator saturation temperature
  let sst=Tret-35*(af>=1?Math.pow(af,-0.4):1+0.6*(1-af))+0.15*(Tamb-95);
  if(txv){sst-=10*Math.max(0,1-ch)+60*Math.max(0,0.8-ch);sst+=3*Math.max(0,ch-1)}
  else{sst-=45*Math.max(0,1-ch);sst+=12*Math.max(0,ch-1)}
  sst-=22*r;if(tShut)sst-=28;if(tBulb)sst+=6;if(F.comp)sst+=10;if(F.noncond&&!txv)sst+=3;
  if(ch<0.25)sst-=(0.25-ch)*160;
  // condensing temperature
  const approach=Math.min(78,20/condAir);
  let sct=Tamb+approach;
  sct+=45*Math.max(0,ch-1)-18*Math.min(0.7,Math.max(0,1-ch));
  if(F.noncond)sct+=14;if(F.comp)sct-=12;if(r)sct-=4;if(tShut)sct-=8;if(tBulb)sct+=4;
  if(!txv)sst+=0.06*Math.max(0,sct-(Tamb+20));
  sst=Math.max(-50,Math.min(sst,Tret-2));
  const Ps=psat(sst),Pd=psat(sct);
  const ratio=(Pd+ATM)/Math.max(1,Ps+ATM);
  const volEff=clamp(1-0.06*(ratio-3),0.3,1.1);
  const mfrac=Math.max(0,(Ps+ATM)/133.7)*volEff*(F.comp?0.55:1);
  // superheat
  let sh;
  const WB=0.78*Tret+4.1;
  const tsh=clamp((3*WB-80-Tamb)/2,0,40);
  if(txv){sh=V.sh+100*Math.max(0,0.85-ch)+20*r+(tShut?35:0)+(F.comp?5:0);if(tBulb)sh=1-0*sh;
    if(af<0.35)sh-=25*(0.35-af)/0.35;}
  else{sh=Math.max(tsh,2)+90*Math.max(0,1-ch)-45*Math.max(0,ch-1)+25*r+(F.comp?8:0)-15*Math.max(0,1-af)+6*Math.max(0,af-1)-0.12*Math.max(0,sct-(Tamb+20))-(F.noncond?2:0)}
  // subcooling
  let sc;
  if(txv)sc=11+60*(ch-1)+14*r+(tShut?10:0)-(tBulb?5:0)+(F.comp?3:0);
  else sc=9+55*(ch-1)+12*r-(F.dirtyCond?3:0)+(F.comp?3:0)-4*Math.max(0,1-af);
  sc=clamp(sc,0,45);
  return {sst,sct,Ps,Pd,ratio,mfrac,shRaw:sh,sh:clamp(sh,0,90),sc,tsh,WB}},
 step(dt){const sim=this,S=this.S,F=this.F,V=this.V;S.t+=dt;
  const Tamb=V.out;
  if(F.leak&&V.charge>0){const before=V.charge;V.charge=Math.max(0,V.charge-0.006*dt);if(Math.floor(before/10)!==Math.floor(V.charge/10))log(sim,`Refrigerant leaking: charge now ${Math.round(V.charge)}%.`,"w")}
  // thermostat
  if(S.mode==="cool"){if(!S.calling&&S.Troom>V.set+0.75){S.calling=true;log(sim,"Thermostat calls for cooling.")}else if(S.calling&&S.Troom<V.set-0.75){S.calling=false;log(sim,"Thermostat satisfied.")}}
  else if(S.calling){S.calling=false}
  // indoor blower and airflow
  S.blowerOn=(S.fan==="on"||S.calling)&&!F.blower;
  S.cfm=S.blowerOn?TONS*V.cfm*(F.filter?0.55:1)*(1-0.85*S.ice):0;
  // safety switches
  if(S.hps&&S.Pd<=refI(sim,V.hps,"hi")-200){S.hps=false;log(sim,"High pressure switch reset.")}
  if(S.lps&&S.Ps>=refI(sim,V.lps,"lo")+40){S.lps=false;log(sim,"Low pressure switch closed again.")}
  if(S.ol&&S.Tm<=170){S.ol=false;log(sim,"Compressor overload reset (motor cooled).")}
  if(S.delay>0)S.delay=Math.max(0,S.delay-dt);
  const ysig=S.calling&&!S.hps&&!S.lps&&S.delay<=0&&!S.lock;
  S.contactor=ysig||F.contactor;
  const power=S.svc&&S.contactor;
  S.fanOut=power&&!F.condFan;
  const wasRun=S.comp;
  S.hum=power&&!S.ol&&F.cap;
  S.comp=power&&!S.ol&&!F.cap;
  if(S.comp&&!wasRun){S.runT=0;log(sim,"Contactor closed. Compressor started.")}
  if(!S.comp&&wasRun){S.delay=V.asc*60;log(sim,`Compressor stopped.${V.asc>0?` ${V.asc}-minute delay before it can restart.`:""}`)}
  if(S.hum&&!S.humLogged){S.humLogged=true;log(sim,"Compressor hums but won't start. Drawing locked-rotor amps.","b")}if(!S.hum)S.humLogged=false;
  // refrigerant side
  const T=this.targets();
  if(S.comp){S.runT+=dt;
    const kd=Math.min(1,dt/((!S.fanOut||F.condFan)?60:25)),ks=Math.min(1,dt/25);
    S.Ps+=(T.Ps-S.Ps)*ks;S.Pd+=(T.Pd-S.Pd)*kd;
    S.sh+=(T.sh-S.sh)*Math.min(1,dt/30);S.sc+=(T.sc-S.sc)*Math.min(1,dt/30);S.shRaw=T.shRaw;
    S.mfrac=T.mfrac*clamp(S.runT/20,0,1);
  }else{
    const peq=psat((Tamb+S.Troom)/2)*Math.min(1,V.charge/15)+(F.noncond?25:0);
    const tau=S.meter==="txv"?300:60;
    S.Ps+=(peq-S.Ps)*Math.min(1,dt/tau);S.Pd+=(peq-S.Pd)*Math.min(1,dt/tau);
    S.mfrac=0;S.shRaw=10;
  }
  S.sst=tsat(S.Ps);S.sct=tsat(S.Pd);
  // capacity and supply air
  let cap=0;
  if(S.comp){let qf=(1+0.005*(S.sc-10))*(1-0.012*Math.max(0,S.sh-20))*(1-0.005*(S.sct-115));if(S.sc<=0.5&&V.charge<84)qf*=0.85;
    cap=CAP*S.mfrac*Math.max(0,qf);
    const airMax=S.cfm>0?1.08*S.cfm*Math.max(0,S.Troom-S.sst)*0.85/0.75:1500;cap=Math.min(cap,airMax)}
  S.cap=cap;S.sens=cap*0.75;
  S.Tsup=S.cfm>0?S.Troom-S.sens/(1.08*S.cfm):S.Troom;
  // room
  const gain=750*(Tamb-S.Troom)+4000;
  S.Troom+=(gain-(S.cfm>0?S.sens:S.sens*0.1))/3600/900*dt;
  // ice on the evaporator
  const coil=S.comp?S.sst+1:S.Troom;
  if(S.comp&&coil<32){S.ice=Math.min(1,S.ice+dt*(32-coil)/(S.blowerOn?12000:20000))}
  else if(S.ice>0){S.ice=Math.max(0,S.ice-dt*Math.max(0,S.Troom-32)/(S.blowerOn?80000:240000)*(S.comp?0.3:1))}
  if(S.ice>0.15&&S.iceLogged<1){S.iceLogged=1;log(sim,"Ice forming on the evaporator coil.","w")}
  if(S.ice>0.6&&S.iceLogged<2){S.iceLogged=2;log(sim,"Evaporator coil is mostly frozen. Airflow is blocked.","b")}
  if(S.ice<0.05)S.iceLogged=0;
  // discharge temperature, amps, motor temperature
  const ratio=(S.Pd+ATM)/Math.max(1,S.Ps+ATM);
  if(S.comp){S.Tdis=S.sst+S.sh+115*Math.log(Math.max(1.05,ratio))/Math.log(3)+45*Math.max(0,0.6-S.mfrac);
    S.amps=RLA*(0.55+0.45*(S.Pd-S.Ps)/272)*(0.6+0.4*Math.min(1.2,S.mfrac/Math.max(0.05,clamp(S.runT/20,0.05,1))));}
  else{S.Tdis+=(Tamb-S.Tdis)*Math.min(1,dt/600);S.amps=S.hum?LRA:0}
  S.ipr=S.comp&&(S.Pd-S.Ps)>600;
  if(S.ipr&&!S.iprLogged){S.iprLogged=true;log(sim,`Pressure difference over 600 psi. Internal relief valve dumping hot discharge gas into the compressor shell.`,"b")}if(!S.ipr)S.iprLogged=false;
  let tmT;
  if(S.comp)tmT=S.Tdis+50*(S.amps/RLA-1)+220*Math.max(0,0.45-S.mfrac)+(S.ipr?120:0);
  if(S.hum)S.Tm+=6*dt;
  else if(S.comp)S.Tm+=(tmT-S.Tm)*Math.min(1,dt/120);
  else S.Tm+=(Tamb-S.Tm)*Math.min(1,dt/900);
  if(!S.ol&&!F.olFail&&S.Tm>=250){S.ol=true;log(sim,S.hum?"Compressor overload tripped from locked-rotor current.":"Compressor motor overheated. Internal overload opened.","b")}
  if(S.Tm>=300){explode(sim,"burn");return}
  if(S.comp&&S.Tdis>225&&!S.hotLogged){S.hotLogged=true;log(sim,`Discharge line ${f0(S.Tdis)}°F, over 225°F. The oil is breaking down.`,"b")}if(S.Tdis<215)S.hotLogged=false;
  // pressure switches
  if(S.comp&&!S.hps&&!F.hpsFail&&S.Pd>=refI(sim,V.hps,"hi")){S.hps=true;S.trips++;log(sim,`High pressure switch opened at ${refS(sim,S.Pd,"hi")}.`,"b")}
  if(S.comp&&!F.lpsFail&&S.Ps<=refI(sim,V.lps,"lo")){S.lpsT+=dt;if(!S.lps&&S.lpsT>=3){S.lps=true;S.trips++;log(sim,`Low pressure switch opened at ${refS(sim,S.Ps,"lo")}.`,"b")}}else S.lpsT=0;
  if(S.trips>=3&&!S.lock){S.lock=true;log(sim,"Three pressure-switch trips. Control locked out until reset.","b")}
  if(!S.comp&&S.Ps<=refI(sim,V.lps,"lo")&&!F.lpsFail&&!S.lps&&S.calling&&V.charge<15){S.lps=true;log(sim,`Low pressure switch open at ${refS(sim,S.Ps,"lo")}: not enough refrigerant to start.`,"b")}
  // liquid floodback
  if(S.comp&&S.shRaw<0.5){S.flood+=dt*Math.max(0,-S.shRaw)/20;if(!S.wetLogged){S.wetLogged=true;log(sim,"Zero superheat: liquid refrigerant is reaching the compressor.","b")}}
  else{S.flood=Math.max(0,S.flood-dt*0.5);if(S.shRaw>3)S.wetLogged=false}
  if(S.flood>1800){explode(sim,"slug");return}
 },
 draw(dt){const S=this.S,F=this.F,V=this.V,p="r_";
  const run=S.comp,flow=run?clamp(S.mfrac,0.15,1.3):0;
  S.off-=dt*flow*40;
  ["fSuc","fLiq","fDis"].forEach(id=>{const e=$(p+id);if(e){e.style.strokeDashoffset=S.off;e.style.opacity=run?1:0}});
  // pipe colors: liquid line shows flash gas when subcooling is gone; suction shows liquid when flooding
  at(p+"pSuc","stroke",run&&S.shRaw<0.5?"var(--r-mix)":"var(--r-suc)");
  at(p+"pLiq","stroke",run&&S.sc<=0.5?"#c9a07a":"var(--r-liq)");
  at(p+"flash","opacity",run&&S.sc<=0.5?(blink(300)?1:.5):0);
  at(p+"wet","opacity",run&&S.shRaw<0.5?(blink(400)?1:.3):0);
  const idle=!run;["pSuc","pLiq","pDis","pMix","evapRef"].forEach(id=>{const e=$(p+id);if(e)e.style.opacity=idle?0.45:1});
  // evaporator: where the refrigerant finishes boiling
  const shF=run?clamp(S.sh/40,0.04,0.75):0.1;at(p+"eS1","offset",(1-shF-0.06).toFixed(3));at(p+"eS2","offset",(1-shF).toFixed(3));
  const scF=run?clamp(S.sc/40,0.02,0.6):0.1;at(p+"cS2","offset",(1-scF).toFixed(3));
  at(p+"ice","opacity",clamp(S.ice*1.3,0,1).toFixed(2));at(p+"iceTxt","opacity",S.ice>0.5?1:0);
  const slT=run?S.sst+S.sh:S.Troom*0.5+V.out*0.5,llT=run?S.sct-S.sc:V.out;
  at(p+"frost","opacity",run&&slT<32?0.9:0);
  // air
  S.aoff-=dt*30;
  const aSup=$(p+"aSup"),aRet=$(p+"aRet");
  if(aSup){aSup.style.strokeDashoffset=S.aoff;aRet.style.strokeDashoffset=S.aoff}
  at(p+"aSup","stroke",acol(S.Tsup));at(p+"aSupH","stroke",acol(S.Tsup));at(p+"aRet","stroke",acol(S.Troom));at(p+"aRetH","stroke",acol(S.Troom));
  at(p+"aSupG","opacity",S.blowerOn?Math.max(0.25,1-S.ice):0);at(p+"aRetG","opacity",S.blowerOn?Math.max(0.25,1-S.ice):0);
  const aOut=$(p+"aOut"),aIn=$(p+"aIn");if(aOut){aOut.style.strokeDashoffset=S.aoff;aIn.style.strokeDashoffset=S.aoff}
  const outT=V.out+(run?clamp((S.sct-V.out)*0.5,0,40):0);
  at(p+"aOut","stroke",acol(outT));at(p+"aOutH","stroke",acol(outT));at(p+"aIn","stroke",acol(V.out));
  const fanRun=S.fanOut;at(p+"aOutG","opacity",fanRun?(F.dirtyCond?0.5:1):0);at(p+"aInG","opacity",fanRun?(F.dirtyCond?0.4:1):0);
  // spinning parts
  if(S.blowerOn)S.ang=(S.ang+dt*900)%360;at(p+"blades","transform",`rotate(${S.ang} 240 386)`);
  if(fanRun)S.fang+=dt*14;at(p+"fb1","rx",(fanRun?Math.abs(Math.cos(S.fang))*40+4:40).toFixed(1));
  // dirt
  at(p+"dirt","opacity",F.filter?0.6:0);at(p+"cDirt","opacity",F.dirtyCond?0.55:0);
  at(p+"drierFrost","opacity",run&&F.drier?0.8:0);
  at(p+"capBulge","opacity",F.cap?1:0);
  // metering device
  const txv=S.meter==="txv";at(p+"txvG","opacity",txv?1:0);at(p+"pistonG","opacity",txv?0:1);
  // control lamps
  at(p+"contLamp","fill",S.contactor&&S.svc?"var(--ok)":"var(--lamp-off)");at(p+"contBar","y",S.contactor?212:218);
  at(p+"hpsLamp","fill",S.hps?"var(--bad)":"var(--ok)");at(p+"lpsLamp","fill",S.lps?"var(--bad)":"var(--ok)");
  at(p+"tstatLamp","fill",S.calling?"var(--cold)":"var(--lamp-off)");
  at(p+"discH","fill",S.svc?"var(--plate)":"var(--bad)");
  txt(p+"compSt",S.dead?"FAILED":S.hum?(blink(150)?"HUM":"hum"):run?"RUNNING":S.ol?"OVERLOAD":"OFF");
  txt(p+"amps",`${S.amps.toFixed(1)} A`);
  // gauges
  const nd=(id,cx,v,max)=>{const a=(-135+clamp(v,0,max)/max*270)*Math.PI/180;at(id,"x2",cx+30*Math.sin(a));at(id,"y2",74-30*Math.cos(a))};
  nd(p+"nLo",485,Math.max(0,refP(this,S.Ps,"lo")),500);nd(p+"nHi",595,refP(this,S.Pd,"hi"),800);txt(p+"refTxt",this.ref||"R-410A");
  txt(p+"gLoP",refS(this,S.Ps,"lo"));txt(p+"gLoT",`${f0(S.sst)}°F sat`);txt(p+"gHiP",refS(this,S.Pd,"hi"));txt(p+"gHiT",S.sct>158?"above critical":`${f0(S.sct)}°F sat`);
  txt(p+"slTxt",`Suction ${f0(slT)}°F`);txt(p+"llTxt",`Liquid line ${f0(llT)}°F`);
  txt(p+"dTxt",`Discharge ${f0(S.Tdis)}°F`);at(p+"dTxt","fill",S.Tdis>225?"#c0281c":"#1d2327");
  const T=this.targets();
  if(txv){txt(p+"target","Target SC 10°F");txt(p+"target2","typical data plate")}
  else{txt(p+"target",`Target SH ${f0(Math.max(T.tsh,0))}°F`);txt(p+"target2",T.tsh<5?"too low to charge by SH":`WB ${f0(T.WB)}° · out ${V.out}°`)}
  txt(p+"roomTxt",`${S.Troom.toFixed(1)}°F`);txt(p+"outTxt",`${V.out}°F`);txt(p+"tstatTxt",String(V.set));
  txt(p+"supTxt",S.blowerOn?`${f0(S.Tsup)}°F`:"blower off");txt(p+"retTxt",`${f0(S.Troom)}°F`);
  at(p+"labels","opacity",S.labels===false?0:1);
 },
 boom(kind){const F=this.F,S=this.S,V=this.V;
  if(kind==="burn")return{t:"Compressor burnout",b:`<p>The motor windings overheated until the insulation failed and shorted. The compressor is scrap, and the burnt oil leaves acid in the system: replace the compressor, install a burnout filter drier, and evacuate properly.</p><ul>
    ${F.condFan?li(1,"Condenser fan failed, so head pressure and discharge temperature climbed."):""}
    ${F.leak||V.charge<60?li(1,`Refrigerant low (${Math.round(V.charge)}%). Less suction vapor to cool the motor.`):""}
    ${li(F.hpsFail,"High pressure switch failed closed.","High pressure switch.")}
    ${li(F.lpsFail,"Low pressure switch failed closed.","Low pressure switch.")}
    ${li(F.olFail,"Internal overload never opened.","Overload.")}</ul>
    <p>Every one of these safeties had to fail for the motor to cook. That is why you never jump out a pressure switch to "get it running".</p>
    <small>Simplified: the sim burns out the motor at 300°F winding temperature, much faster than real life.</small>`,wreck:1};
  return{t:"Compressor damaged by liquid floodback",b:`<p>Liquid refrigerant kept returning to the compressor. It diluted and washed away the oil, and the bearings and scrolls wore until the compressor seized.</p><ul>
    ${V.charge>105?li(1,`Overcharged (${Math.round(V.charge)}%). A piston system overfeeds when overcharged.`):""}
    ${F.filter||F.blower||V.cfm<350?li(1,"Low indoor airflow. Not enough heat reached the coil to boil off the refrigerant."):""}
    ${F.txvBulb&&S.meter==="txv"?li(1,"TXV bulb loose, so the valve overfed."):""}
    <li class="f"><b>Missed</b>Zero superheat at the compressor. A superheat reading would have caught it.</li></ul>
    <p>Check airflow first, then charge by the manufacturer's method. Low airflow makes superheat read falsely low and tempts techs to add refrigerant.</p>
    <small>Simplified: the sim fails the compressor after sustained heavy floodback. Scroll compressors tolerate small amounts of liquid.</small>`,wreck:1};
 }
};

SPLIT.lamps=SPLIT_LAMPS;SPLIT.lampOn=S=>({call:S.calling,delay:S.delay>0&&S.calling,comp:S.comp,fan:S.fanOut,blower:S.blowerOn,hps:S.hps,lps:S.lps,ol:S.ol,lock:S.lock});
/* ============ HEAT PUMP ============ */
SRC.dfx=["HVAC Excellence study guide: Defrost controls and sequences","https://open-exam-prep.com/study-guides/hvac-excellence/heat-pumps-dual-fuel/defrost-systems"];
SRC.dfb=["ACHR News: Understanding a defrost board on a heat pump","https://www.achrnews.com/articles/165721-understanding-a-defrost-board-on-a-heat-pump"];
PHOTOS.hp=Object.assign({},PHOTOS.split,{accum:[gimg("heat pump suction accumulator")],rv:[gimg("heat pump reversing valve and solenoid coil")],defrost:[gimg("heat pump defrost control board 30 60 90")],strips:[gimg("air handler electric heat strip kit")],ometer:[gimg("heat pump piston check valve distributor")],condenser:[gimg("heat pump outdoor coil frost")]});
ILL.rv=`${box(30,40,100,34,BR,16)}${pipeV(80,74,108,10)}${pipeV(52,8,40,10)}${pipeV(80,8,40,10)}${pipeV(108,8,40,10)}${label(52,6,"E",K,7)}${label(80,6,"S",K,7)}${label(108,6,"C",K,7)}${label(92,104,"D",K,7)}${box(56,82,0,0,K)}<rect x="120" y="46" width="30" height="22" rx="4" fill="#2f3337" stroke="${K}"/>${label(135,60,"COIL",WH,6)}${label(80,62,"SLIDE",K,8)}`;
ILL.defrost=`${box(20,20,120,80,"#2f6a3a",4)}${[0,1,2].map(i=>`<rect x="${34+i*18}" y="34" width="10" height="16" fill="#222" stroke="${K}"/>${label(39+i*18,62,["30","60","90"][i],WH,7)}`).join("")}<rect x="52" y="30" width="14" height="24" fill="none" stroke="#e8c33a" stroke-width="2"/>${box(100,30,30,20,"#222",2)}${label(115,44,"CPU",WH,6)}${label(80,90,"DEFROST BOARD",WH,8)}<path d="M140 70 C150 70 154 90 156 110" stroke="${CU}" stroke-width="2" fill="none"/>${label(130,116,"SENSOR",K,6)}`;
ILL.strips=`${box(14,24,132,72,"#d8dcdf",4)}<path d="M24 40 ${Array.from({length:14},(_,i)=>`L${30+i*8} ${i%2?40:80}`).join(" ")}" stroke="#d2541f" stroke-width="2.4" fill="none"/>${box(14,24,12,72,"#9aa1a8",2)}${label(80,108,"10 kW HEAT STRIP (240 V)",K,7)}${label(80,18,"LIMIT + SEQUENCER",K,6)}`;
ILL.ometer=`${pipeH(4,60,60,8)}${box(60,48,40,24,BR,5)}${pipeH(100,156,60,8)}<rect x="74" y="54" width="10" height="12" rx="3" fill="${BRD}"/>${label(80,90,"PISTON + CHECK",K,7)}${label(80,104,"(meters in heat, bypasses in cool)",K,6)}`;

const HP=Object.assign({},SPLIT,{id:"hp",p:"h_",name:"Heat pump",
 svg:acSvg("h_",true),
 sliders:[
  {k:"set",l:"Thermostat",u:"°F",min:50,max:90,step:1,v:70,n:[65,78],note:"Heat: normal 65–72°F. Cool: normal 70–78°F."},
  {k:"out",l:"Outdoor temperature",u:"°F",min:-10,max:115,step:1,v:35,note:"Heat pumps lose capacity as it gets colder. Frost forms on the outdoor coil below about 40°F."},
  {k:"charge",l:"Refrigerant charge",u:"%",min:0,max:160,step:1,v:100,n:[95,105],note:"Percent of the factory charge"},
  {k:"cfm",l:"Indoor airflow",u:" CFM/ton",min:0,max:700,step:10,v:400,n:[350,450],note:"About 400 CFM per ton (350–450)"},
  {k:"dfi",l:"Defrost interval",u:" min",min:30,max:90,step:30,v:60,note:"Board jumper: 30, 60 or 90 minutes of heating run time with the coil sensor closed (60 is the usual default)",more:1},
  {k:"sh",l:"Indoor TXV superheat setting (cooling)",u:"°F",min:0,max:30,step:1,v:10,n:[8,12],note:"Typical 8–12°F",more:1},
  {k:"hps",l:"High pressure switch opens at",u:" psig",min:300,max:900,step:10,v:650,n:[590,660],note:"R-410A: typically 590–650 psig",more:1},
  {k:"lps",l:"Low pressure switch opens at",u:" psig",min:0,max:150,step:5,v:20,n:[5,50],note:"Heat pumps often use a lower setting or a loss-of-charge switch so they can run in cold weather",more:1},
  {k:"asc",l:"Anti-short-cycle delay",u:" min",min:0,max:10,step:1,v:5,n:[3,5],note:"Typically 3–5 minutes",more:1}],
 faults:[["leak","Refrigerant leak"],["filter","Dirty air filter"],["blower","Indoor blower motor fails"],["dirtyCond","Dirty outdoor coil"],["condFan","Outdoor fan motor fails"],
  ["rvStuck","Reversing valve stuck in the cooling position"],["rvLeak","Reversing valve leaking hot gas to suction"],["dfFail","Defrost board fails (never defrosts)"],["auxFail","Heat strips fail (open element)"],
  ["comp","Worn compressor (leaks internally)"],["cap","Run capacitor fails (compressor side)"],["contactor","Contactor contacts welded shut"],
  ["hpsFail","High pressure switch fails closed"],["lpsFail","Low pressure switch fails closed"],["olFail","Compressor overload fails to open"]],
 hidden:["hpsFail","lpsFail","olFail"],txvOnly:[],
 scenarios:[{l:"Frozen solid: defrost board fails at 30°F outdoors",f:["dfFail"],v:{out:30}},
  {l:"Burnout: blower dead in heat, high pressure switch and overload fail",f:["blower","hpsFail","olFail"],v:{out:40}},
  {l:"Cold air in heat mode: reversing valve stuck",f:["rvStuck"],v:{out:35}}],
 lamps:[["call","Call Y","g"],["aux","Aux heat","a"],["rv","Rev. valve (O)","a"],["defrost","Defrost","a"],["delay","Delay","a"],["comp","Compressor","g"],["fan","Outdoor fan","g"],["blower","Blower","g"],["hps","High press.","r"],["lps","Low press.","r"],["ol","Overload","r"],["lock","Lockout","r"]],
 lampOn:S=>({call:S.calling,aux:S.auxOn,rv:S.rv==="cool"&&S.comp,defrost:S.defrost,delay:S.delay>0&&S.calling,comp:S.comp,fan:S.fanOut,blower:S.blowerOn,hps:S.hps,lps:S.lps,ol:S.ol,lock:S.lock})
});
HP.parts=Object.assign({},SPLIT.parts,{
 accum:{n:"Suction accumulator",s:"Tank in the suction line that catches liquid before it reaches the compressor.",
  w:"A steel tank between the reversing valve S port and the compressor suction. Vapor leaves through a U-tube near the top; a small hole at the bottom of the U-tube meters oil (and a little liquid) back so it does not pile up.",
  y:"Heat pumps flood back more than straight AC: at every switch into and out of defrost, and on cold starts, liquid can rush toward the compressor. The accumulator holds it so it boils off slowly.",
  f:"A plugged oil-return hole traps oil, and the compressor runs short of oil. A rusted shell can leak. Sweating or frost on the accumulator at the end of a defrost is normal for a short time.",
  src:["em_hp"],faults:[]},
 condenser:{n:"Outdoor coil",s:"Condenser in cooling, evaporator in heating.",
  w:"Tubes and fins with the outdoor fan pulling air through them.",
  y:"In cooling it rejects heat outdoors like any condenser. In heating the cold refrigerant boils in it and picks up heat from the outdoor air, even air well below freezing. The coil runs colder than the outdoor air, so in heating mode the air leaving the fan is colder than the air going in.",
  f:"Below about 40°F outdoors the coil runs below freezing and frost builds on it. Frost blocks the air, suction pressure drops and capacity falls until a defrost clears it. A dirty coil does the same in both modes.",
  src:["em_hp","dfx"],faults:["dirtyCond"]},
 evap:{n:"Indoor coil",s:"Evaporator in cooling, condenser in heating.",
  w:"The A-coil above the blower.",
  y:"In cooling the refrigerant boils in it and cools the air. In heating hot gas from the compressor condenses in it and heats the air, typically 25–35°F of temperature rise. The vapor line to it carries hot gas in heating mode.",
  f:"Low airflow in heating raises head pressure (the indoor coil is the condenser) and can trip the high pressure switch. In cooling, low airflow can freeze it.",
  src:["em_hp","charge"],faults:[]},
 meter:{n:"Indoor metering device",s:"TXV with a check valve: meters in cooling, bypasses in heating.",
  w:"A TXV at the indoor coil. In heating the flow runs backward, so a built-in check valve lets liquid bypass it.",
  y:"Each coil has its own metering device, and each only meters when its coil is the evaporator.",
  f:"See the split AC trainer for TXV faults.",src:["em_hp","em_txv"],faults:[]},
 ometer:{n:"Outdoor metering device",s:"Piston that meters in heating and bypasses in cooling.",
  w:"A piston in a check-valve body at the outdoor coil. In heating it meters liquid into the outdoor coil; in cooling the piston slides off its seat and liquid flows around it.",
  y:"It sets the outdoor coil's superheat in heating.",f:"A piston stuck open in heating floods the outdoor coil.",src:["em_hp"],faults:[]},
 suction:{n:"Vapor line",s:"Large line: cool vapor in cooling, hot gas in heating.",
  w:"The larger, insulated line of the line set. On a heat pump it is called the vapor line, not the suction line.",
  y:"In cooling it returns vapor from the indoor coil (suction). In heating it carries hot discharge gas to the indoor coil, so it is hot to the touch. Read suction pressure at the common suction port between the reversing valve and the compressor in either mode.",
  f:"A gauge on the vapor line service valve reads high-side pressure in heating mode.",src:["em_hp"],faults:["leak"]},
 liquid:{n:"Liquid line",s:"Small line: liquid flows outdoors-to-indoors in cooling, the other way in heating.",
  w:"The smaller, bare line of the line set.",y:"Liquid always flows away from whichever coil is the condenser.",f:"",src:["em_hp"],faults:["leak"]},
 rv:{n:"Reversing valve",s:"4-way valve that swaps which coil is the condenser.",
  w:"A brass body with a sliding port inside, moved by refrigerant pressure through a small pilot valve. A 24 V solenoid coil works the pilot. D (discharge) comes in alone; E, S and C are on the other side. S always goes to the compressor suction.",
  y:"Cooling: hot gas goes to the outdoor coil (C) and the indoor coil (E) connects to suction. Heating: hot gas goes to the indoor coil and the outdoor coil connects to suction. Most brands energize it in cooling (O terminal); some energize in heating (B). It needs the compressor running and a pressure difference to shift.",
  f:"Stuck in cooling: blows cold air in heating mode. Leaking through: hot gas goes straight to suction, giving high suction, low head, a hot suction line at the compressor and poor capacity in both modes.",
  src:["em_hp","dfx"],faults:["rvStuck","rvLeak"]},
 defrost:{n:"Defrost control",s:"Melts frost off the outdoor coil on a timer.",
  w:"A time-temperature board with a jumper for 30, 60 or 90 minutes and a sensor clipped to the outdoor coil. The sensor closes at about 30°F (±3°F).",
  y:"It counts heating run time while the sensor is closed. At the interval it starts defrost: reversing valve to cooling, outdoor fan off, heat strips on to temper the cold supply air. Hot gas melts the frost. Defrost ends when the coil warms to about 55–65°F, or after about 10–14 minutes at most.",
  f:"A failed board or sensor never defrosts: the coil frosts solid, suction pressure drops and the house gets cold. Steam off the outdoor unit during defrost is normal.",
  src:["dfx","dfb"],faults:["dfFail"]},
 strips:{n:"Heat strips (aux heat)",s:"Electric resistance heat for cold days and defrost.",
  w:"Nichrome elements in the air handler, switched by sequencers or relays with high-limit protection.",
  y:"Second stage (W2) brings them on when the heat pump can't keep up, below the balance point. They also come on during defrost. Emergency heat runs strips only.",
  f:"An open element or tripped limit leaves the house cold on the coldest days.",
  src:["dfx","dfb"],faults:["auxFail"]},
 drier:Object.assign({},SPLIT.parts.drier,{n:"Bi-flow filter drier",s:"A drier that filters in both directions, because the liquid line reverses on a heat pump.",
  w:"A desiccant shell with two internal check valves, so the refrigerant passes through the core the right way in cooling and in heating. It is marked with a double arrow.",
  y:"In cooling, liquid flows from the outdoor coil to the indoor metering device; in heating it flows the other way. A one-way drier would be backwards half the year, and debris it caught would wash out.",
  src:["air","testo","em_hp"]}),
 compressor:Object.assign({},SPLIT.parts.compressor,{faults:["comp","olFail"]})
});
HP.init=function(){const V=this.V;const peq=psat(50)*Math.min(1,V.charge/15);
  return Object.assign(SPLIT.init.call(this),{Troom:66,Ps:peq,Pd:peq,meter:"txv",mode:"heat",rv:"heat",frost:0,coilT:V.out,defrost:false,dfT:0,dfRun:0,auxOn:false,hpCap:0})};
HP.switches=[
  {l:S=>`Disconnect: ${S.svc?"on":"off"}`,on:S=>S.svc,act(sim){sim.S.svc=!sim.S.svc;log(sim,`Outdoor disconnect ${sim.S.svc?"on":"pulled (off)"}.`)}},
  {l:S=>`Thermostat: ${{heat:"heat",cool:"cool",em:"emergency heat",off:"off"}[S.mode]}`,on:S=>S.mode!=="off",act(sim){const S=sim.S;S.mode={heat:"cool",cool:"em",em:"off",off:"heat"}[S.mode];log(sim,`Thermostat set to ${{heat:"heat",cool:"cool",em:"emergency heat (strips only)",off:"off"}[S.mode]}.`)}},
  {l:S=>`Fan: ${S.fan}`,on:S=>S.fan==="on",act(sim){const S=sim.S;S.fan=S.fan==="auto"?"on":"auto";log(sim,`Indoor fan set to ${S.fan}.`)}},
  {l:()=>"Force defrost",on:S=>S.defrost,act(sim){const S=sim.S;if(S.comp&&S.rv==="heat"&&!S.defrost){S.defrost=true;S.dfT=0;log(sim,"Defrost forced (test pins jumped).","w")}else log(sim,"Defrost only runs while the compressor is running in heating.","w")}},
  refSwitch,
  {l:S=>`Labels: ${S.labels===false?"off":"on"}`,on:S=>S.labels!==false,act(sim){sim.S.labels=sim.S.labels===false;}}];
HP.resets=function(S){const r=SPLIT.resets.call(this,S).filter(x=>!x[0].startsWith("Thaw"));return r};
HP.reads=function(S){const run=S.comp;return [["Suction",`${refS(this,S.Ps,"lo")}<small>${f0(S.sst)}°F sat</small>`],["Head",`${refS(this,S.Pd,"hi")}<small>${S.sct>158?"above critical":f0(S.sct)+"°F sat"}</small>`],["Superheat",run?`${f0(S.sh)}°F`:"—"],["Subcooling",run?`${f0(S.sc)}°F`:"—"],["Supply air",S.blowerOn?`${f0(S.Tsup)}°F`:"—"],["Room",`${S.Troom.toFixed(1)}°F`]]};
// heating-mode targets: outdoor coil is the evaporator, indoor coil is the condenser
HP.heatTargets=function(){const S=this.S,F=this.F,V=this.V,Tamb=V.out,ch=Math.max(0,V.charge/100);
  const afOut=((!S.fanOut||F.condFan)?0.12:(F.dirtyCond?0.45:1))*(1-0.85*S.frost);
  const af=S.cfm/(TONS*400);
  let sst=Tamb-15*(afOut>=1?1:1+1.2*(1-afOut));
  sst-=30*Math.max(0,1-ch);sst+=8*Math.max(0,ch-1);if(F.comp)sst+=8;if(F.rvLeak)sst+=8;
  if(ch<0.25)sst-=(0.25-ch)*120;
  let sct=S.Troom+Math.min(110,30/Math.pow(Math.max(af,0.12),0.8));
  sct+=40*Math.max(0,ch-1)-15*Math.min(0.7,Math.max(0,1-ch));if(F.comp)sct-=10;if(F.rvLeak)sct-=10;
  sst=Math.max(-50,Math.min(sst,Tamb-2));
  const Ps=psat(sst),Pd=psat(sct),ratio=(Pd+ATM)/Math.max(1,Ps+ATM);
  const volEff=clamp(1-0.06*(ratio-3),0.3,1.1);
  const mfrac=Math.max(0,(Ps+ATM)/133.7)*volEff*(F.comp?0.55:1)*(F.rvLeak?0.75:1);
  let sh=8+80*Math.max(0,1-ch)-40*Math.max(0,ch-1)-5*Math.max(0,1-afOut)+(F.rvLeak?6:0)+(F.comp?6:0);
  let sc=10+50*(ch-1)+(F.comp?3:0)-4*Math.max(0,1-af);
  return {sst,sct,Ps,Pd,ratio,mfrac,shRaw:sh,sh:clamp(sh,0,90),sc:clamp(sc,0,45),tsh:0,WB:0}};
HP.targets=function(){const S=this.S;
  if(S.rv==="heat")return this.heatTargets();
  const T=SPLIT.targets.call(this);
  if(this.F.rvLeak){T.Ps=psat(T.sst+8);T.Pd=psat(T.sct-10);T.mfrac*=0.75;T.sst+=8;T.sct-=10}
  if(S.defrost){T.sct=Math.max(S.coilT+20,T.sst+30);T.Pd=psat(T.sct)}
  return T};
HP.step=function(dt){const sim=this,S=this.S,F=this.F,V=this.V;S.t+=dt;const Tamb=V.out;
  if(F.leak&&V.charge>0){const before=V.charge;V.charge=Math.max(0,V.charge-0.006*dt);if(Math.floor(before/10)!==Math.floor(V.charge/10))log(sim,`Refrigerant leaking: charge now ${Math.round(V.charge)}%.`,"w")}
  // thermostat: Y for compressor, W2 for strips
  const was=S.calling;
  if(S.mode==="heat"){if(!S.calling&&S.Troom<V.set-0.75)S.calling=true;else if(S.calling&&S.Troom>V.set+0.75)S.calling=false}
  else if(S.mode==="cool"){if(!S.calling&&S.Troom>V.set+0.75)S.calling=true;else if(S.calling&&S.Troom<V.set-0.75)S.calling=false}
  else S.calling=false;
  if(S.calling!==was)log(sim,S.calling?`Thermostat calls for ${S.mode==="heat"?"heat":"cooling"}.`:"Thermostat satisfied.");
  const emCall=S.mode==="em"&&S.Troom<V.set-0.75||S.mode==="em"&&S.emOn&&S.Troom<V.set+0.75;S.emOn=emCall;
  if(S.mode==="heat"){if(!S.w2&&S.Troom<V.set-2)S.w2=true;else if(S.w2&&S.Troom>V.set-1)S.w2=false}else S.w2=false;
  const w2=S.w2||emCall;
  if(w2&&!S.w2Logged){S.w2Logged=true;log(sim,emCall?"Emergency heat: strips only.":"Room 2°F below setpoint. Second stage brings on the heat strips.","w")}if(!w2)S.w2Logged=false;
  S.auxOn=(w2||S.defrost)&&!F.auxFail;
  S.blowerOn=(S.fan==="on"||S.calling||w2||S.defrost)&&!F.blower;
  S.cfm=S.blowerOn?TONS*V.cfm*(F.filter?0.55:1)*(1-0.85*S.ice):0;
  if(S.hps&&S.Pd<=refI(sim,V.hps,"hi")-200){S.hps=false;log(sim,"High pressure switch reset.")}
  if(S.lps&&S.Ps>=refI(sim,V.lps,"lo")+40){S.lps=false;log(sim,"Low pressure switch closed again.")}
  if(S.ol&&S.Tm<=170){S.ol=false;log(sim,"Compressor overload reset (motor cooled).")}
  if(S.delay>0)S.delay=Math.max(0,S.delay-dt);
  const ysig=(S.calling||S.defrost)&&!S.hps&&!S.lps&&S.delay<=0&&!S.lock&&S.mode!=="em";
  S.contactor=ysig||F.contactor;
  const power=S.svc&&S.contactor;
  const wasRun=S.comp;
  S.hum=power&&!S.ol&&F.cap;S.comp=power&&!S.ol&&!F.cap;
  if(S.comp&&!wasRun){S.runT=0;log(sim,"Contactor closed. Compressor started.")}
  if(!S.comp&&wasRun){S.delay=V.asc*60;if(S.defrost){S.defrost=false;log(sim,"Defrost cancelled: compressor stopped.","w")}log(sim,`Compressor stopped.${V.asc>0?` ${V.asc}-minute delay before it can restart.`:""}`)}
  if(S.hum&&!S.humLogged){S.humLogged=true;log(sim,"Compressor hums but won't start. Drawing locked-rotor amps.","b")}if(!S.hum)S.humLogged=false;
  // reversing valve: needs the compressor running to shift
  if(F.rvStuck&&S.comp&&S.rv!=="cool"){S.rv="cool";log(sim,"Reversing valve stuck in the cooling position.","b")}
  const want=(S.mode==="cool"||S.defrost)?"cool":"heat";
  if(S.comp&&S.runT>3&&S.rv!==want&&(S.Pd-S.Ps)>50){if(F.rvStuck&&want==="heat"){if(!S.rvLogged){S.rvLogged=true;log(sim,"Reversing valve was told to shift to heating, but it is stuck in cooling.","b")}}else{S.rv=want;log(sim,`Reversing valve shifted to ${want==="cool"?"cooling":"heating"}.`)}}
  if(!F.rvStuck)S.rvLogged=false;
  S.fanOut=power&&!F.condFan&&!S.defrost;
  // refrigerant side
  const T=this.targets();
  if(S.comp){S.runT+=dt;const kd=Math.min(1,dt/25),ks=Math.min(1,dt/25);
    S.Ps+=(T.Ps-S.Ps)*ks;S.Pd+=(T.Pd-S.Pd)*kd;S.sh+=(T.sh-S.sh)*Math.min(1,dt/30);S.sc+=(T.sc-S.sc)*Math.min(1,dt/30);S.shRaw=T.shRaw;
    S.mfrac=T.mfrac*clamp(S.runT/20,0,1)}
  else{const peq=psat((Tamb+S.Troom)/2)*Math.min(1,V.charge/15);S.Ps+=(peq-S.Ps)*Math.min(1,dt/120);S.Pd+=(peq-S.Pd)*Math.min(1,dt/120);S.mfrac=0;S.shRaw=10}
  S.sst=tsat(S.Ps);S.sct=tsat(S.Pd);
  // outdoor coil temperature, frost and defrost
  if(S.comp&&S.rv==="heat")S.coilT=S.sst+2;
  else if(S.defrost){if(S.frost>0){S.coilT+=(32-S.coilT)*Math.min(1,dt/20);S.frost=Math.max(0,S.frost-dt/200)}else S.coilT+=dt*0.25}
  else if(S.comp)S.coilT=S.sct-5;
  else S.coilT+=(Tamb-S.coilT)*Math.min(1,dt/300);
  if(S.comp&&S.rv==="heat"&&S.coilT<32&&Tamb<45){S.frost=Math.min(1,S.frost+dt*Math.min(15,32-S.coilT)/80000*clamp((Tamb-5)/30,0.15,1))}
  else if(!S.defrost&&S.frost>0&&S.coilT>34)S.frost=Math.max(0,S.frost-dt/1200);
  if(S.frost>0.2&&!S.frostLogged){S.frostLogged=true;log(sim,"Frost building on the outdoor coil.","w")}if(S.frost<0.05)S.frostLogged=false;
  if(S.frost>0.8&&!S.frost2){S.frost2=true;log(sim,"Outdoor coil is iced over. Little air gets through.","b")}if(S.frost<0.5)S.frost2=false;
  const sensorClosed=S.coilT<=30;
  if(S.comp&&S.rv==="heat"&&!S.defrost&&sensorClosed)S.dfRun+=dt;
  if(!S.defrost&&!F.dfFail&&S.comp&&S.rv==="heat"&&sensorClosed&&S.dfRun>=V.dfi*60){S.defrost=true;S.dfT=0;S.dfRun=0;log(sim,`Defrost started after ${V.dfi} minutes of run time with the coil sensor closed. Valve to cooling, outdoor fan off, strips on.`,"w")}
  if(S.defrost){S.dfT+=dt;if(S.coilT>=60||S.dfT>=600){S.defrost=false;S.dfRun=0;log(sim,S.coilT>=60?`Defrost ended: coil sensor reached ${f0(S.coilT)}°F after ${f0(S.dfT/60*10)/10} min.`:"Defrost ended on the 10-minute limit.","w")}}
  // capacity
  let q=0,sens=0;
  if(S.comp){let qf=(1+0.005*(S.sc-10))*(1-0.012*Math.max(0,S.sh-20));if(S.sc<=0.5&&V.charge<84)qf*=0.85;
    if(S.rv==="heat"){q=CAP*S.mfrac*1.3*Math.max(0,qf);sens=-q}
    else{q=CAP*S.mfrac*Math.max(0,qf)*(1-0.005*(S.sct-115));const airMax=S.cfm>0?1.08*S.cfm*Math.max(0,S.Troom-S.sst)*0.85/0.75:1500;q=Math.min(q,airMax);sens=q*0.75}}
  const aux=S.auxOn?34100:0;
  S.cap=q;S.sens=sens-aux;
  S.Tsup=S.cfm>0?S.Troom-S.sens/(1.08*S.cfm):S.Troom;
  const env=700*(Tamb-S.Troom)+3500;
  S.Troom+=(env-(S.cfm>0?S.sens:S.sens*0.1))/3600/900*dt;
  // indoor coil ice in cooling
  const coil=S.comp&&S.rv==="cool"&&!S.defrost?S.sst+1:S.Troom;
  if(S.comp&&S.rv==="cool"&&!S.defrost&&coil<32)S.ice=Math.min(1,S.ice+dt*(32-coil)/(S.blowerOn?12000:20000));else if(S.ice>0)S.ice=Math.max(0,S.ice-dt*Math.max(0,S.Troom-32)/80000);
  // compressor heat, amps, protection (same as the split AC)
  const ratio=(S.Pd+ATM)/Math.max(1,S.Ps+ATM);
  if(S.comp){S.Tdis=S.sst+S.sh+115*Math.log(Math.max(1.05,ratio))/Math.log(3)+45*Math.max(0,0.6-S.mfrac);
    S.amps=RLA*(0.55+0.45*(S.Pd-S.Ps)/272)*(0.6+0.4*Math.min(1.2,S.mfrac/Math.max(0.05,clamp(S.runT/20,0.05,1))))}
  else{S.Tdis+=(Tamb-S.Tdis)*Math.min(1,dt/600);S.amps=S.hum?LRA:0}
  S.ipr=S.comp&&(S.Pd-S.Ps)>600;
  if(S.ipr&&!S.iprLogged){S.iprLogged=true;log(sim,"Pressure difference over 600 psi. Internal relief valve dumping hot discharge gas into the compressor shell.","b")}if(!S.ipr)S.iprLogged=false;
  if(S.hum)S.Tm+=6*dt;
  else if(S.comp)S.Tm+=((S.Tdis+50*(S.amps/RLA-1)+220*Math.max(0,0.45-S.mfrac)+(S.ipr?120:0))-S.Tm)*Math.min(1,dt/120);
  else S.Tm+=(Tamb-S.Tm)*Math.min(1,dt/900);
  if(!S.ol&&!F.olFail&&S.Tm>=250){S.ol=true;log(sim,S.hum?"Compressor overload tripped from locked-rotor current.":"Compressor motor overheated. Internal overload opened.","b")}
  if(S.Tm>=300){explode(sim,"burn");return}
  if(S.comp&&S.Tdis>225&&!S.hotLogged){S.hotLogged=true;log(sim,`Discharge line ${f0(S.Tdis)}°F, over 225°F. The oil is breaking down.`,"b")}if(S.Tdis<215)S.hotLogged=false;
  if(S.comp&&!S.hps&&!F.hpsFail&&S.Pd>=refI(sim,V.hps,"hi")){S.hps=true;S.trips++;log(sim,`High pressure switch opened at ${refS(sim,S.Pd,"hi")}.`,"b")}
  if(S.comp&&!F.lpsFail&&S.Ps<=refI(sim,V.lps,"lo")){S.lpsT+=dt;if(!S.lps&&S.lpsT>=3){S.lps=true;S.trips++;log(sim,`Low pressure switch opened at ${refS(sim,S.Ps,"lo")}.`,"b")}}else S.lpsT=0;
  if(S.trips>=3&&!S.lock){S.lock=true;log(sim,"Three pressure-switch trips. Control locked out until reset.","b")}
  if(S.comp&&S.shRaw<0.5){S.flood+=dt*Math.max(0,-S.shRaw)/20;if(!S.wetLogged){S.wetLogged=true;log(sim,"Zero superheat: liquid refrigerant is reaching the compressor.","b")}}else{S.flood=Math.max(0,S.flood-dt*0.5);if(S.shRaw>3)S.wetLogged=false}
  if(S.flood>1800){explode(sim,"slug");return}
};
HP.draw=function(dt){const S=this.S,F=this.F,V=this.V,p="h_";
  const run=S.comp,heat=S.rv==="heat",flow=run?clamp(S.mfrac,0.15,1.3):0;
  S.off-=dt*flow*40;
  // flow direction: in heating the vapor and liquid lines run backward
  const dir=heat?-1:1;
  const fs=$(p+"fSuc"),fl=$(p+"fLiq"),fd=$(p+"fDis"),fS=$(p+"fS");
  if(fs){fs.style.strokeDashoffset=S.off*dir;fl.style.strokeDashoffset=S.off*dir;fd.style.strokeDashoffset=S.off*dir;fS.style.strokeDashoffset=S.off;[fs,fl,fd,fS].forEach(e=>e.style.opacity=run?1:0)}
  // line colors by valve position
  const vap=run&&heat?"var(--r-dis)":"var(--r-suc)",cline=run&&!heat?"var(--r-dis)":"var(--r-suc)";
  at(p+"pSuc","stroke",vap);at(p+"pDis","stroke",cline);
  at(p+"pLiq","stroke",run&&S.sc<=0.5?"#c9a07a":"var(--r-liq)");
  at(p+"pMix","stroke",heat?"var(--r-liq)":"var(--r-mix)");
  at(p+"flash","opacity",run&&S.sc<=0.5?(blink(300)?1:.5):0);
  at(p+"wet","opacity",run&&S.shRaw<0.5?(blink(400)?1:.3):0);
  ["pSuc","pLiq","pDis","pD2","pMix","pS","evapRef"].forEach(id=>{const e=$(p+id);if(e)e.style.opacity=run?1:0.45});
  // coil gradients
  const shF=run?clamp(S.sh/40,0.04,0.75):0.1,scF=run?clamp(S.sc/40,0.02,0.6):0.1;
  const setG=(ids,cols,offs)=>ids.forEach((id,i)=>{at(id,"stop-color",cols[i]);if(offs[i]!=null)at(id,"offset",offs[i].toFixed(3))});
  if(heat){// indoor coil condenses (top hot gas, bottom liquid); outdoor coil evaporates (bottom mix in, top vapor out)
    setG([p+"e0",p+"eS1",p+"eS2",p+"e3"],["var(--r-liq)","var(--r-liq)","#e0662a","var(--r-dis)"],[0,scF,0.88,1]);
    setG([p+"c0",p+"cS1",p+"cS2",p+"c3"],["var(--r-suc)","var(--r-suc)","var(--r-mix)","var(--r-mix)"],[0,shF,shF+0.06,1]);
  }else{
    setG([p+"e0",p+"eS1",p+"eS2",p+"e3"],["var(--r-mix)","var(--r-mix)","var(--r-suc)","var(--r-suc)"],[0,1-shF-0.06,1-shF,1]);
    setG([p+"c0",p+"cS1",p+"cS2",p+"c3"],["var(--r-dis)","#e0662a","var(--r-liq)","var(--r-liq)"],[0,0.12,1-scF,1]);}
  {const tx=heat?594:566;S.slX=S.slX==null?tx:S.slX+(tx-S.slX)*Math.min(1,Math.max(dt,0.016)*4);at(p+"slide","x",S.slX.toFixed(1));at(p+"rvGas","d",heat?"M600 268 Q585 262 570 256":"M600 268 Q615 262 630 256");at(p+"rvCup","d",heat?"M600 256 Q615 266 630 256":"M570 256 Q585 266 600 256");at(p+"rvGas","opacity",run?1:.25)}
  at(p+"rvLamp","fill",S.rv==="cool"&&run?"var(--warn)":"var(--lamp-off)");
  at(p+"frost","opacity",(S.frost*0.92).toFixed(2));at(p+"frostTxt","opacity",S.frost>0.4?1:0);
  at(p+"ice","opacity",clamp(S.ice*1.3,0,1).toFixed(2));at(p+"iceTxt","opacity",S.ice>0.5?1:0);
  at(p+"strip","stroke",S.auxOn?(blink(500)?"#ff6a1f":"#e0541f"):"var(--line)");
  txt(p+"dfTxt",S.defrost?`DEFROST ${f0(S.dfT)}s`:`${V.dfi}m · ${f0(S.dfRun/60)}m`);at(p+"dfLamp","fill",S.defrost?"var(--warn)":S.coilT<=30?"var(--ok)":"var(--lamp-off)");
  // air
  S.aoff-=dt*30;
  ["aSup","aRet","aOut","aIn"].forEach(id=>{const e=$(p+id);if(e)e.style.strokeDashoffset=S.aoff});
  at(p+"aSup","stroke",acol(S.Tsup));at(p+"aSupH","stroke",acol(S.Tsup));at(p+"aRet","stroke",acol(S.Troom));at(p+"aRetH","stroke",acol(S.Troom));
  at(p+"aSupG","opacity",S.blowerOn?Math.max(0.25,1-S.ice):0);at(p+"aRetG","opacity",S.blowerOn?Math.max(0.25,1-S.ice):0);
  const outT=run?(heat?V.out-clamp((V.out-S.sst)*0.5,0,20):V.out+clamp((S.sct-V.out)*0.5,0,40)):V.out;
  at(p+"aOut","stroke",acol(outT));at(p+"aOutH","stroke",acol(outT));at(p+"aIn","stroke",acol(V.out));
  const fanRun=S.fanOut;at(p+"aOutG","opacity",fanRun?Math.max(0.2,(F.dirtyCond?0.5:1)*(1-S.frost)):0);at(p+"aInG","opacity",fanRun?Math.max(0.2,(F.dirtyCond?0.4:1)*(1-S.frost)):0);
  if(S.blowerOn)S.ang=(S.ang+dt*900)%360;at(p+"blades","transform",`rotate(${S.ang} 240 386)`);
  if(fanRun)S.fang+=dt*14;at(p+"fb1","rx",(fanRun?Math.abs(Math.cos(S.fang))*40+4:40).toFixed(1));
  at(p+"dirt","opacity",F.filter?0.6:0);at(p+"cDirt","opacity",F.dirtyCond?0.55:0);at(p+"capBulge","opacity",F.cap?1:0);
  at(p+"txvG","opacity",1);at(p+"pistonG","opacity",0);
  at(p+"contLamp","fill",S.contactor&&S.svc?"var(--ok)":"var(--lamp-off)");at(p+"contBar","y",S.contactor?322:328);
  at(p+"hpsLamp","fill",S.hps?"var(--bad)":"var(--ok)");at(p+"lpsLamp","fill",S.lps?"var(--bad)":"var(--ok)");
  at(p+"tstatLamp","fill",S.calling?(S.mode==="heat"?"var(--warn)":"var(--cold)"):S.auxOn?"var(--warn)":"var(--lamp-off)");
  at(p+"discH","fill",S.svc?"var(--plate)":"var(--bad)");
  txt(p+"compSt",S.dead?"FAILED":S.hum?(blink(150)?"HUM":"hum"):run?"RUNNING":S.ol?"OVERLOAD":"OFF");txt(p+"amps",`${S.amps.toFixed(1)} A`);
  const nd=(id,cx,v,max)=>{const a=(-135+clamp(v,0,max)/max*270)*Math.PI/180;at(id,"x2",cx+30*Math.sin(a));at(id,"y2",74-30*Math.cos(a))};
  nd(p+"nLo",485,Math.max(0,refP(this,S.Ps,"lo")),500);nd(p+"nHi",595,refP(this,S.Pd,"hi"),800);txt(p+"refTxt",this.ref||"R-410A");
  txt(p+"gLoP",refS(this,S.Ps,"lo"));txt(p+"gLoT",`${f0(S.sst)}°F sat`);txt(p+"gHiP",refS(this,S.Pd,"hi"));txt(p+"gHiT",S.sct>158?"above critical":`${f0(S.sct)}°F sat`);
  const slT=run?S.sst+S.sh:(S.Troom+V.out)/2,llT=run?S.sct-S.sc:V.out;
  txt(p+"slTxt",`Suction ${f0(slT)}°F`);txt(p+"llTxt",`Liquid line ${f0(llT)}°F`);
  at(p+"frost","opacity",(S.frost*0.92).toFixed(2));
  txt(p+"dTxt",`Disch. ${f0(S.Tdis)}°F`);at(p+"dTxt","fill",S.Tdis>225?"#c0281c":"#1d2327");
  txt(p+"target",heat?"Heating mode":S.defrost?"Defrosting":"Cooling mode");txt(p+"target2",heat?`Outdoor coil ${f0(S.coilT)}°F`:S.defrost?`Outdoor coil ${f0(S.coilT)}°F`:"Target SC 10°F");
  txt(p+"roomTxt",`${S.Troom.toFixed(1)}°F`);txt(p+"outTxt",`${V.out}°F`);txt(p+"tstatTxt",String(V.set));
  txt(p+"supTxt",S.blowerOn?`${f0(S.Tsup)}°F`:"blower off");txt(p+"retTxt",`${f0(S.Troom)}°F`);
  // state labels follow the valve
  at(p+"labels","opacity",S.labels===false?0:1);
  txt(p+"lVap",heat?"HOT GAS TO INDOOR COIL":"COOL VAPOR, LOW PRESSURE");at(p+"lVap","fill",heat?"var(--r-dis)":"var(--r-suc)");
  txt(p+"lMix",heat?"LIQUID LEAVING INDOOR COIL":"COLD LIQUID + FLASH GAS");at(p+"lMix","fill",heat?"var(--r-liq)":"var(--r-mix)");
  txt(p+"lLiq",heat?"WARM LIQUID → OUTDOOR PISTON":"WARM LIQUID, HIGH PRESSURE");
  at(p+"lDis","opacity",S.labels===false?0:1);
};
HP.boom=function(kind){const r=SPLIT.boom.call(this,kind);if(kind==="burn"&&this.F.blower)r.b=r.b.replace("<ul>",`<ul>${li(1,"Indoor blower failed in heating. The indoor coil is the condenser, so head pressure climbed.")}`);return r};

/* ============ WALK-IN COOLER / FREEZER (R-404A, pump-down, receiver) ============ */
// R-404A saturation, psig (refrigerants.com R-404A P-T chart column)
const PT4=[[-60,-3.2],[-52,0],[-40,4.3],[-30,9.5],[-20,15.7],[-10,23.2],[0,32.1],[10,42.4],[20,54.5],[30,68.4],[40,84.4],[50,103],[60,123],[70,147],[80,173],[90,202],[100,234],[110,270],[120,310],[130,353],[140,401],[150,453],[160,510]];
function psat4(T){const t=PT4;if(T<=t[0][0])return Math.max(-14,t[0][1]+(T-t[0][0])*0.3);for(let i=1;i<t.length;i++){if(T<=t[i][0]){const[a,pa]=t[i-1],[b,pb]=t[i];return pa+(pb-pa)*(T-a)/(b-a)}}return 510+(T-160)*6}
function tsat4(P){const t=PT4;if(P<=t[0][1])return t[0][0]+(P-t[0][1])/0.3;for(let i=1;i<t.length;i++){if(P<=t[i][1]){const[a,pa]=t[i-1],[b,pb]=t[i];return a+(b-a)*(P-pa)/(pb-pa)}}return 160+(P-510)/6}
const fmtP=P=>P<0?`${(-P*2.036).toFixed(0)} inHg`:`${f0(P)} psig`;
const bcol=T=>mix([47,111,214],[150,196,232],(T+20)/70);

SRC.r404=["Refrigerants.com: R-404A pressure-temperature chart and properties","https://refrigerants.com/wp-content/uploads/2020/02/R404A_LINK.pdf"];
SRC.rsg=["RSG condensing unit and refrigeration system manual (pressure controls, defrost, superheat, box temps)","https://manuals.plus/rsg/r448a-condensing-unit-and-refrigeration-system-manual.pdf"];
SRC.kolpak=["Kolpak walk-in manual: electric defrost timer (55°F termination, fan delay, pump-down at defrost)","https://www.manualslib.com/manual/2235869/Kolpak-Pr.html?page=22"];
SRC.achrfd=["ACHR News, The Professor: Defrost termination / fan delay controls","https://achrnews.com/articles/110659-the-professor-defrost-termination-fan-delay-controls"];
SRC.dftxv=["Danfoss: Walk-in coolers, TXVs and solenoid valves","https://www.danfoss.com/en-us/service-and-support/case-stories/dcs/walk-in-coolers-thermostatic-expansion-valves-and-solenoid-valves"];
SRC.sgloc=["AC Service Tech: Filter drier, solenoid valve and sight glass locations","https://www.acservicetech.com/post/filter-drier-solenoid-valve-and-liquid-line-sight-locations-in-a-refrigeration-system"];

PHOTOS.cooler={compressor:[gimg("walk-in condensing unit hermetic compressor")],condenser:[gimg("walk-in condensing unit condenser coil")],fan:[gimg("condensing unit condenser fan motor")],
 contactor:[gimg("refrigeration contactor 30 amp")],receiver:[gimg("refrigeration liquid receiver with rotalock valve")],drier:[gimg("Sporlan Catch-All filter drier")],
 sglass:[gimg("refrigeration sight glass moisture indicator")],lls:[gimg("liquid line solenoid valve refrigeration Sporlan")],txv:[gimg("walk-in TXV expansion valve R-404A")],
 ucool:[gimg("walk-in cooler evaporator unit cooler")],efans:[gimg("walk-in evaporator fan motor")],dpc:[gimg("dual pressure control refrigeration Johnson Penn")],
 timer:[gimg("Paragon 8145 defrost timer")],cch:[gimg("compressor crankcase heater belly band")],tstat:[gimg("walk-in cooler thermostat")],gauges:[gimg("R-404A manifold gauges")],
 door:[gimg("walk-in cooler door gasket")],drain:[gimg("walk-in freezer drain line heater")],suction:[gimg("insulated suction line walk-in")],liquid:[gimg("refrigeration liquid line copper")],
 box:[gimg("walk-in cooler interior")]};
PHOTOS.freezer=Object.assign({},PHOTOS.cooler,{term:[gimg("Heatcraft DTFD defrost termination fan delay")],heaters:[gimg("walk-in freezer evaporator defrost heater element")],ucool:[gimg("walk-in freezer evaporator low profile")],box:[gimg("walk-in freezer interior")]});

ILL.receiver=`${box(16,46,128,40,"#7c858c",18)}<rect x="22" y="66" width="116" height="16" rx="8" fill="#e8892b" opacity=".85"/>${pipeV(124,14,46,8)}${pipeV(34,86,114,8)}${box(26,34,16,14,BR,3)}${label(80,62,"RECEIVER",WH,8)}${label(124,10,"FROM CONDENSER",K,6)}${label(58,112,"LIQUID OUT",K,6)}`;
ILL.sglass=`${pipeH(4,56,60,8)}${pipeH(104,156,60,8)}${hexnut(80,60,28,BR)}<circle cx="80" cy="60" r="18" fill="#f4f8fb" stroke="${K}"/><circle cx="80" cy="60" r="7" fill="#3fa34d"/>${[0,1,2].map(i=>`<circle cx="${70+i*10}" cy="${50+i*3}" r="2.5" fill="none" stroke="#6fb3e8"/>`).join("")}${label(80,104,"GREEN = DRY   YELLOW = WET",K,6)}${label(80,116,"BUBBLES = FLASH GAS",K,6)}`;
ILL.lls=`${pipeH(4,52,86,8)}${pipeH(108,156,86,8)}${box(52,72,56,28,BR,4)}${box(60,24,40,46,"#2f3337",4)}${label(80,48,"COIL",WH,8)}${label(80,60,"24/120/208V",WH,5)}<path d="M100 36 C120 36 126 24 140 20" stroke="#222" stroke-width="2" fill="none"/>${label(80,114,"NORMALLY CLOSED",K,7)}<path d="M30 104 l12 0 -4 -3 m4 3 -4 3" stroke="${K}" fill="none"/>`;
ILL.txv=`${pipeH(4,52,74,8)}${box(52,60,48,28,BR,4)}<path d="M56 60 V44 Q76 26 96 44 V60 Z" fill="${BR}" stroke="${BRD}"/>${pipeV(76,88,116,8)}<path d="M96 46 C126 40 130 22 146 18" stroke="${CU}" stroke-width="1.6" fill="none"/>${box(132,10,24,10,CU,4)}${label(144,32,"BULB",K,6)}${label(28,66,"LIQUID IN",K,6)}${label(110,110,"TO COIL",K,6)}${box(102,66,14,8,BRD,2)}${label(122,80,"ADJ",K,6)}`;
ILL.ucool=`${box(8,30,144,62,"#d8dcdf",4)}${box(98,36,48,50,"#59626a",2)}${fins(100,38,44,46,4,"#9aa3aa")}${[44,78].map(x=>`<circle cx="${x}" cy="61" r="18" fill="#3a3f44" stroke="${K}"/><circle cx="${x}" cy="61" r="4" fill="#9aa3aa"/>`).join("")}${box(96,92,54,6,"#9aa1a8",2)}${label(80,22,"UNIT COOLER (EVAPORATOR)",K,7)}${label(120,112,"DRAIN PAN",K,6)}`;
ILL.efans=`<circle cx="80" cy="58" r="40" fill="none" stroke="${K}" stroke-width="2"/>${[0,1,2,3,4].map(i=>`<ellipse cx="80" cy="36" rx="8" ry="20" fill="#9aa3aa" stroke="${K}" transform="rotate(${i*72} 80 58)"/>`).join("")}<circle cx="80" cy="58" r="9" fill="#22262a"/>${label(80,112,"EVAPORATOR FAN + GUARD",K,7)}`;
ILL.dpc=`${box(30,18,100,74,"#c9cfd4",4)}${box(42,30,34,30,"#9aa1a8",3)}${box(84,30,34,30,"#9aa1a8",3)}${label(59,48,"LOW",K,7)}${label(101,48,"HIGH",K,7)}<circle cx="59" cy="72" r="5" fill="#e8c33a"/><circle cx="101" cy="72" r="5" fill="#d23a26"/><path d="M50 92 C50 108 30 110 20 114 M110 92 C110 108 130 110 140 114" stroke="${CU}" stroke-width="1.6" fill="none"/>${label(80,12,"DUAL PRESSURE CONTROL",K,7)}`;
ILL.timer=`${box(24,10,112,100,"#c9cfd4",4)}<circle cx="80" cy="56" r="36" fill="#f4f4f0" stroke="${K}"/>${Array.from({length:24},(_,i)=>`<line x1="${80+30*Math.sin(i*Math.PI/12)}" y1="${56-30*Math.cos(i*Math.PI/12)}" x2="${80+34*Math.sin(i*Math.PI/12)}" y2="${56-34*Math.cos(i*Math.PI/12)}" stroke="${K}"/>`).join("")}${[0,6,12,18].map(h=>`<rect x="${77+26*Math.sin(h*Math.PI/12)}" y="${53-26*Math.cos(h*Math.PI/12)}" width="6" height="6" fill="#d23a26"/>`).join("")}<line x1="80" y1="56" x2="80" y2="28" stroke="${K}" stroke-width="2"/>${label(80,104,"24-HR DIAL, PINS = DEFROSTS",K,6)}`;
ILL.cch=`<path d="M52 108 V40 Q52 14 80 14 Q108 14 108 40 V108 Z" fill="#30363b" stroke="${K}"/><rect x="48" y="80" width="64" height="12" rx="3" fill="#d2541f" stroke="${K}"/><path d="M112 86 C130 86 136 100 150 104" stroke="#222" stroke-width="2" fill="none"/>${label(80,118,"CRANKCASE HEATER BAND",K,7)}`;
ILL.heaters=`${box(16,26,128,64,"#59626a",3)}${fins(18,28,124,60,4,"#9aa3aa")}<path d="M20 42 H140 M20 74 H140" stroke="#d2541f" stroke-width="4"/>${label(80,108,"ELECTRIC DEFROST HEATER RODS",K,7)}`;
ILL.drain=`${pipeH(10,110,30,8,"#c9cfd4")}${pipeV(110,26,110,8,"#c9cfd4")}<path d="M10 34 H114 V110" stroke="#d2541f" stroke-width="1.6" stroke-dasharray="4 3" fill="none"/>${box(96,104,30,8,"#7a8288",2)}${label(56,52,"HEATER TAPE",K,7)}${label(56,64,"(freezer only)",K,6)}${label(70,118,"P-TRAP OUTSIDE THE BOX",K,6)}`;
ILL.door=`${box(30,8,100,104,"#d8dcdf",3)}<rect x="30" y="8" width="100" height="104" rx="3" fill="none" stroke="#3a3f44" stroke-width="5"/>${box(112,52,10,22,"#7a8288",2)}${label(80,60,"GASKET",K,8)}${label(80,72,"+ HEATER WIRE",K,6)}`;

function wiSvg(p,lt){return `
<defs>
 <linearGradient id="${p}gEvap" gradientUnits="userSpaceOnUse" x1="0" y1="114" x2="0" y2="60"><stop offset="0" stop-color="var(--r-mix)"/><stop id="${p}eS1" offset=".8" stop-color="var(--r-mix)"/><stop id="${p}eS2" offset=".9" stop-color="var(--r-suc)"/><stop offset="1" stop-color="var(--r-suc)"/></linearGradient>
 <linearGradient id="${p}gCond" gradientUnits="userSpaceOnUse" x1="0" y1="205" x2="0" y2="396"><stop offset="0" stop-color="var(--r-dis)"/><stop offset=".12" stop-color="#e0662a"/><stop id="${p}cS2" offset=".9" stop-color="var(--r-liq)"/><stop offset="1" stop-color="var(--r-liq)"/></linearGradient>
</defs>
<line x1="10" y1="452" x2="790" y2="452" stroke="var(--line)" stroke-dasharray="2 4"/>
<g class="part" data-p="box" tabindex="0">
 <rect class="hl" x="20" y="40" width="370" height="405" rx="3" fill="url(#zCabIn)" fill-opacity=".35" stroke="url(#zSteelH)" stroke-width="9"/>
 <rect x="27" y="47" width="356" height="391" fill="none" stroke="var(--muted)" stroke-width=".8" stroke-dasharray="3 3"/>
 <rect x="96" y="330" width="170" height="5" fill="url(#zSteelH)" stroke="#5f686d"/><rect x="96" y="390" width="170" height="5" fill="url(#zSteelH)" stroke="#5f686d"/><g fill="url(#zTan)" stroke="#7d6b45" filter="url(#zShadow)">
 <rect x="104" y="300" width="34" height="30"/><rect x="142" y="308" width="28" height="22"/><rect x="200" y="296" width="40" height="34"/><rect x="108" y="362" width="44" height="28"/><rect x="170" y="366" width="30" height="24"/><rect x="214" y="358" width="38" height="32"/>
 <rect x="110" y="410" width="60" height="30"/><rect x="186" y="414" width="44" height="26"/></g>
</g>
<text class="lbl" x="36" y="70">${lt?"Walk-in freezer":"Walk-in cooler"}</text>
<text class="val" id="${p}boxTxt" x="36" y="90">35.0°F</text>
<text class="lblS" x="30" y="464">Building around the box: 75°F</text>

<!-- thermostat -->
<g class="part" data-p="tstat" tabindex="0">
${zTstat(34,144,44,50,p+"tstatTxt",p+"tstatLamp","35")}
 <text class="lblS" x="56" y="206" text-anchor="middle">Thermostat</text>
</g>

<!-- door -->
<g class="part" data-p="door" tabindex="0">
 <rect class="hl" x="12" y="250" width="40" height="192" fill="transparent" stroke="none"/>
 <rect id="${p}doorC" x="15" y="252" width="11" height="188" rx="2" fill="url(#zSteel)" stroke="#5f686d"/>
 <polygon id="${p}doorO" points="21,252 64,266 64,426 21,440" fill="url(#zSteel)" stroke="#5f686d" opacity="0"/>
 <g id="${p}aDoorG" opacity="0"><path id="${p}aDoor" class="air" d="M2 300 H44 M2 350 H50 M2 400 H44" stroke="var(--air-warm)"/></g>
 <rect id="${p}gasket" x="24" y="252" width="3" height="188" fill="var(--bad)" opacity="0"/>
 <text class="lblS" x="34" y="244">Door</text>
</g>

<!-- return air into the coil -->
<g id="${p}aRetG"><path id="${p}aRet" class="air" d="M306 230 V130 M346 230 V164"/>
 <path id="${p}aRetH" d="M300 138 l6 -10 6 10 M340 172 l6 -10 6 10" fill="none" stroke-width="2.5"/></g>
<!-- supply air out of the fans -->
<g id="${p}aSupG"><path id="${p}aSup" class="air" d="M190 74 H64 M190 98 H74"/>
 <path id="${p}aSupH" d="M72 68 l-10 6 10 6 M82 92 l-10 6 10 6" fill="none" stroke-width="2.5"/></g>

<!-- unit cooler -->
<rect x="160" y="50" width="214" height="72" rx="4" fill="url(#zSteelH)" stroke="#5f686d" stroke-width="1.2" filter="url(#zShadow)"/>
<g class="part" data-p="efans" tabindex="0">
 <rect class="hl" x="196" y="60" width="98" height="54" fill="transparent" stroke="none"/>
 ${[222,268].map((x,i)=>`<circle cx="${x}" cy="87" r="23" fill="url(#zInside)" stroke="#2a2f33"/><circle cx="${x}" cy="87" r="22" fill="url(#zGrille)" opacity=".5"/><g id="${p}eb${i}" fill="url(#zSteel)" stroke="#5f686d" stroke-width=".5">${[0,1,2,3,4].map(k=>`<ellipse cx="${x}" cy="72" rx="5" ry="12" transform="rotate(${k*72} ${x} 87)"/>`).join("")}</g><circle cx="${x}" cy="87" r="4" fill="#22262a"/>`).join("")}
 <text class="tag" x="245" y="128" text-anchor="middle" fill="var(--muted)">EVAP FANS</text>
</g>
<g class="part" data-p="ucool" tabindex="0">
 <rect class="hl" x="300" y="56" width="58" height="60" rx="2" fill="#5d6b75" stroke="var(--line)"/>
 <rect x="303" y="58" width="52" height="58" fill="url(#zFins)"/>${Array.from({length:6},(_,i)=>`<rect x="${306+i*8.4}" y="60" width="4.6" height="54" rx="2" fill="url(#${p}gEvap)"/>`).join("")}
 <g stroke="rgba(255,255,255,.35)" stroke-width="1">${[0,1,2,3,4,5,6,7,8,9,10].map(i=>`<line x1="${307+i*4.4}" y1="60" x2="${307+i*4.4}" y2="114"/>`).join("")}</g>
 <g id="${p}ice" opacity="0"><rect x="297" y="53" width="64" height="66" rx="4" fill="#cfe8f7"/><rect x="300" y="56" width="58" height="60" rx="3" fill="#f2faff"/><path d="M302 62 h54 M302 72 h54 M302 82 h54 M302 92 h54 M302 102 h54 M302 112 h54" stroke="#8fc3e6" stroke-dasharray="2 4"/></g>
 <text id="${p}iceTxt" x="329" y="90" text-anchor="middle" font-family="var(--display)" font-weight="700" font-size="12" fill="#2f6fd6" opacity="0">ICED</text>
</g>
${lt?`<g class="part" data-p="heaters" tabindex="0">
 <rect class="hl" x="290" y="62" width="78" height="44" fill="transparent" stroke="none"/>
 <path d="M294 72 H364 M294 86 H364 M294 100 H364" stroke="#3a2a20" stroke-width="5.5" stroke-linecap="round" fill="none"/>
 <path id="${p}htr" d="M294 72 H364 M294 86 H364 M294 100 H364" stroke="#9a6a4a" stroke-width="3.5" stroke-linecap="round" fill="none"/>
 ${[72,86,100].map(y=>`<rect x="287" y="${y-3.5}" width="7" height="7" rx="1.5" fill="#d9d4c7" stroke="#3a3f44" stroke-width=".7"/><rect x="364" y="${y-3.5}" width="7" height="7" rx="1.5" fill="#d9d4c7" stroke="#3a3f44" stroke-width=".7"/>`).join("")}
</g>
<g class="part" data-p="term" tabindex="0">
 <rect class="hl" x="164" y="58" width="30" height="58" fill="transparent" stroke="none"/>
 <rect x="171" y="82" width="16" height="6" fill="url(#zSteelH)" stroke="#5f686d" stroke-width=".6"/>
 <circle cx="179" cy="94" r="9" fill="url(#zSteel)" stroke="#3b4247"/><circle id="${p}termLamp" cx="179" cy="94" r="4" fill="var(--lamp-off)" stroke="#000" stroke-width=".5"/>
 <text class="zt" x="179" y="68" text-anchor="middle">TERM /</text><text class="zt" x="179" y="77" text-anchor="middle">FAN DLY</text>
</g>`:""}
<path id="${p}pMix" class="rpipe" d="M329 142 V118" stroke="var(--r-mix)" stroke-width="5"/>
<rect x="294" y="117" width="70" height="6" rx="2" fill="var(--line)"/>
<rect id="${p}panIce" x="294" y="110" width="70" height="8" rx="2" fill="#eaf6ff" stroke="#8fc3e6" opacity="0"/>

<!-- drain -->
<g class="part" data-p="drain" tabindex="0">
 <path d="M364 120 H400 V440" fill="none" stroke="#b9c0c6" stroke-width="5"/>
 ${lt?`<path id="${p}dHtr" d="M364 117 H397 V440" fill="none" stroke="#9a6a4a" stroke-width="2.2" stroke-dasharray="5 3"/><text class="zt" x="386" y="250" text-anchor="middle" transform="rotate(-90 386 250)">DRAIN HEATER</text>`:""}
 <rect class="hl" x="392" y="436" width="18" height="8" rx="2" fill="#7a8288"/>
 <circle id="${p}drip" cx="400" cy="430" r="3" fill="#6fb3e8" opacity="0"/>
 <rect id="${p}dIce" x="395" y="380" width="10" height="60" rx="3" fill="#eaf6ff" stroke="#8fc3e6" opacity="0"/>
</g>

<!-- condensing unit cabinet (behind the piping) -->
<rect x="446" y="176" width="330" height="264" rx="5" fill="url(#zCab)" stroke="#5f686d" stroke-width="1.5" filter="url(#zShadow)"/><rect x="452" y="182" width="318" height="252" rx="2" fill="url(#zCabIn)" stroke="#9aa3a9"/>
<!-- suction line -->
<g class="part" data-p="suction" tabindex="0">
 <path class="ins" d="M358 62 H425 V372 H560" stroke-width="14"/>
 <path id="${p}pSuc" class="rpipe" d="M358 62 H425 V372 H560" stroke="var(--r-suc)" stroke-width="8"/>
 <path id="${p}fSuc" class="rflow" d="M358 62 H425 V372 H560"/>
 <path id="${p}frost" d="M358 62 H425 V372 H560" fill="none" stroke="var(--ice)" stroke-width="14" stroke-dasharray="2 3" opacity="0"/>
</g>

<!-- liquid line -->
<g class="part" data-p="liquid" tabindex="0">
 <path id="${p}pLiq" class="rpipe" d="M662 428 H644 V446 H438 V150 H340" stroke="var(--r-liq)" stroke-width="5"/>
 <path id="${p}fLiq" class="rflow" d="M662 428 H644 V446 H438 V150 H340"/>
</g>

<!-- TXV -->
<g class="part" data-p="txv" tabindex="0">
 <rect class="hl" x="312" y="130" width="34" height="32" fill="transparent" stroke="none"/>
 <rect x="318" y="142" width="22" height="16" rx="3" fill="url(#zBrass)" stroke="#5e400e"/><path d="M320 142 V136 Q329 128 338 136 V142 Z" fill="url(#zSteel)" stroke="#5f686d" stroke-width=".7"/>
 <path d="M336 146 C392 146 388 96 376 66" fill="none" stroke="#c87f4f" stroke-width="1.4"/><rect x="368" y="58" width="16" height="8" rx="3" fill="#c87f4f" stroke="var(--ink)" stroke-width=".8"/>
 <text class="tag" x="326" y="172" text-anchor="middle" fill="var(--muted)">TXV</text>
</g>

<!-- liquid line solenoid -->
<g class="part" data-p="lls" tabindex="0">
 <rect class="hl" x="350" y="124" width="26" height="36" fill="transparent" stroke="none"/>
 <rect x="352" y="143" width="22" height="14" rx="2" fill="url(#zBrassH)" stroke="#5e400e"/>
 <rect x="354" y="126" width="18" height="18" rx="2" fill="url(#zPlasticDk)" stroke="#000"/>
 <circle id="${p}llsLamp" cx="363" cy="135" r="4" fill="var(--lamp-off)"/>
 <text class="tag" x="374" y="186" text-anchor="middle" fill="var(--muted)">SOLENOID</text>
</g>
<text class="val" id="${p}coilTxt" x="150" y="146" font-size="11">Coil 25°F</text>
<text class="val" id="${p}stTxt" x="150" y="162" font-size="10" font-weight="700">COOLING</text>

<!-- outdoor condensing unit -->
<text class="zl" x="454" y="196">Condensing unit</text>
<text class="lbl" x="454" y="148">Outdoors</text><text class="val" id="${p}outTxt" x="454" y="166">90°F</text>

<rect x="462" y="200" width="88" height="86" rx="2" fill="url(#zSteelH)" stroke="#6f787e"/>
<g class="part" data-p="contactor" tabindex="0">
${zContactor(468,206,34,44,p+"contBar",p+"contLamp",218)}<text class="zt" x="485" y="262" text-anchor="middle">CONTACTOR</text>
</g>
<g class="part" data-p="timer" tabindex="0">
 <circle cx="527" cy="228" r="20" fill="url(#zPlasticDk)"/><circle class="hl" cx="527" cy="228" r="17" fill="url(#zPlastic)" stroke="#8f887a"/>
 ${[0,6,12,18].map(h=>`<circle cx="${527+13*Math.sin(h*Math.PI/12)}" cy="${228-13*Math.cos(h*Math.PI/12)}" r="1.8" fill="var(--bad)"/>`).join("")}
 <line id="${p}tHand" x1="527" y1="228" x2="527" y2="214" stroke="#1d2327" stroke-width="2" stroke-linecap="round"/>
 <circle id="${p}defLamp" cx="527" cy="256" r="4" fill="var(--lamp-off)"/>
 <text class="zt" x="527" y="276" text-anchor="middle">DEFROST TIMER</text>
</g>

<!-- discharge -->
<path id="${p}pDis" class="rpipe" d="M600 290 V215 H730" stroke="var(--r-dis)" stroke-width="7"/>
<path id="${p}fDis" class="rflow" d="M600 290 V215 H730"/>
<text class="valD" fill="#1d2327" id="${p}dTxt" x="608" y="250">Discharge 160°F</text>

<!-- condenser -->
<g class="part" data-p="condenser" tabindex="0">
 <rect class="hl" x="724" y="200" width="40" height="200" rx="2" fill="#5f686d" stroke="#3b4247"/>
 <rect x="726" y="202" width="36" height="196" fill="url(#zFins)"/>${Array.from({length:20},(_,i)=>`<rect x="729" y="${206+i*9.6}" width="30" height="4.6" rx="2" fill="url(#${p}gCond)"/>`).join("")}
 <rect id="${p}cDirt" x="724" y="200" width="40" height="200" fill="#6b5a3a" opacity="0"/>
</g>
<g id="${p}aInG"><path id="${p}aIn" class="air" d="M796 250 H772 M796 300 H772 M796 350 H772"/></g>
<path id="${p}pCnd" class="rpipe" d="M746 398 V410" stroke="var(--r-liq)" stroke-width="5"/>

<g class="part" data-p="fan" tabindex="0">
${zFanTop(640,160,120,14,p+"fb1",700,167,p+"fanB")}
 <text class="lblS" x="700" y="156" text-anchor="middle">Condenser fan</text>
</g>
<g id="${p}aOutG"><path id="${p}aOut" class="air" d="M672 146 V96 M700 146 V90 M728 146 V96"/>
 <path id="${p}aOutH" d="M666 100 l6 -10 6 10 M694 94 l6 -10 6 10 M722 100 l6 -10 6 10" fill="none" stroke-width="2.5"/></g>

<!-- receiver -->
<g class="part" data-p="receiver" tabindex="0">
 <rect class="hl" x="650" y="408" width="112" height="28" rx="13" fill="url(#zSteelH)" stroke="#4d555a" filter="url(#zShadow)"/>
 <clipPath id="${p}rcvClip"><rect x="652" y="410" width="108" height="24" rx="11"/></clipPath>
 <rect id="${p}rcvLvl" x="652" y="422" width="108" height="14" fill="var(--r-liq)" opacity=".85" clip-path="url(#${p}rcvClip)"/>
 <text x="706" y="426" text-anchor="middle" font-family="var(--display)" font-size="9" font-weight="700" fill="#1d2327">RECEIVER</text>
</g>

<!-- compressor -->
<g class="part" data-p="compressor" tabindex="0">
${zCompressor(560,286,80,104)}<rect x="566" y="308" width="68" height="76" rx="4" fill="rgba(14,17,19,.78)" stroke="#5f686d" stroke-width=".8"/>
 <text x="600" y="326" text-anchor="middle" font-family="var(--display)" font-size="12" font-weight="600" fill="#e9ecee">COMPRESSOR</text>
 <text id="${p}compSt" x="600" y="346" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="#e9ecee">OFF</text>
 <text id="${p}amps" x="600" y="363" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#c4cacf">0.0 A</text>
 <text id="${p}wet" x="600" y="378" text-anchor="middle" font-family="var(--display)" font-size="9" font-weight="700" fill="#6fb3e8" opacity="0">LIQUID FLOODBACK</text>
</g>
<g class="part" data-p="cch" tabindex="0">
 <rect id="${p}cchB" class="hl" x="556" y="384" width="88" height="9" rx="3" fill="var(--lamp-off)" stroke="var(--line)"/>
</g>
<g id="${p}burn" opacity="0"><g fill="#555" opacity=".85"><circle cx="600" cy="282" r="18"/><circle cx="586" cy="260" r="14"/><circle cx="612" cy="242" r="16"/></g><path d="M572 320 l14 20 -8 10 16 18" stroke="var(--bad)" stroke-width="3" fill="none"/></g>

<!-- dual pressure control -->
<g class="part" data-p="dpc" tabindex="0">
 <path d="M488 350 V368 M512 318 C540 300 585 270 600 262" fill="none" stroke="#c87f4f" stroke-width="1.2"/>
 <rect class="hl" x="470" y="318" width="52" height="32" rx="3" fill="url(#zPlasticDk)" stroke="#000" filter="url(#zShadow)"/>
 <circle id="${p}lpLamp" cx="484" cy="334" r="4" fill="var(--lamp-off)"/><circle id="${p}hpLamp" cx="508" cy="334" r="4" fill="var(--lamp-off)"/>
 <text class="tag" x="484" y="346" text-anchor="middle" fill="var(--muted)">LP</text><text class="tag" x="508" y="346" text-anchor="middle" fill="var(--muted)">HP</text>
 <text class="zt" x="496" y="312" text-anchor="middle">PRESSURE CONTROL</text>
</g>
<text class="valD" fill="#1d2327" id="${p}slTxt" x="466" y="392">Suction line 30°F</text>

<!-- drier and sight glass -->
<g class="part" data-p="drier" tabindex="0">
${zDrier(548,438,36,16,p+"drierFrost",-1)}
 <text class="zt" x="566" y="432" text-anchor="middle">DRIER</text>
</g>
<g class="part" data-p="sglass" tabindex="0">
 ${zHex(500,446,13)}<circle class="hl" cx="500" cy="446" r="9" fill="#eef6fb" stroke="#5e400e" stroke-width="1.2"/>
 <circle id="${p}sgDot" cx="500" cy="446" r="3.5" fill="#3fa34d"/>
 <g id="${p}bub" opacity="0" fill="none" stroke="#2f6fd6" stroke-width="1.2"><circle cx="495" cy="442" r="2"/><circle cx="504" cy="441" r="1.6"/><circle cx="503" cy="450" r="2"/><circle cx="495" cy="450" r="1.4"/></g>
 <text class="zt" x="500" y="430" text-anchor="middle">SIGHT GLASS</text>
</g>
<text class="valD" fill="#1d2327" id="${p}llTxt" x="466" y="414">Liquid line 100°F</text>

<!-- gauges -->
<g class="part" data-p="gauges" tabindex="0">
 ${hoseSvg(p,[425,300],[455,444],"M500 140 C470 200 430 250 425 300","M580 140 C640 300 455 330 455 444")}
 <g id="${p}man" class="man" style="cursor:grab;touch-action:none">
 <rect class="hl" x="506" y="120" width="68" height="20" rx="4" fill="url(#zAlu)" stroke="#5f686d"/>
 <rect x="494" y="124" width="12" height="12" rx="3" fill="#2f6fd6" stroke="#111"/><rect x="574" y="124" width="12" height="12" rx="3" fill="#d23a26" stroke="#111"/>
 <path d="M485 114 V120 M595 114 V120" stroke="#5f686d" stroke-width="5"/>
 <text x="540" y="134" text-anchor="middle" font-family="var(--display)" font-size="10" font-weight="700" fill="#1d2327">R-404A</text>
 ${zGauge(485,74,38,"#2f6fd6","",500)}${zGauge(595,74,38,"#d23a26","",800)}
 <line id="${p}nLo" x1="485" y1="74" x2="485" y2="50" stroke="#c0281c" stroke-width="2.5" stroke-linecap="round"/>
 <line id="${p}nHi" x1="595" y1="74" x2="595" y2="50" stroke="#c0281c" stroke-width="2.5" stroke-linecap="round"/>
 <circle cx="485" cy="74" r="3.5" fill="#222"/><circle cx="595" cy="74" r="3.5" fill="#222"/>
 <text id="${p}gLoP" x="485" y="94" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#1d2327">60 psig</text>
 <text id="${p}gLoT" x="485" y="105" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="#4b555b">25°F sat</text>
 <text id="${p}gHiP" x="595" y="94" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="#1d2327">270 psig</text>
 <text id="${p}gHiT" x="595" y="105" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="#4b555b">110°F sat</text>
 <text class="tag" x="485" y="22" text-anchor="middle" fill="#3d7de0">LOW SIDE</text>
 <text class="tag" x="595" y="22" text-anchor="middle" fill="#d23a26">HIGH SIDE</text>
 </g>
</g>

<text class="val" id="${p}target" x="648" y="44" font-size="11">Target SH 8–10°F</text>
<text class="val" id="${p}target2" x="648" y="58" font-size="10" fill="var(--muted)">at the coil outlet</text>

<g id="${p}labels">
 <text class="st" x="608" y="232" fill="var(--r-dis)">HOT GAS</text>
 <text class="st" x="610" y="466" fill="var(--r-liq)">WARM LIQUID, HIGH PRESSURE</text>
 <text class="st" x="150" y="182" fill="var(--r-mix)">COLD LIQUID + FLASH GAS TO COIL</text>
 <text class="st" x="466" y="359" fill="var(--r-suc)">COOL VAPOR</text>
</g>`}

function mkWalk(lt){
 const p=lt?"z_":"w_";
 const Qn=lt?9000:12000,SSTn=lt?-20:25,UA=lt?75:160,Cbox=lt?900:1200,RLAw=lt?10:8,LRAw=lt?60:48;
 const Rn=(psat4(110)+ATM)/(psat4(SSTn)+ATM),Pdes=psat4(110);
 const faults=[["leak","Refrigerant leak"],["dirtyCond","Dirty condenser coil"],["condFan","Condenser fan motor fails"],["efan","Evaporator fan motors fail"],
  ["door","Door gasket torn (door won't seal)"],["llsStuck","Solenoid coil burns open (valve stays closed)"],["llsLeak","Solenoid valve leaks through"],
  ["drier","Plugged filter drier"],["moist","Moisture in the system"],["txvShut","TXV bulb loses its charge (valve closes)"],["txvBulb","TXV bulb loose on the suction line (overfeeds)"],
  ["defTimer","Defrost timer motor stops (no defrosts)"]];
 if(lt)faults.push(["heater","Defrost heaters burn out"],["term","Termination thermostat stuck open"],["drainH","Drain line heater fails"]);
 faults.push(["cch","Crankcase heater fails"],["comp","Worn compressor (leaks internally)"],["noncond","Air in the system (non-condensables)"],["contactor","Contactor contacts welded shut"],
  ["hpsFail","High pressure control fails closed"],["lpsFail","Low pressure control fails closed"],["olFail","Compressor overload fails to open"]);
 const sliders=[
  {k:"set",l:"Box thermostat",u:"°F",min:lt?-30:20,max:lt?20:60,step:1,v:lt?-10:35,n:lt?[-20,0]:[33,40],note:lt?"Freezers usually hold about -10°F":"Coolers usually hold about 35°F"},
  {k:"out",l:"Outdoor temperature",u:"°F",min:-10,max:120,step:1,v:90,note:"Condensing unit outdoors. A head pressure control valve holds the head up in cold weather."},
  {k:"charge",l:"Refrigerant charge",u:"%",min:0,max:160,step:1,v:100,n:[90,115],note:"Percent of the correct charge. The receiver absorbs some extra; watch the sight glass."},
  {k:"dpd",l:lt?"Defrosts per day":"Off-cycle defrosts per day",u:"",min:0,max:8,step:1,v:4,n:lt?[3,4]:[2,4],note:lt?"Low temp: 3–4 a day":"Medium temp: 2–4 a day"},
  {k:"dfs",l:"Defrost fail-safe time",u:" min",min:10,max:90,step:1,v:lt?44:35,n:lt?[35,50]:[25,45],note:lt?"Low temp: about 44 minutes":"Medium temp: about 35 minutes",more:1}];
 if(lt)sliders.push({k:"term",l:"Defrost termination",u:"°F",min:35,max:90,step:1,v:55,n:[45,65],note:"About 55°F coil temperature",more:1},
  {k:"fd",l:"Fan delay",u:"°F",min:-10,max:45,step:1,v:25,n:[20,30],note:"Fans restart at about 20–30°F coil temperature",more:1});
 sliders.push({k:"sh",l:"TXV superheat setting",u:"°F",min:0,max:30,step:1,v:8,n:[6,12],note:"8–10°F at the evaporator",more:1},
  {k:"lpo",l:"Low pressure control cut-out",u:" psig",min:-5,max:40,step:1,v:3,n:[0,10],note:"Pump-down cut-out, typically about 3 psig",more:1},
  {k:"lpi",l:"Low pressure control cut-in",u:" psig",min:5,max:80,step:1,v:20,n:[15,lt?22:45],note:"Typically about 20 psig",more:1},
  {k:"hps",l:"High pressure control cut-out",u:" psig",min:250,max:600,step:5,v:450,n:[400,460],note:"Typically 450 psig, resets at 375",more:1});
 const lamps=[["call","Box call","g"],["lls","Solenoid","g"],["comp","Compressor","g"],["fan","Cond. fan","g"],["efan","Evap fans","g"],["def","Defrost","a"]];
 if(lt)lamps.push(["heat","Heaters","a"]);
 lamps.push(["lp","LP open","a"],["hp","HP open","r"],["ol","Overload","r"],["cch","Crankcase htr","a"]);

 const sim={id:lt?"freezer":"cooler",p,lt,name:lt?"Walk-in freezer":"Walk-in cooler",svg:wiSvg(p,lt),sliders,faults,
  hidden:["hpsFail","lpsFail","olFail"],txvOnly:[],lamps,
  scenarios:[{l:"Burnout: condenser fan dead, high pressure control and overload fail",f:["condFan","hpsFail","olFail"],v:{out:100}},
   {l:"Burnout in a vacuum: solenoid stuck closed, low pressure control and overload fail",f:["llsStuck","lpsFail","olFail"]},
   {l:"Liquid floodback: evaporator fans dead and TXV bulb loose",f:["efan","txvBulb"]},
   lt?{l:"Iced coil: defrost heaters burned out and a torn door gasket",f:["heater","door"]}:{l:"Iced coil: door propped open and the defrost timer stopped",f:["defTimer"],s:{doorOpen:true}}],
  startMsg(){return `${this.name} started. Box ${this.S.Tbox.toFixed(1)}°F, thermostat ${this.V.set}°F, outdoors ${this.V.out}°F.`},
  parts:{
   compressor:{n:"Compressor",s:"Pumps low-pressure vapor up to high-pressure hot gas.",
    w:`Walk-in condensing units use hermetic reciprocating or scroll compressors (semi-hermetics on bigger boxes). It sits outdoors or on the roof with the condenser and receiver.`,
    y:`It runs whenever the low and high pressure controls are closed. It does not take orders from the box thermostat directly: the thermostat opens the liquid line solenoid, suction pressure rises, and the low pressure control starts the compressor. ${lt?"A low temp compressor runs a high compression ratio, so its discharge runs hot.":""}`,
    f:`Running in a deep vacuum (no refrigerant coming back) leaves the motor with no suction gas to cool it, and it overheats. Liquid coming back (floodback, or migration during the off cycle) washes oil off the bearings. Keep the discharge line under about 225°F.`,
    src:["em_cycle","em_scroll","hvs","rsg"],faults:["comp","olFail","contactor"]},
   condenser:{n:"Condenser coil",s:"Rejects the box heat (plus motor heat) outdoors.",
    w:"Finned coil with a fan pulling outdoor air across it.",
    y:"Condensing temperature typically runs about 20°F above the outdoor air. The liquid drains from the bottom of the coil into the receiver.",
    f:"A dirty coil or dead fan sends head pressure, amps and discharge temperature up until the high pressure control opens.",
    src:["em_cycle","rsg"],faults:["dirtyCond"]},
   fan:{n:"Condenser fan",s:"Pulls outdoor air through the condenser.",w:"Motor and blade on the condensing unit, wired with the compressor contactor.",y:"Runs with the compressor. Some units add a fan-cycling control for cold weather.",f:"A dead fan sends head pressure up fast.",src:["rsg"],faults:["condFan"]},
   contactor:{n:"Contactor",s:"Switches the compressor and condenser fan.",w:"A relay with heavy contacts. Its coil is wired through the low and high pressure controls.",y:"On a pump-down system the pressure controls, not the thermostat, pull it in.",f:"Welded contacts keep the compressor running even after the low pressure control opens: it pulls a vacuum and overheats.",src:["beacon"],faults:["contactor"]},
   receiver:{n:"Liquid receiver",s:"Storage tank for liquid refrigerant.",
    w:"A tank after the condenser. Liquid drains in at the top; a dip tube feeds the liquid line from the bottom so only liquid leaves.",
    y:"It lets the system run with more or less refrigerant in the evaporator as the load changes, and it stores the charge when the system pumps down. Because the liquid in it is saturated, a receiver system shows little subcooling, so charge is judged by the sight glass and superheat instead.",
    f:"Too little charge and the receiver runs dry: vapor gets into the liquid line and bubbles show in the sight glass. Too much and liquid backs up into the condenser, raising head pressure.",
    src:["em_cycle","sgloc"],faults:["leak"]},
   drier:{n:"Filter drier",s:"Catches moisture, acid and dirt in the liquid line.",w:"A shell packed with desiccant, installed just after the receiver.",y:"Protects the solenoid valve and TXV, whose small ports clog easily.",f:"A plugged drier is a restriction: the outlet feels colder than the inlet (it may sweat or frost) and the sight glass after it shows bubbles even with a full charge.",src:["sgloc"],faults:["drier"]},
   sglass:{n:"Sight glass",s:"Window into the liquid line, with a moisture indicator.",w:"A glass port after the drier. The center dot changes color: green is dry, yellow means moisture.",y:"A clear glass full of liquid means the TXV is getting solid liquid. Bubbles mean flash gas: low charge, a restriction before the glass, or not enough head pressure.",f:"Don't charge to a clear glass alone. Bubbles right after a restriction are not a low charge. In cold weather, low charge shows up as bubbles when the head pressure valve is holding the head up.",src:["sgloc","rsg"],faults:["moist"]},
   lls:{n:"Liquid line solenoid",s:"Electric valve the box thermostat opens and closes.",
    w:"A normally closed valve with an electric coil. Power on the coil lifts the plunger and lets liquid through.",
    y:"Thermostat calls: the solenoid opens, liquid feeds the TXV, suction pressure rises and the low pressure control starts the compressor. Thermostat satisfied: the solenoid closes and the compressor pumps the refrigerant into the receiver until the low pressure control stops it. That is a pump-down system, and it keeps liquid out of the compressor during the off cycle.",
    f:"A burned-out coil leaves the valve shut: the box warms while the compressor sits pumped down. A valve that leaks through lets pressure creep up during the off cycle, so the compressor short cycles with the thermostat satisfied.",
    src:["dftxv","sgloc","kolpak"],faults:["llsStuck","llsLeak"]},
   txv:{n:"Thermostatic expansion valve",s:"Meters liquid into the coil to hold a steady superheat.",
    w:"Brass valve at the coil inlet. A bulb clamped to the suction line pushes it open; a spring and the coil pressure push it closed.",
    y:"It keeps the coil as full as possible while making sure the refrigerant all boils before it leaves. Typical setting: 8–10°F superheat at the evaporator.",
    f:"A lost bulb charge closes the valve and starves the coil (low suction, high superheat). A loose bulb reads warm and overfeeds, flooding liquid back. Moisture can freeze in its port on a low temperature system.",
    src:["dftxv","em_txv","rsg"],faults:["txvShut","txvBulb","moist"]},
   ucool:{n:"Evaporator (unit cooler)",s:"Coil and fans hung from the ceiling inside the box.",
    w:"A finned coil with fans that pull box air through it. A drain pan under it catches defrost water.",
    y:`The coil typically runs about 10°F below the box temperature. ${lt?"At -10°F box that is a coil near -20°F, so frost builds on every cycle and needs heater defrosts.":"At 35°F box the coil is around 25°F, below freezing, so it frosts while running and clears in the off cycle."}`,
    f:"Frost and ice block the air: suction pressure drops, the box warms, and the compressor runs longer. Heavy door traffic or a bad gasket adds moisture and frost.",
    src:["rsg","em_cycle"],faults:["efan","defTimer"]},
   efans:{n:"Evaporator fans",s:"Move box air through the coil.",w:"Small shaded-pole or ECM motors with guards.",y:lt?"In a freezer they stop during defrost and stay off after it until the coil is cold again (fan delay), so they don't blow heat and water into the box.":"In a cooler they usually run all the time, including during off-cycle defrost, which uses box air to melt the frost.",f:"Dead fans: the coil can't pick up heat, suction drops, the box warms and liquid can flood back to the compressor.",src:["achrfd","kolpak"],faults:["efan"]},
   ...(lt?{heaters:{n:"Defrost heaters",s:"Electric rods in the coil that melt the frost.",w:"Resistance heaters threaded through the coil fins, plus a heater in the drain pan.",y:"The timer switches power from the solenoid and fans to the heaters. They stay on until the termination thermostat sees about 55°F or the fail-safe time runs out.",f:"Burned-out heaters: frost builds every cycle until the coil is a block of ice. A heater safety (limit) opens if they overheat.",src:["kolpak","achrfd"],faults:["heater","term"]}}:{}),
   ...(lt?{term:{n:"Defrost termination / fan delay",s:"Ends each heater defrost and holds the fans off until the coil is cold again.",
    w:"A snap-disc control clamped to the coil (for example a Heatcraft DTFD or Kolpak termination thermostat). One switch closes on a rise at about 55°F; the other closes on a fall at about 25°F.",
    y:"When the coil reaches about 55°F the termination switch ends defrost early, before the fail-safe time. After the drip time, cooling restarts but the fan delay keeps the evaporator fans off until the coil drops to about 25°F, so the fans don't blow warm, wet air and leftover water into the box. Lamp: green = normal, amber = defrost or drip, blue = fan delay holding the fans.",
    f:"Stuck open: every defrost runs the full fail-safe time and overheats the coil. Wrong place on the coil: defrost ends with ice still left in the coldest corner.",src:["achrfd","kolpak"],faults:["term"]}}:{}),
   timer:{n:"Defrost timer",s:lt?"Starts each heater defrost.":"Starts each off-cycle defrost.",
    w:"A 24-hour clock with pins for each defrost (often 4 a day) and a fail-safe time.",
    y:lt?"At a pin it cuts power to the thermostat, solenoid and fans, so the system pumps down, then powers the heaters. The termination thermostat ends defrost at about 55°F; then a short drip time, then cooling with the fans held off until the coil is cold.":"At a pin it closes the solenoid for a set time (about 35 minutes) while the fans keep blowing box air over the coil to melt the frost.",
    f:"A timer that stops leaves the coil without defrosts: it ices up over a day or two.",src:["kolpak","rsg","achrfd"],faults:lt?["defTimer","term"]:["defTimer"]},
   dpc:{n:"Dual pressure control",s:"Low pressure side runs the pump-down; high side is the safety.",
    w:"Two pressure switches in one case, piped to the suction and discharge lines.",
    y:"Low side: opens around 3 psig (pump-down complete) and closes around 20 psig (solenoid open, load present). High side: opens around 450 psig and resets at 375.",
    f:"A low side stuck closed lets the compressor run in a vacuum. Cut-in set below the off-cycle pressure causes short cycling.",
    src:["rsg","acd"],faults:["lpsFail","hpsFail"]},
   cch:{n:"Crankcase heater",s:"Keeps refrigerant from soaking into the compressor oil while it's off.",w:"A band or insert heater on the compressor shell, powered whenever the compressor is off.",y:"Refrigerant is drawn to the oil, most of all when the condensing unit is cold. Keeping the oil warm stops it from collecting there.",f:"Failed heater plus a cold night: liquid collects in the crankcase and the oil foams or slugs at startup.",src:["rsg"],faults:["cch"]},
   tstat:{n:"Box thermostat",s:"Opens the liquid line solenoid when the box is warm.",w:"Mounted inside the box, out of the fan blast.",y:"On a pump-down system it switches the solenoid, not the compressor.",f:"",src:["kolpak"],faults:[]},
   door:{n:"Door and gasket",s:"Biggest source of heat and moisture.",w:"Insulated door with a magnetic gasket and, on freezers, a heater wire in the frame.",y:"Every opening brings in warm, wet air that ends up as frost on the coil.",f:"A torn gasket or a propped door: the box can't hold temperature and the coil frosts fast.",src:["rsg"],faults:["door"]},
   drain:{n:"Condensate drain",s:"Carries defrost water out of the box.",w:`Pipe from the drain pan out through the wall to a trap and floor drain.${lt?" In a freezer it carries heater tape so the water can't refreeze in it.":""}`,y:"Water from every defrost has to leave before it refreezes.",f:lt?"A failed drain heater lets the line freeze; water backs up into the pan and freezes into the bottom of the coil.":"A plugged drain overflows the pan.",src:["kolpak"],faults:lt?["drainH"]:[]},
   gauges:{n:"Gauges and line temperatures",s:"Pressures, saturation temperatures, superheat.",w:"Compound gauge on the suction service valve, high side on the receiver or liquid line.",y:`R-404A: ${lt?"a -10°F freezer runs about -20°F coil, near 16 psig":"a 35°F cooler runs about 25°F coil, near 62 psig"}. Head at 90°F outdoors about 110°F condensing, near 270 psig.`,f:"",src:["r404","rsg"],faults:[]},
   suction:{n:"Suction line",s:"Insulated vapor line back to the compressor.",w:"Larger insulated copper from the coil to the condensing unit. The TXV bulb clamps to it at the coil outlet.",y:"Carries the vapor the coil boiled off.",f:"Frost all the way back to the compressor, or a flooding coil, means liquid is coming back.",src:["em_cycle"],faults:[]},
   liquid:{n:"Liquid line",s:"Small line from the receiver to the TXV.",w:"Copper line carrying warm high-pressure liquid, with the drier, sight glass and solenoid on it.",y:"It must deliver solid liquid to the TXV.",f:"",src:["sgloc"],faults:[]},
   box:{n:lt?"Freezer box":"Cooler box",s:"Insulated panels around the product.",w:"Foam panels with a door. The building around it is at 75°F here.",y:"Heat leaks through the walls, comes in with the door and the product, and the fan motors add more.",f:"",src:["rsg"],faults:[]}},
  init(){const V=this.V,Tb=V.set+3;
   return {t:0,dead:null,Tbox:Tb,Tcoil:Tb,Ps:Math.min(psat4(Tb),12),Pd:psat4(V.out+3),frost:0,panIce:0,Tm:100,ol:false,hp:false,lp:true,lpT:0,calling:false,svc:true,doorOpen:false,meter:"txv",
    comp:false,contactor:false,fanOut:false,efanOn:true,llsOpen:false,llsCoil:false,heat:false,heatOn:false,def:0,defT:0,dripT:0,nextDef:3*3600,
    flood:0,mig:0,mfrac:0,Q:0,feed:1,sh:8,shRaw:8,sc:2,sst:SSTn,sct:110,Tdis:90,amps:0,ang:0,fang:0,off:0,aoff:0,runT:0,offT:0,starts:[],tfz:false,tfzT:0,bub:false,head:false,logs2:{}}},
  switches:[
   {l:S=>`Disconnect: ${S.svc?"on":"off"}`,on:S=>S.svc,act(sim){sim.S.svc=!sim.S.svc;log(sim,`Condensing unit disconnect ${sim.S.svc?"on":"pulled (off)"}.`)}},
   {l:S=>`Door: ${S.doorOpen?"propped open":"closed"}`,on:S=>S.doorOpen,act(sim){sim.S.doorOpen=!sim.S.doorOpen;log(sim,sim.S.doorOpen?"Door propped open. Warm, wet air is pouring in.":"Door closed.",sim.S.doorOpen?"w":"")}},
   {l:S=>S.def===1?"End defrost":"Start a defrost",on:S=>S.def===1,act(sim){const S=sim.S;if(S.def===1){S.defT=1e9;log(sim,"Defrost ended by hand.")}else if(S.def===0){sim.startDef("by hand")}}},
   {l:S=>`Labels: ${S.labels===false?"off":"on"}`,on:S=>S.labels!==false,act(sim){sim.S.labels=sim.S.labels===false}}],
  actions:[],
  startDef(why){const S=this.S;S.def=1;S.defT=0;S.nextDef=86400/Math.max(1,this.V.dpd);log(this,lt?`Defrost started ${why}. Solenoid and fans off; the system pumps down, then the heaters come on.`:`Off-cycle defrost started ${why}. Solenoid closed; fans keep blowing box air over the coil.`)},
  resets(S){const r=[];if(S.frost>0.6&&S.def===0&&!S.dead)r.push(["Defrost the iced coil now",()=>this.startDef("by hand to clear ice")]);return r},
  stateTxt(S){return S.dead?"FAILED":S.def===1?(lt?"DEFROST (HEATERS)":"OFF-CYCLE DEFROST"):S.def===2?"DRIP TIME":S.comp?(S.llsOpen?(S.def===3?"COOLING, FAN DELAY":"COOLING"):"PUMPING DOWN"):S.calling&&S.lp?"WAITING ON LP CONTROL":"OFF, PUMPED DOWN"},
  reads(S){const run=S.comp;return [["Box",`${S.Tbox.toFixed(1)}°F`],["Coil",`${f0(S.Tcoil)}°F`],["Suction",fmtP(S.Ps)],["Head",`${f0(S.Pd)} psig`],["Superheat",run&&S.feed>0.02?`${f0(S.sh)}°F`:"—"],["State",this.stateTxt(S).toLowerCase()]]},
  targets(){const S=this.S,F=this.F,V=this.V,Tamb=V.out,ch=Math.max(0,V.charge/100);
   const condAir=(F.condFan||!S.fanOut)?0.12:(F.dirtyCond?0.55:1);
   let feed=ch>=0.8?1:clamp((ch-0.3)/0.5,0,1);
   if(F.drier)feed*=0.45;if(F.txvShut)feed*=0.12;if(S.tfz)feed*=0.1;
   feed*=S.llsOpen?1:(F.llsLeak?0.01:0);
   const af=(S.efanOn?1:0.12)*(1-0.8*S.frost);
   let sct=Tamb+20,sst=SSTn,Q=0;
   for(let it=0;it<3;it++){const Pd=psat4(sct);
    const qc=s=>{const Ps=psat4(s),r=(Pd+ATM)/Math.max(0.5,Ps+ATM);return Qn*(Ps+ATM)/(psat4(SSTn)+ATM)*clamp(1-0.04*(r-Rn),0.05,1.3)*(F.comp?0.55:1)};
    const qe=s=>Qn*Math.max(0,S.Tbox-s)/10*af*feed;
    let lo=-90,hi=S.Tbox-0.1;
    if(qc(lo)>=qe(lo)){sst=lo}else{for(let i=0;i<30;i++){const m=(lo+hi)/2;if(qc(m)>qe(m))hi=m;else lo=m}sst=(lo+hi)/2}
    Q=Math.min(qc(sst),qe(sst));
    sct=Tamb+Math.min(80,20*(Q/Qn+0.15)/1.15/condAir);
    sct+=40*Math.max(0,ch-1.2)-8*Math.max(0,0.8-ch)/0.5+(F.noncond?15:0)}
   const head=sct<85;if(head)sct=85;
   let sh=V.sh+40*(1-Math.min(1,feed/(S.llsOpen?1:0.01)))+(F.comp?4:0)-5*S.frost;
   if(F.txvBulb)sh=-3;if(!S.efanOn)sh-=7;
   const sc=ch<0.8?0:clamp(2+50*Math.max(0,ch-1.2),0,40);
   const bub=ch<0.8||F.drier||(head&&ch<0.95);
   return {sst,sct,Ps:psat4(sst),Pd:psat4(sct),Q,mfrac:Q/Qn,feed,shRaw:sh,sh:clamp(sh,0,90),sc,bub,head}},
  step(dt){const sim=this,S=this.S,F=this.F,V=this.V,Tamb=V.out;S.t+=dt;
   if(F.leak&&V.charge>0){const b=V.charge;V.charge=Math.max(0,V.charge-0.006*dt);if(Math.floor(b/10)!==Math.floor(V.charge/10))log(sim,`Refrigerant leaking: charge now ${Math.round(V.charge)}%.`,"w")}
   const dif=lt?1.5:1;
   if(!S.calling&&S.Tbox>V.set+dif){S.calling=true;log(sim,`Box at ${S.Tbox.toFixed(1)}°F. Thermostat calls; solenoid opens.`)}
   else if(S.calling&&S.Tbox<V.set-dif){S.calling=false;log(sim,"Thermostat satisfied. Solenoid closes and the compressor pumps down into the receiver.")}
   // defrost timer
   if(!F.defTimer&&V.dpd>0&&S.def===0){S.nextDef-=dt;if(S.nextDef<=0)sim.startDef("by the timer")}
   if(S.def===1){S.defT+=dt;
    if(lt&&!F.term&&S.Tcoil>=V.term){log(sim,`Coil reached ${f0(S.Tcoil)}°F. Termination thermostat ended defrost.`);S.def=2;S.dripT=120}
    else if(S.defT>=V.dfs*60){if(S.defT<1e8)log(sim,`Defrost ended on the ${V.dfs}-minute fail-safe${lt?" (termination thermostat never closed)":""}.`,lt?"w":"");S.def=lt?2:0;S.dripT=120}}
   if(S.def===2){S.dripT-=dt;if(S.dripT<=0){S.def=3;log(sim,"Drip time over. Cooling resumes; fans wait for the coil to get cold.")}}
   if(S.def===3&&S.Tcoil<=V.fd){S.def=0;log(sim,`Coil at ${f0(S.Tcoil)}°F. Fan delay closed; evaporator fans on.`)}
   const cooling=S.def===0||S.def===3;
   S.llsCoil=cooling&&S.calling;S.llsOpen=S.llsCoil&&!F.llsStuck;
   S.efanOn=!F.efan&&(lt?S.def===0:true);
   S.heat=lt&&S.def===1;S.heatOn=S.heat&&!F.heater;
   // pressure controls
   if(S.hp&&S.Pd<=V.hps-75){S.hp=false;log(sim,"High pressure control reset.")}
   if(S.lp&&S.Ps>=V.lpi){S.lp=false;if(!S.calling&&!S.logs2.sc)log(sim,`Low pressure control closed at ${f0(S.Ps)} psig with the thermostat satisfied.`,"w")}
   if(F.lpsFail)S.lp=false;
   if(S.ol&&S.Tm<=170){S.ol=false;log(sim,"Compressor overload reset (motor cooled).")}
   S.contactor=(!S.lp&&!S.hp)||F.contactor;
   const power=S.svc&&S.contactor;S.fanOut=power&&!F.condFan;
   const was=S.comp;S.comp=power&&!S.ol;
   if(S.comp&&!was){S.runT=0;S.starts=S.starts.filter(t=>S.t-t<900);S.starts.push(S.t);
    if(S.starts.length>=4&&!S.logs2.sc){S.logs2.sc=1;log(sim,"Short cycling: 4 compressor starts in 15 minutes.","b")}
    if(S.mig>0.3){S.flood+=S.mig*900;log(sim,"Liquid migrated into the crankcase during the off cycle. The oil foams and liquid slugs at startup.","b")}
    S.mig=0;log(sim,S.llsOpen?"Low pressure control closed. Compressor started.":"Compressor started with the solenoid closed.")}
   if(!S.comp&&was){S.offT=0;log(sim,S.ol?"Compressor stopped on overload.":S.hp?"Compressor stopped on high pressure.":S.calling&&S.llsOpen?`Low pressure control opened at ${fmtP(S.Ps)} while the box still calls. Something is starving the coil.`:`Pumped down. Low pressure control opened at ${fmtP(S.Ps)}; compressor off.`,S.calling&&S.llsOpen||S.hp||S.ol?"b":"")}
   if(S.starts.length&&S.t-S.starts[S.starts.length-1]>1800)S.logs2.sc=0;
   const T=this.targets();S.feed=T.feed;S.bub=T.bub;S.head=T.head;
   if(S.comp){S.runT+=dt;
    S.Ps+=(T.Ps-S.Ps)*Math.min(1,dt/15);S.Pd+=(T.Pd-S.Pd)*Math.min(1,dt/((F.condFan||!S.fanOut)?60:25));
    S.sh+=(T.sh-S.sh)*Math.min(1,dt/30);S.sc+=(T.sc-S.sc)*Math.min(1,dt/30);S.shRaw=T.shRaw;S.mfrac=T.mfrac*clamp(S.runT/15,0,1);S.Q=T.Q;
   }else{S.offT+=dt;
    const pc=psat4(S.Tcoil);
    const tgt=S.llsOpen?pc:F.llsLeak?pc:Math.min(pc,12),tau=S.llsOpen?20:F.llsLeak?240:300;
    S.Ps+=(tgt-S.Ps)*Math.min(1,dt/tau);S.Pd+=(psat4(Tamb+3)-S.Pd)*Math.min(1,dt/180);S.mfrac=0;S.Q=0;S.shRaw=10;}
   S.sst=tsat4(S.Ps);S.sct=tsat4(S.Pd);
   // coil temperature, frost
   if(S.comp&&S.feed>0.01)S.Tcoil+=(S.sst+1-S.Tcoil)*Math.min(1,dt/40);
   else if(S.heatOn){if(S.frost>0.005&&S.Tcoil>=31.5){S.Tcoil=Math.max(S.Tcoil,32);const m=Math.min(S.frost,dt/900);S.frost-=m;if(lt&&F.drainH)S.panIce=Math.min(1,S.panIce+m*0.6)}
     else S.Tcoil=Math.min(S.Tcoil+dt*(S.Tcoil<32?0.15:0.12),F.term?95:140)}
   else S.Tcoil+=((S.efanOn?S.Tbox:(S.Tcoil*0.3+S.Tbox*0.7))-S.Tcoil)*Math.min(1,dt/(S.efanOn?90:600));
   if(S.Tcoil<32){const moist=(S.doorOpen?10:1)+(F.door?4:0);S.frost=Math.min(1,S.frost+dt*moist*clamp((34-S.Tcoil)/15,0,1)/50000*(S.comp?1:0.2))}
   else if(!S.heatOn&&S.frost>0)S.frost=Math.max(0,S.frost-dt*(S.Tcoil-32)/12000);
   if(lt&&S.panIce>0.5)S.frost=Math.max(S.frost,S.panIce*0.7);
   if(S.frost>0.3&&!S.logs2.f1){S.logs2.f1=1;log(sim,"Frost building on the evaporator coil.","w")}
   if(S.frost>0.65&&!S.logs2.f2){S.logs2.f2=1;log(sim,"Coil is iced over. Airflow is blocked and the box is warming.","b")}
   if(S.frost<0.1){S.logs2.f1=0;S.logs2.f2=0}
   if(lt&&S.panIce>0.2&&!S.logs2.pi){S.logs2.pi=1;log(sim,"Drain line frozen. Defrost water is freezing in the drain pan.","w")}
   // moisture freezing in the TXV port
   if(F.moist&&S.comp&&S.sst<32){S.tfzT+=dt;if(!S.tfz&&S.tfzT>1200){S.tfz=true;log(sim,"Moisture froze in the TXV port. The coil is starving.","w")}}
   if(!S.comp&&S.offT>180){S.tfz=false;S.tfzT=0}
   // box
   const gain=UA*(75-S.Tbox)+(S.doorOpen?60*(75-S.Tbox):0)+(F.door?15*(75-S.Tbox):0)+(S.efanOn?400:0)+(S.heatOn?2500:0)+(S.Tcoil>S.Tbox&&S.efanOn?300*(S.Tcoil-S.Tbox)/20:0);
   S.Tbox+=(gain-S.Q)/3600/Cbox*dt;
   // refrigerant migration while off
   if(!S.comp){const cold=Tamb<S.Tbox+10;S.mig=Math.min(1,S.mig+dt/3600*((F.cch?1:0)*(cold?1.5:0.15)+(F.llsLeak?0.2:0)*(F.cch?1:0.3)))}
   // discharge, amps, motor
   const ratio=(S.Pd+ATM)/Math.max(0.5,S.Ps+ATM);
   if(S.comp){const tdT=S.sst+S.sh+94*Math.log(Math.max(1.05,ratio))+45*Math.max(0,0.6-S.mfrac);S.Tdis+=(tdT-S.Tdis)*Math.min(1,dt/60);
    S.amps=RLAw*(0.55+0.45*(S.Pd-S.Ps)/(Pdes-psat4(SSTn)))*(0.6+0.4*Math.min(1.2,S.mfrac/Math.max(0.05,clamp(S.runT/15,0.05,1))))}
   else{S.Tdis+=(Tamb-S.Tdis)*Math.min(1,dt/600);S.amps=0}
   S.cchOn=!S.comp&&S.svc&&!F.cch;
   if(S.comp){const tmT=Math.min(360,S.Tdis+50*(S.amps/RLAw-1)+220*Math.max(0,0.45-S.mfrac)+40*Math.max(0,(S.Pd-Pdes)/150));S.Tm+=(tmT-S.Tm)*Math.min(1,dt/240)}
   else S.Tm+=(Tamb-S.Tm)*Math.min(1,dt/900);
   if(!S.ol&&!F.olFail&&S.Tm>=250){S.ol=true;log(sim,S.mfrac<0.1?"Compressor overheated running in a vacuum. Internal overload opened.":"Compressor motor overheated. Internal overload opened.","b")}
   if(S.Tm>=300){explode(sim,"burn");return}
   if(S.comp&&S.Tdis>225&&!S.logs2.hot){S.logs2.hot=1;log(sim,`Discharge line ${f0(S.Tdis)}°F, over 225°F. The oil is breaking down.`,"b")}if(S.Tdis<215)S.logs2.hot=0;
   if(S.comp&&S.Ps<-2&&!S.logs2.vac){S.logs2.vac=1;log(sim,`Compressor running in a vacuum (${fmtP(S.Ps)}). No suction gas to cool the motor.`,"b")}if(S.Ps>0)S.logs2.vac=0;
   if(S.comp&&!S.hp&&!F.hpsFail&&S.Pd>=V.hps){S.hp=true;log(sim,`High pressure control opened at ${f0(S.Pd)} psig.`,"b")}
   if(S.comp&&!F.lpsFail&&S.Ps<=V.lpo){S.lpT+=dt;if(!S.lp&&S.lpT>=2)S.lp=true}else S.lpT=0;
   if(S.comp&&S.shRaw<0.5&&S.feed>0.05){S.flood+=dt*Math.max(0,1-S.shRaw)/20;if(!S.logs2.wet){S.logs2.wet=1;log(sim,"Zero superheat: liquid refrigerant is reaching the compressor.","b")}}
   else{S.flood=Math.max(0,S.flood-dt*0.5);if(S.shRaw>3)S.logs2.wet=0}
   if(S.flood>1800){explode(sim,"slug");return}
  },
  draw(dt){const S=this.S,F=this.F,V=this.V;
   const run=S.comp,fed=run&&S.feed>0.02,flow=fed?clamp(S.mfrac,0.15,1.3):0;
   S.off-=dt*flow*40;
   ["fSuc","fLiq","fDis"].forEach(id=>{const e=$(p+id);if(e){e.style.strokeDashoffset=S.off;e.style.opacity=fed?1:0}});
   ["pSuc","pLiq","pDis","pMix"].forEach(id=>{const e=$(p+id);if(e)e.style.opacity=run||S.llsOpen?1:0.45});
   at(p+"pSuc","stroke",fed&&S.shRaw<0.5?"var(--r-mix)":"var(--r-suc)");
   at(p+"pLiq","stroke",fed&&S.bub?"#c9a07a":"var(--r-liq)");
   at(p+"wet","opacity",fed&&S.shRaw<0.5?(blink(400)?1:.3):0);
   const shF=fed?clamp(S.sh/40,0.04,0.75):0.1;at(p+"eS1","offset",(1-shF-0.06).toFixed(3));at(p+"eS2","offset",(1-shF).toFixed(3));
   const scF=run?clamp(0.06+S.sc/40,0.04,0.6):0.1;at(p+"cS2","offset",(1-scF).toFixed(3));
   at(p+"ice","opacity",clamp(S.frost*1.3,0,1).toFixed(2));at(p+"iceTxt","opacity",S.frost>0.6?1:0);
   at(p+"panIce","opacity",clamp(S.panIce*1.5,0,1).toFixed(2));at(p+"dIce","opacity",lt&&F.drainH&&S.panIce>0.05?1:0);
   at(p+"drip","opacity",S.Tcoil>32&&S.frost>0.01&&!(lt&&F.drainH)?(blink(500)?1:0):0);
   if(lt){at(p+"htr","stroke",S.heatOn?(blink(600)?"#ff5a1f":"#ff8a3a"):S.heat?"var(--bad)":"#9a6a4a");at(p+"htr","stroke-width",S.heatOn?4.5:3.5);at(p+"dHtr","stroke",F.drainH?"#6b6b6b":S.svc?"#ff7a2a":"#9a6a4a");
     at(p+"termLamp","fill",S.def===1?"var(--warn)":S.def===3?"#2f6fd6":S.def===2?"var(--warn)":"var(--ok)")}
   const slT=fed?S.sst+S.sh+(lt?15:8):S.Tbox*0.5+75*0.5,llT=run?S.sct-S.sc-2:V.out;
   at(p+"frost","opacity",fed&&slT<32?0.9:0);
   // air
   S.aoff-=dt*30;
   ["aSup","aRet","aOut","aIn","aDoor"].forEach(id=>{const e=$(p+id);if(e)e.style.strokeDashoffset=S.aoff});
   const supT=S.efanOn?S.Tbox-(S.Q>0?S.Q/Qn*8:0)+(S.Tcoil>S.Tbox?(S.Tcoil-S.Tbox)*0.5:0):S.Tbox;
   at(p+"aSup","stroke",bcol(supT));at(p+"aSupH","stroke",bcol(supT));at(p+"aRet","stroke",bcol(S.Tbox));at(p+"aRetH","stroke",bcol(S.Tbox));
   at(p+"aSupG","opacity",S.efanOn?Math.max(0.25,1-S.frost):0);at(p+"aRetG","opacity",S.efanOn?Math.max(0.25,1-S.frost):0);
   const outT=V.out+(run?clamp((S.sct-V.out)*0.5,0,40):0);
   at(p+"aOut","stroke",acol(outT));at(p+"aOutH","stroke",acol(outT));at(p+"aIn","stroke",acol(V.out));
   at(p+"aOutG","opacity",S.fanOut?(F.dirtyCond?0.5:1):0);at(p+"aInG","opacity",S.fanOut?(F.dirtyCond?0.4:1):0);
   at(p+"doorC","opacity",S.doorOpen?0:1);at(p+"doorO","opacity",S.doorOpen?1:0);at(p+"aDoorG","opacity",S.doorOpen?1:F.door?0.4:0);at(p+"gasket","opacity",F.door?(blink(700)?1:.4):0);
   // spinning parts
   if(S.efanOn)S.ang=(S.ang+dt*700)%360;at(p+"eb0","transform",`rotate(${S.ang} 222 87)`);at(p+"eb1","transform",`rotate(${S.ang} 268 87)`);
   if(S.fanOut)S.fang+=dt*14;at(p+"fb1","rx",(S.fanOut?Math.abs(Math.cos(S.fang))*40+4:40).toFixed(1));
   at(p+"cDirt","opacity",F.dirtyCond?0.55:0);at(p+"drierFrost","opacity",fed&&F.drier?0.8:0);
   // sight glass and receiver
   at(p+"bub","opacity",fed&&S.bub?(blink(250)?1:.4):0);at(p+"sgDot","fill",F.moist?"#e8c33a":"#3fa34d");
   const lvl=clamp(0.5*V.charge/100+(!run&&!S.llsOpen?0.2:0)-0.1+(S.head?0.1:0),0,0.95);at(p+"rcvLvl","y",(434-24*lvl).toFixed(1));at(p+"rcvLvl","height",(24*lvl+2).toFixed(1));
   // controls
   at(p+"llsLamp","fill",S.llsCoil?(F.llsStuck?"var(--bad)":"var(--ok)"):"var(--lamp-off)");
   at(p+"lpLamp","fill",S.lp?"#e8c33a":"var(--ok)");at(p+"hpLamp","fill",S.hp?"var(--bad)":"var(--ok)");
   at(p+"contLamp","fill",S.contactor&&S.svc?"var(--ok)":"var(--lamp-off)");at(p+"contBar","y",S.contactor?212:218);
   at(p+"defLamp","fill",S.def===1?"#e8c33a":"var(--lamp-off)");
   const ha=((S.t%86400)/86400)*2*Math.PI;at(p+"tHand","x2",(527+13*Math.sin(ha)).toFixed(1));at(p+"tHand","y2",(228-13*Math.cos(ha)).toFixed(1));
   at(p+"cchB","fill",S.cchOn?"#e0662a":"var(--lamp-off)");
   at(p+"tstatLamp","fill",S.calling?"var(--cold)":"var(--lamp-off)");
   txt(p+"compSt",S.dead?"FAILED":run?"RUNNING":S.ol?"OVERLOAD":"OFF");txt(p+"amps",`${S.amps.toFixed(1)} A`);
   const nd=(id,cx,v,min,max)=>{const a=(-135+(clamp(v,min,max)-min)/(max-min)*270)*Math.PI/180;at(id,"x2",cx+30*Math.sin(a));at(id,"y2",74-30*Math.cos(a))};
   nd(p+"nLo",485,S.Ps,-15,150);nd(p+"nHi",595,S.Pd,0,500);
   txt(p+"gLoP",fmtP(S.Ps));txt(p+"gLoT",`${f0(S.sst)}°F sat`);txt(p+"gHiP",`${f0(S.Pd)} psig`);txt(p+"gHiT",`${f0(S.sct)}°F sat`);
   txt(p+"slTxt",`Suction ${f0(slT)}°F`);txt(p+"llTxt",`Liquid ${f0(llT)}°F`);
   txt(p+"dTxt",`Discharge ${f0(S.Tdis)}°F`);at(p+"dTxt","fill",S.Tdis>225?"#c0281c":"#1d2327");
   txt(p+"target","Target SH 8–10°F");txt(p+"target2",S.head?"head pressure valve holding":"at the coil outlet");
   txt(p+"boxTxt",`${S.Tbox.toFixed(1)}°F`);txt(p+"tstatTxt",String(V.set));txt(p+"outTxt",`${V.out}°F`);
   txt(p+"coilTxt",`Coil ${f0(S.Tcoil)}°F`);txt(p+"stTxt",this.stateTxt(S));
   at(p+"labels","opacity",S.labels===false?0:1);
  },
  boom(kind){const F=this.F,V=this.V;
   if(kind==="burn")return{t:"Compressor burnout",b:`<p>The motor windings overheated until the insulation failed. Replace the compressor, install a burnout drier, and evacuate properly.</p><ul>
     ${F.condFan||F.dirtyCond?li(1,"Condenser airflow lost, so head pressure and motor heat climbed."):""}
     ${F.llsStuck||F.contactor?li(1,F.llsStuck?"Solenoid stuck closed: no refrigerant reached the compressor to cool it.":"Contactor welded: the compressor kept running after the low pressure control opened."):""}
     ${V.charge<60?li(1,`Charge low (${Math.round(V.charge)}%).`):""}
     ${li(F.hpsFail,"High pressure control failed closed.","High pressure control.")}
     ${li(F.lpsFail,"Low pressure control failed closed, so the compressor ran in a vacuum.","Low pressure control.")}
     ${li(F.olFail,"Internal overload never opened.","Overload.")}</ul>
     <p>On a pump-down system the low pressure control is the off switch. If it can't open, nothing stops the compressor from pulling a vacuum.</p>
     <small>Simplified: the sim burns out the motor at 300°F winding temperature, much faster than real life.</small>`,wreck:1};
   return{t:"Compressor damaged by liquid floodback",b:`<p>Liquid refrigerant reached the compressor, washed out the oil, and the valves or bearings failed.</p><ul>
     ${F.efan?li(1,"Evaporator fans dead: the coil couldn't boil off the refrigerant."):""}
     ${F.txvBulb?li(1,"TXV bulb loose, so the valve overfed."):""}
     ${F.cch?li(1,"Crankcase heater failed: liquid collected in the oil during off cycles."):""}
     <li class="f"><b>Missed</b>Zero superheat at the coil outlet. A superheat check would have caught it.</li></ul>
     <small>Simplified: the sim fails the compressor after sustained heavy floodback.</small>`,wreck:1};
  }};
 sim.lampOn=S=>({call:S.calling,lls:S.llsOpen,comp:S.comp,fan:S.fanOut,efan:S.efanOn,def:S.def===1,heat:S.heatOn,lp:S.lp,hp:S.hp,ol:S.ol,cch:S.cchOn});
 return sim}
const COOLER=mkWalk(false),FREEZER=mkWalk(true);

const SIMS={split:SPLIT,hp:HP,cooler:COOLER,freezer:FREEZER};
/* Parts-card drawings for the few refrigeration parts that had none (160x120) */
{const boxIll=t=>`<path d="M20 30 L60 14 H146 L106 30 Z" fill="#e8ebe6" stroke="${K}"/><rect x="20" y="30" width="86" height="76" fill="${WH}" stroke="${K}" stroke-width="1.2"/><path d="M106 30 L146 14 V90 L106 106 Z" fill="#d8dcdf" stroke="${K}"/>${[40,60,80].map(x=>`<line x1="${x}" y1="30" x2="${x}" y2="106" stroke="#cfd6db"/>`).join("")}<rect x="34" y="44" width="40" height="62" fill="#e1e5e8" stroke="${K}"/><rect x="66" y="70" width="5" height="12" fill="#59626a"/>${label(63,24,t,K,7)}${label(130,108,"4\" foam panels",K,6)}`;
if(typeof HP!=="undefined"){HP.ill={accum:`<rect x="58" y="22" width="44" height="78" rx="20" fill="#2f6a3a" stroke="${K}" stroke-width="1.2" filter="url(#zShadow)"/>${pipeV(70,6,24,8)}${pipeV(90,6,24,8)}<path d="M70 26 V84 Q70 92 80 92 Q90 92 90 84 V26" fill="none" stroke="#c4cacf" stroke-width="2" stroke-dasharray="3 2"/><circle cx="80" cy="91" r="2" fill="#e8c33a"/><rect x="60" y="76" width="40" height="22" rx="8" fill="#9fc8f0" opacity=".5"/>${label(46,14,"in",K,6)}${label(114,14,"to comp.",K,6)}${label(126,92,"oil hole",K,6)}${label(80,114,"SUCTION ACCUMULATOR (U-TUBE)",K,6)}`};
COOLER.ill={box:boxIll("WALK-IN COOLER")};
FREEZER.ill={box:boxIll("WALK-IN FREEZER"),term:`${pipeH(4,156,60,14)}${box(56,30,48,26,"#e8ebe6",4)}<rect x="60" y="56" width="40" height="6" fill="#59626a"/>${label(80,46,"55°F / 25°F",K,7)}<path d="M104 40 C124 40 130 30 150 30" fill="none" stroke="#c0281c" stroke-width="1.6"/><path d="M104 48 C124 48 130 58 150 58" fill="none" stroke="#2f6fd6" stroke-width="1.6"/>${label(80,86,"on the coil: ends defrost warm,",K,6)}${label(80,95,"holds fans off until it's cold",K,6)}${label(80,112,"TERMINATION / FAN DELAY",K,7)}`};}}
for(const sim of Object.values(SIMS)){sim.V={};sim.sliders.forEach(s=>sim.V[s.k]=s.v);sim.logs=[];reset(sim,true)}
["split","hp"].forEach(id=>{try{const r=localStorage.getItem("rt-ref-"+id);if(r&&REF_ORDER.includes(r)&&SIMS[id])refSet(SIMS[id],r)}catch(e){}});
function reset(sim,quiet){sim.F={};sim.faults.forEach(f=>sim.F[f[0]]=false);sim.mystery=null;sim.call=null;const meter=sim.S?sim.S.meter:null,labels=sim.S?sim.S.labels:true;sim.S=sim.init();if(meter&&sim===SPLIT)sim.S.meter=meter;sim.S.labels=labels;sim.logs=[];
  log(sim,sim.startMsg?sim.startMsg():`${sim.name} system started. Room ${sim.S.Troom}°F, outdoors ${sim.V.out}°F, thermostat in ${sim.S.mode}.`);
  if(sim===cur&&!quiet){$("log").innerHTML="";sim.logs.forEach(([t,m,c])=>{const d=document.createElement("div");d.innerHTML=`<time>${t}</time><span class="${c}">${m}</span>`;$("log").append(d)});$("boom").hidden=true;$("drawing").classList.remove("shake");at(sim.p+"burn","opacity",0);renderAll()}}
function setFault(sim,k,on,quiet){if(sim.F[k]===on)return;sim.F[k]=on;sim.onFault&&sim.onFault(k,on);
  if(!quiet)log(sim,`${on?"Fault on":"Fault cleared"}: ${sim.faults.find(f=>f[0]===k)[1]}.`+(on&&sim.txvOnly.includes(k)&&sim.S.meter!=="txv"?" (Only matters with a TXV. Switch Metering to TXV.)":""),on?"w":"");syncFaults()}
function explode(sim,kind){const S=sim.S;S.dead=kind;S.comp=false;S.hum=false;S.amps=0;const r=sim.boom(kind);log(sim,r.t+".","b");
  if(sim!==cur)return;
  $("boomT").textContent=r.t;$("boomB").innerHTML=r.b;$("boom").hidden=false;
  if(r.wreck)at(sim.p+"burn","opacity",1);
  const d=$("drawing");d.classList.remove("shake");void d.offsetWidth;d.classList.add("shake")}

function renderLamps(){$("lamps").innerHTML=cur.lamps.map(l=>`<div class="lamp ${l[2]}" id="L_${l[0]}"><i></i><span>${l[1]}</span></div>`).join("")}

function sliderRow(sim,s){const v=sim.V[s.k];return `<div class="row" id="row_${s.k}"><label for="sl_${s.k}">${s.l}</label><output id="o_${s.k}">${Math.round(v)}${s.u}</output><input type="range" id="sl_${s.k}" data-k="${s.k}" min="${s.min}" max="${s.max}" step="${s.step}" value="${v}">${s.note?`<small>${s.note}</small>`:""}</div>`}
function outside(sim,s){const V=sim.V;if(s.bad)return s.bad(V);return s.n?V[s.k]<s.n[0]||V[s.k]>s.n[1]:false}
function renderControls(){const sim=cur;
  const main=sim.sliders.filter(s=>!s.more),more=sim.sliders.filter(s=>s.more);
  $("p-controls").innerHTML=`
   <div class="group"><h3>Switches</h3><div class="btns" id="switches">${sim.switches.map((w,i)=>`<button class="btn" data-sw="${i}"></button>`).join("")}</div>
   <div class="btns" id="actions">${sim.actions.map(a=>`<button class="btn ${a.cls||""}" data-act="${a.id}" hidden>${a.l}</button>`).join("")}</div><div id="actRes" class="actRes" role="status" aria-live="polite" hidden></div></div>
   <div class="group"><h3>Settings</h3><p>Sliders go well past normal so you can see what a wrong setting or wrong charge does. They turn red outside the normal range.</p>${main.map(s=>sliderRow(sim,s)).join("")}</div>
   <details id="more"><summary>More settings</summary><div class="group">${more.map(s=>sliderRow(sim,s)).join("")}</div></details>`;
  sim.sliders.forEach(s=>markRow(sim,s));syncSwitches();
}
function markRow(sim,s){const r=$("row_"+s.k);if(r)r.classList.toggle("out",outside(sim,s))}
function syncSwitches(){const S=cur.S;document.querySelectorAll("[data-sw]").forEach(b=>{const w=cur.switches[+b.dataset.sw];const l=w.l(S);if(b.textContent!==l)b.textContent=l;b.setAttribute("aria-pressed",w.on(S))})}
function syncChargeSlider(){const sl=$("sl_charge");if(!sl)return;const v=Math.round(cur.V.charge);if(+sl.value!==v&&document.activeElement!==sl){sl.value=v;$("o_charge").textContent=v+"%";markRow(cur,cur.sliders.find(s=>s.k==="charge"))}}
// ---- Service call mode: a customer complaint hides one fault; the trainee diagnoses it ----
// Each entry: [what the customer says, optional setup {v:sliders, s:state}]
const COMPLAINTS={
 split:{
  leak:["Customer: \"It runs all day and never gets cold. Somebody topped it off last summer.\"",{v:{charge:72}}],
  filter:["Customer: \"Barely any air out of the vents, and I think I saw ice on the copper line.\""],
  blower:["Customer: \"Outside unit is running but nothing comes out of the vents.\""],
  dirtyCond:["Customer: \"It's 100 out and the house won't cool. The outside unit is next to the dryer vent.\"",{v:{out:100}}],
  condFan:["Customer: \"The outside unit hums and the top isn't spinning. Then it shuts off for a while.\""],
  drier:["Customer: \"Cooling has been getting weaker. A tech replaced the compressor last year.\""],
  txvShut:["Customer: \"Air coming out is just warm. The big copper line outside isn't cold at all.\"",{s:{meter:"txv"}}],
  txvBulb:["Customer: \"It cools, but the big line is sweating all the way back to the outside unit.\"",{s:{meter:"txv"}}],
  comp:["Customer: \"It's 12 years old. It runs constantly and the house creeps up every afternoon.\""],
  noncond:["Customer: \"A handyman put in a new line set himself. Since then it barely cools.\""],
  cap:["Customer: \"The outside unit makes a loud hum and clicks off. The fan spins but the house is warm.\""],
  contactor:["Customer: \"The outside unit never shuts off, even with the thermostat turned off.\""]},
 hp:{
  leak:["Customer: \"The heat pump runs nonstop and the strips are kicking on even when it's mild.\"",{v:{charge:72}}],
  filter:["Customer: \"Very little air from the registers. I can't remember when I changed the filter.\""],
  blower:["Customer: \"The outside unit runs but no air comes out inside.\""],
  dirtyCond:["Customer: \"The heat is weak this winter. The outdoor unit sits under the big cottonwood tree.\""],
  condFan:["Customer: \"The outside fan isn't turning. The unit runs a bit and shuts off.\""],
  rvStuck:["Customer: \"It's set to heat but cold air is blowing out of the vents.\""],
  rvLeak:["Customer: \"It runs and runs and the house barely warms up. It was bad last summer too.\""],
  dfFail:["Customer: \"The outside unit is a solid block of ice.\"",{v:{out:28}}],
  auxFail:["Customer: \"On the coldest nights the house drops below the setpoint and won't catch up.\"",{v:{out:10}}],
  comp:["Customer: \"It's old, runs all the time, and the electric bill doubled.\""],
  cap:["Customer: \"The outside unit buzzes, then clicks off. The fan spins.\""],
  contactor:["Customer: \"The outdoor unit keeps running even with the thermostat off.\""]},
 cooler:{
  leak:["Manager: \"The box keeps creeping up and the unit outside runs nonstop. Someone found oil on a fitting.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Box is warm on hot afternoons. The condenser is on the roof by the kitchen exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The condensing unit trips off and comes back. One fan isn't turning.\""],
  efan:["Manager: \"Box is warm and the fans inside are silent. Coil looks frosted.\""],
  door:["Manager: \"The door doesn't close tight anymore and the coil is a block of frost.\""],
  llsStuck:["Manager: \"The box is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles all night. It starts every few minutes.\""],
  drier:["Manager: \"Box temperature slowly crept up over the week. A tech worked on it last month.\""],
  moist:["Manager: \"It cools for a while, then stops cooling, then works again later.\""],
  txvShut:["Manager: \"Unit runs but the coil inside is warm and the box is climbing.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"There's frost on the suction line going back to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"The coil keeps icing up solid. Nobody has touched the clock in years.\""],
  cch:["Manager: \"On cold mornings the compressor knocks loudly when it starts.\"",{v:{out:30}}],
  comp:["Manager: \"Unit runs all the time and still can't hold temperature.\""],
  noncond:["Manager: \"Ever since the condenser was replaced, the box runs warm.\""],
  contactor:["Manager: \"The condensing unit never stops. The product near the coil is freezing.\""]},
 freezer:{
  leak:["Manager: \"The freezer keeps warming up and the ice cream is getting soft.\"",{v:{charge:72}}],
  dirtyCond:["Manager: \"Freezer warms up every afternoon. The condenser is next to the fryer exhaust.\"",{v:{out:100}}],
  condFan:["Manager: \"The outside unit shuts off and restarts. One of the fans is stopped.\""],
  efan:["Manager: \"No air moving inside the freezer and the box is warming up.\""],
  door:["Manager: \"There's frost all over the coil and a line of ice around the door frame.\""],
  llsStuck:["Manager: \"The freezer is warming up and the condensing unit never starts.\""],
  llsLeak:["Manager: \"The compressor short-cycles even when the box is cold.\""],
  drier:["Manager: \"Box slowly getting warmer since the last service.\""],
  moist:["Manager: \"It works fine, then stops cooling for a while, then works again.\""],
  txvShut:["Manager: \"Unit runs, but the coil isn't cold.\"",{s:{meter:"txv"}}],
  txvBulb:["Manager: \"Suction line frosted all the way to the compressor.\"",{s:{meter:"txv"}}],
  defTimer:["Manager: \"Coil is a solid block of ice. It used to defrost on its own.\""],
  heater:["Manager: \"Coil ices up even though I hear the timer click into defrost.\""],
  term:["Manager: \"Coil frosts up badly, and defrosts take forever.\""],
  drainH:["Manager: \"Water is dripping out the bottom of the coil and icing on the floor.\""],
  cch:["Manager: \"Loud knocking from the compressor on cold-morning starts.\"",{v:{out:30}}],
  comp:["Manager: \"Runs nonstop and can't pull the box down.\""],
  noncond:["Manager: \"Since the outdoor unit was replaced the freezer never gets cold enough.\""],
  contactor:["Manager: \"The condensing unit never shuts off. Product near the coil is rock hard.\""]},
 furnace:{
  filter:["Customer: \"The furnace runs a while, shuts off and comes back. Airflow is weak.\""],
  blower:["Customer: \"I hear the burners light, then everything shuts down. No air comes out.\""],
  bcap:["Customer: \"Air from the vents seems weak and the furnace cuts out sometimes.\""],
  ign:["Customer: \"The furnace hums, clicks a few times and then gives up. No heat.\""],
  fsDirty:["Customer: \"The burners light for a few seconds, go out, and it tries again.\""],
  ground:["Customer: \"It lights then drops out. The furnace was just reinstalled.\""],
  gv:["Customer: \"I can see the igniter glow, but the burners never light.\""],
  gasLow:["Customer: \"Heat is weak, and the gas company was digging out front.\""],
  inducer:["Customer: \"The furnace never lights. I don't even hear the little fan on top start up.\""],
  psStuck:["Customer: \"Nothing at all happens when it calls for heat. The furnace just sits there.\""],
  psHose:["Customer: \"The small fan runs, but the furnace never tries to light.\""],
  vent:["Customer: \"Sometimes it works, sometimes the burners shut off early. Snow drifted over the pipes.\""],
  ventFull:["Customer: \"A bird was on the roof pipe last week. Now the furnace won't light.\""],
  trap:["Customer: \"Water on the floor by the furnace and now it won't light.\"",{s:{type:96}}],
  hxBlock:["Customer: \"Furnace runs hot and shuts off on its own. It hasn't been serviced in 10 years.\""],
  crack:["Customer: \"My CO alarm went off twice this week when the furnace runs.\""]},
 oil:{
  empty:["Customer: \"No heat this morning. I forgot to call for an oil delivery.\""],
  ofilter:["Customer: \"Burner starts, sputters and goes out. The filter canister looks old.\""],
  leak:["Customer: \"It lights, runs rough and sometimes locks out. The oil line runs under the floor.\""],
  nozzle:["Customer: \"House is slow to heat and there's a bit of smoke out the chimney.\""],
  drip:["Customer: \"Every time the burner shuts off I hear a rumble and smell oil.\""],
  coupling:["Customer: \"The burner motor whirs but there's no flame, then it locks out.\""],
  motorOL:["Customer: \"Burner is totally silent. The reset button didn't do anything.\""],
  igniter:["Customer: \"The burner runs about 15 seconds and locks out. I smell oil.\""],
  gap:["Customer: \"The burner is slow to light and sometimes thumps on start-up.\""],
  cad:["Customer: \"Burner runs a short time and locks out, but I can see a flame through the peephole.\""],
  cadLight:["Customer: \"Burner motor won't even start. The control just sits there.\""],
  water:["Customer: \"The tank is outside and it's been sputtering since the rain.\""],
  chimney:["Customer: \"There's smoke in the basement and the CO alarm chirped.\""],
  baro:["Customer: \"The flue damper on the pipe flaps open all the time and the furnace is slow to heat.\""],
  soot:["Customer: \"Furnace hasn't been cleaned in years. Heat is weak and the stack gets really hot.\""],
  blower:["Customer: \"The burner runs then shuts off. No air ever comes out of the registers.\""],
  afilter:["Customer: \"Very weak airflow from the vents, and the burner shuts off on its own.\""]},
 ahu:{
  zvMotor:["Customer: \"The air handler fan never comes on and the house is cold.\""],
  endSw:["Customer: \"The thermostat calls, I hear the valve move, but the boiler never fires.\""],
  circ:["Customer: \"Boiler fires and gets hot, but no heat in the house. The pump is warm and silent.\""],
  air:["Customer: \"A plumber drained the system to fix a leak. Now I hear gurgling and get no heat.\""],
  lowP:["Customer: \"The boiler gauge is reading near zero and the pipes keep gurgling.\""],
  strainer:["Customer: \"Heat has been getting weaker every year. The water looks black when we drain it.\""],
  boiler:["Customer: \"No heat. The boiler has a red light on.\""],
  coilDirty:["Customer: \"The house is slow to heat. We have two dogs and never clean the coil.\""],
  afilter:["Customer: \"Weak airflow and the air coming out is really hot.\""],
  blower:["Customer: \"The pipes get hot but nothing blows out of the vents.\""],
  fdelay:["Customer: \"The boiler runs and the coil gets hot, but the fan never starts.\""]},
 pneu:{
  comp:["Building engineer: \"The tank pressure keeps dropping and the zones are drifting.\""],
  psw:["Building engineer: \"The compressor never stops. The relief valve keeps popping.\""],
  leakMain:["Building engineer: \"The compressor runs way more than it used to. I can hear hissing above the ceiling.\""],
  drain:["Building engineer: \"There's water spitting out of the thermostats.\""],
  dryer:["Building engineer: \"Water and oil are showing up at the far devices.\""],
  prv:["Building engineer: \"The main gauge reads way high and the thermostats are acting strange.\""],
  restr:["Building engineer: \"One zone won't respond to its thermostat at all.\""],
  brLeak:["Building engineer: \"Room is cold. The branch gauge never gets above a few psi.\""],
  cal:["Tenant: \"It's always cold in here, even with the thermostat set to 72.\""],
  hDia:["Tenant: \"It's roasting in here even with the thermostat turned down. The heating valve never closes.\""],
  cStuck:["Tenant: \"It's stuffy and warm every summer afternoon, and turning the thermostat down does nothing.\"",{v:{load:70,out:88}}],
  mixRev:["Building engineer: \"The heating valve bangs and chatters when it gets close to shut. A contractor just replaced it.\""],
  hwOff:["Tenant: \"No heat on our floor this morning. The valve is wide open.\""],
  chwOff:["Tenant: \"It's warm in here. The cooling valve is open but nothing changes.\"",{v:{load:70}}]},
 ddc:{
  rsOpen:["Building engineer: \"The BAS shows a crazy room temperature and the heating is wide open.\""],
  rsShort:["Building engineer: \"The BAS reads a crazy hot room and the cooling is wide open.\""],
  rsDrift:["Tenant: \"It's freezing in here every afternoon. The sensor is on the window wall.\""],
  ao010:["Building engineer: \"The valve should be shut but it's cracked open. We just replaced the actuator.\""],
  hHand:["Tenant: \"It's hot in here no matter what. A tech was in the panel yesterday.\""],
  hStuck:["Building engineer: \"The controller commands the heating valve but the temperature never moves.\""],
  pwr24:["Building engineer: \"All the actuators went limp at once. The dampers fell shut.\""],
  belt:["Building engineer: \"The fan shows commanded on, but there's no airflow. The motor amps are low.\""],
  fanStat:["Building engineer: \"The BAS keeps throwing fan failure alarms but I can hear the fan.\""],
  filter:["Building engineer: \"Airflow is down and the fan amps dropped. When did we change the filters?\""],
  oaStuck:["Building engineer: \"On cold mornings the freezestat trips the unit.\"",{v:{out:-5}}],
  comm:["Building engineer: \"The BAS shows the controller grayed out and the values aren't updating.\""],
  hwOff:["Tenant: \"No heat. The BAS shows the heating valve at 100%.\""],
  chwOff:["Tenant: \"Warm in here. The BAS shows the cooling valve wide open.\"",{v:{load:70}}]},
 vfd:{
  fuse:["Operator: \"The drive keeps tripping and the motor sounds rough under load.\""],
  brown:["Operator: \"The lights flicker in the mechanical room and the drive shows a lower DC bus than it used to.\""],
  caps:["Operator: \"This drive is 12 years old. The DC bus reading is jumpy and it hums louder than the others.\""],
  hsfan:["Operator: \"The drive trips on overheat on hot afternoons. It sounds quieter than it used to.\"",{v:{amb:104,load:100}}],
  igbt:["Operator: \"There was a pop and the drive trips on overcurrent the instant it starts.\""],
  lead:["Operator: \"The motor growls and trips. Someone was in the motor box last week.\""],
  gnd:["Operator: \"The drive trips on ground fault right when it starts. The motor sat in water.\""],
  turn:["Operator: \"This motor runs hotter than its twin next to it, and the amps aren't even across the legs.\""],
  bearing:["Operator: \"There's a grinding whine from the motor that's getting louder.\""],
  jam:["Operator: \"The drive trips on overload and the fan is hard to turn by hand.\""],
  swap:["Operator: \"An electrician replaced the motor and now the airflow is weak.\""]},
 air:{
  filterDirty:["Customer: \"Airflow from the vents is weak and the system runs a lot longer than it used to.\""],
  coilDirty:["Customer: \"It doesn't cool like it used to. We never had the inside coil cleaned.\""],
  wheelDirty:["Customer: \"Weak air out of every vent. The blower sounds normal. We did a remodel last year.\""],
  capWeak:["Customer: \"The blower seems slower than it used to be and the air is weak.\"",{s:{motor:"psc"}}],
  wrongTap:["Customer: \"Ever since the new furnace went in, the air conditioning blows gently and the coil sweats a lot.\"",{s:{motor:"psc"}}],
  ecmSet:["Customer: \"The new variable-speed furnace is quiet, but the AC never keeps up.\"",{s:{motor:"ecm"}}],
  returnBlock:["Customer: \"We rearranged the living room and now the system whistles and the air is weak.\""],
  crushed:["Customer: \"The back bedroom is always hot. A cable guy was in the attic last month.\""],
  disc:["Customer: \"Bed 1 gets no air at all, and the whole house is warmer than it should be.\""],
  closedRegs:["Customer: \"The spare bedrooms are always cold and the system sounds louder than it used to. We've been trying to save money on the bill.\""],
  supplyLeak:["Customer: \"The AC runs all afternoon, every room is a bit warm, and it's dusty.\""],
  returnLeak:["Customer: \"It runs and runs and the house feels sticky, even though the air coming out is cool.\"",{v:{dew:68}}]},
 gas:{
  svcDroop:["Customer: \"Everything runs fine by itself, but when the furnace, water heater, dryer and range all go at once, the burners shrink.\"",{s:{on:{furn:true,wh:true,dryer:true,range:true}}}],
  lockup:["Customer: \"When the house has been quiet a while, the stove burners roar and flare when we first light them.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  leak:["Customer: \"Our gas bill went up, and now and then I catch a faint gas smell in the basement.\"",{s:{on:{furn:false,wh:false,dryer:false,range:false}}}],
  csst:["Customer: \"Ever since we pushed the new range back against the wall, its burners are weak with the oven on.\"",{s:{on:{furn:false,wh:false,dryer:false,range:true}}}],
  cock:["Customer: \"The furnace lights, but it hasn't heated well since the last tune-up.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  screen:["Customer: \"The furnace runs weak. The gas company says the pressure at the meter is fine.\"",{s:{on:{furn:true,wh:false,dryer:false,range:false}}}],
  lpLow:["Customer: \"It's below zero. The furnace flames look small and the dryer takes forever.\"",{s:{fuel:"lp",on:{furn:true,wh:true,dryer:true,range:true}}}]},
 burn:{
  ventPartial:["Customer: \"On mild days the furnace shuts itself off a few minutes after it lights. Birds were all over the chimney in the spring.\"",{v:{out:60}}],
  ventBlock:["Customer: \"The furnace shuts off a couple of minutes after it lights, every single time. The chimney is old.\""],
  connLoose:["Customer: \"The basement smells like exhaust when the furnace runs, but it never shuts off.\""],
  soot:["Customer: \"The furnace shut off by itself and won't come back on. There's black soot around the burner door.\""],
  lint:["Customer: \"The flames look yellow and floppy lately. The furnace is right next to the dryer.\""],
  regHigh:["Customer: \"The furnace roars, the vent pipe is too hot to touch, and the house heats up fast.\""],
  bigOrif:["Customer: \"One flame is taller than the others and licks the metal. The last guy cleaned the orifices.\""],
  bvssJump:["Customer: \"A tech said a switch on the furnace kept tripping, so he fixed it. Now it smells like exhaust when the kitchen fan runs.\"",{v:{out:70,tight:1400},s:{fans:{k:true,b:true,d:true}}}],
  coldChim:["Customer: \"Every time the furnace starts, exhaust puffs out around it for a few minutes, worst in the fall. The chimney is on an outside wall.\"",{v:{out:50}}]},
 chill:{
  condFoul:["Customer: \"Our energy bills keep creeping up every summer, and the chiller's head pressure is higher than it used to be on hot days.\"",{v:{load:100,wb:78}}],
  evapFoul:["Customer: \"The building is fine, but the operator's log shows the evaporator approach doubled since last year. Nobody has opened the evaporator in ages.\""],
  lowCharge:["Customer: \"Suction pressure has been drifting down for a few weeks. The chiller still holds setpoint.\""],
  noncond:["Customer: \"Head pressure jumped the day after the contractor replaced a gasket on the condenser.\""],
  vanes:["Customer: \"It's a hot day and the building keeps getting warmer, but the chiller is only pulling about a third of its amps.\"",{v:{load:90}}],
  sensor:["Customer: \"On mild days the chiller trips on low chilled water temperature, but the panel never shows the water below setpoint.\"",{v:{load:20,sp:40}}],
  towerFan:["Customer: \"The chiller keeps making a loud whooshing noise, then it shut itself off. It's not even that hot out.\"",{v:{load:40,wb:66}}],
  fill:["Customer: \"Head pressure runs high every afternoon. The tower fan is at 100% and the water coming off the tower is warm.\"",{v:{load:100,wb:78}}],
  strainer:["Customer: \"The water leaving the condenser is much hotter than usual, but the tower is cooling fine.\""],
  makeup:["Customer: \"The tower basin looks low and the condenser pump is making a gravel noise.\"",{s:{level:34}}],
  blowdown:["Customer: \"The water treatment rep says our tower water is way too concentrated, and there's white crust on the tower.\"",{s:{cnd:2300}}],
  chwPump:["Customer: \"The chiller tripped on low chilled water flow. The pump motor is running.\""]},
 hyd:{
  pumpFail:["Customer: \"The boiler keeps firing and shutting off, but the radiators are cold.\""],
  waterlog:["Customer: \"The relief valve drips every time the boiler heats up, and the gauge swings a lot.\""],
  air:["Customer: \"I hear gurgling in the pipes and the upstairs radiators stay cold.\""],
  fillStuck:["Customer: \"The pressure gauge keeps climbing and the relief valve dribbles water.\""],
  leak:["Customer: \"There's a wet spot on the ceiling under a pipe and the boiler gauge keeps dropping.\""],
  aqStuck:["Customer: \"Whenever the heat is on, the pipes get scalding hot and the gauge climbs.\""],
  gasStuck:["Customer: \"The boiler is roaring, the gauge is way up and the thermostat is turned down.\""],
  flameRod:["Customer: \"The burner lights for a few seconds, goes out and tries again.\""],
  weep:["Customer: \"There's a puddle under the pipe coming off the side of the boiler.\""]},
 steam:{
  feedStuck:["Customer: \"The radiators spit water and the pipes bang. The water glass is almost full.\""],
  returnLeak:["Customer: \"There's water on the basement floor and the auto feeder runs a lot.\""],
  pigtail:["Customer: \"The steam gauge never moves off zero, but the burner runs long and the pipes knock.\""],
  ptStuck:["Customer: \"The boiler never cycles off on pressure. Only the high limit stops it.\""],
  mainVent:["Customer: \"Steam takes forever to reach the radiators and the boiler short-cycles.\"",{s:{two:false}}],
  radVent:["Customer: \"The radiators are only hot at the inlet end, and they never hiss anymore.\"",{s:{two:false}}],
  gasStuck:["Customer: \"The boiler won't stop firing and the gauge is climbing fast.\""],
  flameRod:["Customer: \"The burner lights, drops out and relights over and over.\""],
  dirtyWater:["Customer: \"The water in the sight glass is rusty brown and bounces a couple of inches when it fires. The radiators hiss and spit water.\""],
  trapOpen:["Customer: \"The return pipes bang, and the vent on the return pipe spits steam.\"",{s:{two:true}}],
  trapShut:["Customer: \"One radiator is cold at the bottom and hot only at the top.\"",{s:{two:true}}],
  ftFail:["Customer: \"Banging in the main, and steam takes a long time to get to the far rooms.\"",{s:{two:true}}]}
};
function svcPool(sim){return sim.faults.filter(f=>!(sim.hidden||[]).includes(f[0]))}
function svcOpts(sim){return svcPool(sim).filter(f=>!(sim.na&&sim.na(f[0])))}
function svcBest(sim){try{return +localStorage.getItem("rt-svc-"+sim.id)||0}catch(e){return 0}}
function svcStart(sim,force){
  const pool=svcPool(sim);const f=pool.find(x=>x[0]===force)||pool[Math.floor(Math.random()*pool.length)];
  const c=(COMPLAINTS[sim.id]||{})[f[0]]||["The customer says it isn't working right."];
  const set=c[1]||{};
  sim.sliders.forEach(s=>sim.V[s.k]=s.v);Object.assign(sim.V,set.v||{});
  reset(sim);if(sim.svcS)Object.assign(sim.S,sim.svcS);if(set.s)Object.assign(sim.S,JSON.parse(JSON.stringify(set.s)));if(sim.txvOnly&&sim.txvOnly.includes(f[0]))sim.S.meter="txv";
  setFault(sim,f[0],true,true);sim.mystery=f;sim.revealed=null;
  sim.call={f,text:c[0],t0:sim.S.t,wrong:0,hints:0,guesses:[],done:null};
  log(sim,"Service call: "+c[0],"b");running=true;$("run").textContent="Pause";renderAll();showTab("failures")}
function svcHint(sim){const c=sim.call;if(!c||c.done)return;
  const parts=Object.values(sim.parts).filter(p=>(p.faults||[]).includes(c.f[0]));
  if(c.hints>=2)return;c.hints++;const p=parts[0];
  const h=!p?"Check every reading against its normal range.":c.hints===1?`Look at the ${p.n.toLowerCase()}.`:p.f;
  c.hint=h;log(sim,"Hint: "+h,"w");syncFaults()}
function svcScore(c){return Math.max(0,100-25*c.wrong-15*c.hints)}
function svcGuess(sim,k){const c=sim.call;if(!c||c.done||!k)return;
  const g=sim.faults.find(f=>f[0]===k);
  if(k===c.f[0]){c.done="won";const sc=svcScore(c);const best=svcBest(sim);if(sc>best)try{localStorage.setItem("rt-svc-"+sim.id,sc)}catch(e){}
    c.score=sc;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];setFault(sim,k,false,true);
    log(sim,`Correct: ${c.f[1]}. Repaired. Score ${sc}.`,"b")}
  else{c.wrong++;c.guesses.push(k);log(sim,`Not it: ${g?g[1]:k}. Keep checking.`,"w")}
  syncFaults()}
function svcGiveUp(sim){const c=sim.call;if(!c||c.done)return;c.done="lost";c.score=0;c.time=sim.S.t-c.t0;sim.mystery=null;sim.revealed=c.f[1];log(sim,`The fault was: ${c.f[1]}.`,"w");syncFaults()}
function svcHTML(sim){const c=sim.call;if(!c)return "";
  const opts=svcOpts(sim).slice().sort((a,b)=>a[1].localeCompare(b[1]));
  const t=clock(Math.max(0,(c.done?c.time:sim.S.t-c.t0)));
  if(c.done)return `<div class="ticket"><b>Ticket</b><p>${c.text}</p><p class="${c.done==="won"?"good":"mystery"}">${c.done==="won"?"Solved":"Gave up"}: ${c.f[1]}.</p><p>Score ${c.score} · ${c.wrong} wrong · ${c.hints} hint${c.hints===1?"":"s"} · sim time ${t} · best ${svcBest(sim)}</p></div>`;
  return `<div class="ticket"><b>Ticket</b><p>${c.text}</p>${c.hint?`<p class="hint">Hint: ${c.hint}</p>`:""}
   <label for="svcPick">Your diagnosis</label><select id="svcPick"><option value="">Choose the fault…</option>${opts.map(f=>`<option value="${f[0]}"${c.guesses.includes(f[0])?" disabled":""}>${f[1]}</option>`).join("")}</select>
   <div class="btns"><button class="btn" id="svcGo">Submit</button>${c.hints<2?'<button class="btn" id="svcHint">Hint (−15)</button>':""}<button class="btn" id="svcQuit">Give up</button></div>
   <p class="svcmeta">Score now ${svcScore(c)} · wrong guesses −25 · sim time ${t}</p></div>`}
// ---- end service call ----
function renderFailures(){const sim=cur;
  $("p-failures").innerHTML=`
   <div class="group"><h3>Service call</h3><p>A customer calls with a complaint and one hidden fault. Read the gauges and readings, open the parts, then pick your diagnosis. Wrong guesses cost 25 points and hints cost 15.</p>
     <div class="btns"><button class="btn" id="svcNew">${sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}</button></div>
     <div id="svcBox">${svcHTML(sim)}</div><p class="svcmeta">Best score on this tab: ${svcBest(sim)}</p></div>
   <div class="group"><h3>Failure scenarios</h3><p>Each one stacks failures that a single working safety would have caught. Runs at 60x.</p>
     <div class="btns">${sim.scenarios.map((s,i)=>`<button class="btn danger" data-sc="${i}">${s.l}</button>`).join("")}</div></div>
   <div class="group"><h3>Failures</h3><div class="checks">${sim.faults.map(f=>`<label><input type="checkbox" data-f="${f[0]}"> ${f[1]}${sim.txvOnly.includes(f[0])?' <span style="color:var(--muted);font-size:12px">(TXV only)</span>':""}</label>`).join("")}</div>
     <div class="btns"><button class="btn" id="clearF">Clear all failures</button></div></div>`;
  syncFaults()}
function syncFaults(){const sim=cur;document.querySelectorAll("input[data-f]").forEach(i=>{i.checked=!!sim.F[i.dataset.f]&&!(sim.mystery&&sim.mystery[0]===i.dataset.f);i.disabled=!!sim.mystery});
  const sb=$("svcBox");if(sb)sb.innerHTML=svcHTML(sim);const sn=$("svcNew");if(sn)sn.textContent=sim.call&&!sim.call.done?"New call (abandons this one)":"Start service call"}
let boxes={};
function computeBoxes(){boxes={};const svg=$("svg");
  for(const k of Object.keys(cur.parts)){const gs=svg.querySelectorAll(`.part[data-p="${k}"]`);if(!gs.length)continue;
    let x1=1e9,y1=1e9,x2=-1e9,y2=-1e9;gs.forEach(g=>{const b=g.getBBox();x1=Math.min(x1,b.x);y1=Math.min(y1,b.y);x2=Math.max(x2,b.x+b.width);y2=Math.max(y2,b.y+b.height)});
    let w=x2-x1,h=y2-y1,cx=(x1+x2)/2,cy=(y1+y2)/2;w=Math.max(w+40,h*4/3+40,120);h=w*3/4;boxes[k]=[cx-w/2,cy-h/2,w,h]}}
const thumb=(k,cls="")=>{const b=boxes[k];return b?`<svg class="${cls}" viewBox="${b.map(v=>v.toFixed(1)).join(" ")}" aria-hidden="true"><use href="#draw-${cur.id}"/></svg>`:""};
function renderParts(){const sim=cur;
  $("p-parts").innerHTML=`<p class="photoNote">Tap a part for what it does, where it sits in the system, how it fails, a photo search, and the sources.</p>
   <div class="parts">${Object.entries(sim.parts).map(([k,p])=>`<button class="pcard" data-part="${k}">${ill(sim.id,k)||thumb(k)}<b>${p.n}</b><span>${p.s}</span></button>`).join("")}</div>`}
function partHTML(k){const sim=cur,d=sim.parts[k];const im=ill(sim.id,k)+(k==="rv"&&typeof rvToggle==="function"?rvToggle():"");let h=im?im+`<div class="illNote">Drawing of a typical part. Photo search link below.</div><h4>Where it is</h4>`+thumb(k,"thumb"):thumb(k,"thumb");
  h+=`<h4>What it is</h4><p>${d.w}</p><h4>In the system</h4><p>${d.y}</p>`;
  if(d.f)h+=`<h4>When it goes wrong</h4><p>${d.f}</p>`;
  if(d.faults.length)h+=`<h4>Simulate a failure</h4><div class="checks">${d.faults.map(f=>`<label><input type="checkbox" data-f="${f}"> ${sim.faults.find(x=>x[0]===f)[1]}</label>`).join("")}</div>`;
  const ph=(PHOTOS[sim.id][k]||[]);
  if(ph.length)h+=`<h4>See it</h4><ul>${ph.map(([l,u])=>`<li><a href="${u}" target="_blank" rel="noopener">${l}</a></li>`).join("")}</ul>`;
  if(d.src.length)h+=`<h4>Sources</h4><ul>${d.src.map(s=>`<li><a href="${SRC[s][1]}" target="_blank" rel="noopener">${SRC[s][0]}</a></li>`).join("")}</ul>`;
  return h}
/* Show what a check found right under the buttons (it also goes to the Log tab), so a tap never looks dead. */
function showActRes(a,e){const r=$("actRes");if(!r)return;const lbl=typeof a.l==="function"?a.l(cur.S):a.l;r.className="actRes"+(e&&e[2]==="w"?" w":"");r.innerHTML=`<b>${lbl}</b><span>${e?e[1]:"Done. See the drawing and readouts."}</span>`;r.hidden=false;r.classList.remove("flash");void r.offsetWidth;r.classList.add("flash");if(r.getBoundingClientRect().bottom>innerHeight)r.scrollIntoView({block:"nearest",behavior:"smooth"})}
function openPart(k){if(!cur.parts[k])return;openKey=k;$("sheet").classList.remove("mini");$("sheetT").textContent=cur.parts[k].n;$("sheetB").innerHTML=partHTML(k);$("sheet").hidden=false;syncFaults()}
function closeSheet(){$("sheet").hidden=true;$("sheet").classList.remove("mini");openKey=null}
function renderLog(){$("log").innerHTML=cur.logs.map(([t,m,c])=>`<div><time>${t}</time><span class="${c}">${m}</span></div>`).join("")}
function renderAll(){renderControls();renderFailures();renderParts();renderLog();lastAlerts=null}
/* A gradient can't paint a perfectly straight horizontal or vertical stroke (its box has no width or height), so those strokes vanished. Swap in a solid metal color. */
const FLATCOL={zSteel:"#a3abb1",zSteelH:"#a3abb1",zCuH:"#c47a45",zCuV:"#c47a45",zBrass:"#c9a227"};
function flatStrokes(root){root.querySelectorAll('[stroke^="url(#z"]').forEach(el=>{const g=el.getAttribute("stroke").slice(5,-1),c=FLATCOL[g];if(!c)return;let xs=[],ys=[];
 if(el.tagName==="line"){xs=[+el.getAttribute("x1"),+el.getAttribute("x2")];ys=[+el.getAttribute("y1"),+el.getAttribute("y2")]}
 else if(el.tagName==="path"){const d=el.getAttribute("d")||"";if(/[^MLHVmlhv0-9.,\s-]/.test(d))return;let x=0,y=0;const re=/([MLHVmlhv])([^MLHVmlhv]*)/g;let m;while((m=re.exec(d))){const n=(m[2].match(/-?[\d.]+/g)||[]).map(Number),k=m[1];
  if(k==="H"||k==="h")n.forEach(v=>{x=k==="H"?v:x+v;xs.push(x);ys.push(y)});else if(k==="V"||k==="v")n.forEach(v=>{y=k==="V"?v:y+v;xs.push(x);ys.push(y)});
  else for(let i=0;i+1<n.length;i+=2){if(k===k.toUpperCase()){x=n[i];y=n[i+1]}else{x+=n[i];y+=n[i+1]}xs.push(x);ys.push(y)}}}
 else return;if(!xs.length)return;const flat=a=>Math.max(...a)-Math.min(...a)<0.01;if(flat(xs)||flat(ys))el.setAttribute("stroke",c)})}
function switchSim(id){cur=SIMS[id];$("svg").innerHTML=`<g id="draw-${id}">${cur.svg}</g>`;rzTubes($("svg"));flatStrokes($("svg"));if(typeof placeMan==="function"){const m=MANP[cur.p]||[0,0];placeMan(cur.p,m[0],m[1])}
  document.querySelectorAll("[data-sim]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.sim===id));
  computeBoxes();renderLamps();renderAll();closeSheet();
  const d=cur.S.dead;$("boom").hidden=!d;if(d){const r=cur.boom(d);$("boomT").textContent=r.t;$("boomB").innerHTML=r.b;if(r.wreck)at(cur.p+"burn","opacity",1)}
  try{localStorage.setItem("rt-sim",id)}catch(e){}
  cur.draw(0)}
function showTab(t){tab=t;document.querySelectorAll("[data-tab]").forEach(b=>b.setAttribute("aria-selected",b.dataset.tab===t));["controls","failures","parts","log"].forEach(x=>$("p-"+x).hidden=x!==t);try{localStorage.setItem("rt-tab",t)}catch(e){}}
function setSpeed(s){speed=s;$("speed").value=String(s)}
let lastAlerts=null;
function syncStrip(){const S=cur.S;
  const rd=cur.reads(S).map(([a,b])=>`<div><span>${a}</span><b>${b}</b></div>`).join("");if($("reads").innerHTML!==rd)$("reads").innerHTML=rd;
  const on=cur.lampOn(S);cur.lamps.forEach(l=>{const e=$("L_"+l[0]);if(e)e.classList.toggle("on",!!on[l[0]])});
  const rs=cur.resets(S),sig=rs.map(r=>r[0]).join("|");
  if(sig!==lastAlerts){lastAlerts=sig;$("alerts").innerHTML=rs.map((r,i)=>`<button class="btn red" data-reset="${i}">${r[0]}</button>`).join("")}
  document.querySelectorAll("[data-act]").forEach(b=>{const a=cur.actions.find(x=>x.id===b.dataset.act);b.hidden=!a.show(S)});
}

// events
document.addEventListener("click",e=>{const t=e.target.closest("button,.part");if(!t)return;
  if(t.classList.contains("part")){openPart(t.dataset.p);return}
  if(t.dataset.sw){cur.switches[+t.dataset.sw].act(cur);syncSwitches();return}
  if(t.dataset.act){const a=cur.actions.find(x=>x.id===t.dataset.act),n=cur.logs.length,top=cur.logs[0];a.act(cur);showActRes(a,cur.logs[0]!==top||cur.logs.length!==n?cur.logs[0]:null);return}
  if(t.dataset.reset){const r=cur.resets(cur.S)[+t.dataset.reset];r&&r[1]();lastAlerts="x";return}
  if(t.dataset.sc){const sc=cur.scenarios[+t.dataset.sc];cur.sliders.forEach(s=>cur.V[s.k]=s.v);Object.assign(cur.V,sc.v||{});if(sc.meter)cur.S.meter=sc.meter;reset(cur);if(sc.s)Object.assign(cur.S,JSON.parse(JSON.stringify(sc.s)));sc.f.forEach(k=>setFault(cur,k,true));log(cur,`Scenario: ${sc.l}.`,"b");setSpeed(60);running=true;$("run").textContent="Pause";return}
  if(t.dataset.sim){switchSim(t.dataset.sim);return}
  if(t.dataset.part){openPart(t.dataset.part);return}
  if(t.dataset.tab){showTab(t.dataset.tab);return}
  switch(t.id){
    case "svcNew":svcStart(cur);break;
    case "svcGo":svcGuess(cur,$("svcPick").value);break;
    case "svcHint":svcHint(cur);break;
    case "svcQuit":svcGiveUp(cur);break;
    case "clearF":if(cur.call&&!cur.call.done)svcGiveUp(cur);cur.mystery=null;cur.revealed=null;cur.faults.forEach(f=>setFault(cur,f[0],false));syncFaults();break;
    case "run":if(cur.S.dead)break;running=!running;t.textContent=running?"Pause":"Run";break;
    case "restart":case "boomReset":reset(cur);running=true;$("run").textContent="Pause";break;
    case "theme":{const r=document.documentElement;const dark=r.dataset.theme?r.dataset.theme==="dark":matchMedia("(prefers-color-scheme:dark)").matches;r.dataset.theme=dark?"light":"dark";try{localStorage.setItem("rt-theme",r.dataset.theme)}catch(e){}break}
    case "sheetX":closeSheet();break;
  }
});
document.addEventListener("keydown",e=>{const t=e.target.closest&&e.target.closest(".part");if(t&&(e.key==="Enter"||e.key===" ")){e.preventDefault();openPart(t.dataset.p)}if(e.key==="Escape")closeSheet()});
document.addEventListener("change",e=>{const i=e.target;if(i.id==="speed"){speed=+i.value;return}if(i.dataset&&i.dataset.f){if(cur.mystery){i.checked=!!cur.F[i.dataset.f]&&cur.mystery[0]!==i.dataset.f;return}setFault(cur,i.dataset.f,i.checked)}
  if(i.dataset&&i.dataset.k){const s=cur.sliders.find(x=>x.k===i.dataset.k);log(cur,`${s.l} set to ${Math.round(cur.V[s.k])}${s.u}${outside(cur,s)?" (outside normal range)":""}.`,outside(cur,s)?"w":"")}});
document.addEventListener("input",e=>{const i=e.target;if(i.dataset&&i.dataset.k){const k=i.dataset.k,s=cur.sliders.find(x=>x.k===k);cur.V[k]=+i.value;$("o_"+k).textContent=i.value+s.u;cur.sliders.forEach(x=>markRow(cur,x));cur.onSlider&&cur.onSlider(k)}});

try{const t=localStorage.getItem("rt-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}
let startTab="controls";try{startTab=localStorage.getItem("rt-tab")||"controls"}catch(e){}
let startSim="split";try{startSim=localStorage.getItem("rt-sim")||"split"}catch(e){}
cur=SIMS[startSim]||SPLIT;switchSim(cur.id);showTab(startTab);setSpeed(10);

let last=performance.now();
function frame(now){const real=Math.min(0.1,(now-last)/1000);last=now;
  if(running){for(const sim of Object.values(SIMS)){if(sim!==cur&&sim.S.t>0)continue;let t=real*speed;while(t>0&&!sim.S.dead){const d=Math.min(0.5,t);sim.step(d);t-=d}}}
  cur.draw(running?real:0);syncStrip();if(tab==="controls"){syncSwitches();syncChargeSlider()}
  requestAnimationFrame(frame)}
requestAnimationFrame(frame);
window.__rt={SIMS,reset,openPart:k=>openPart(k),svc:{start:svcStart,guess:svcGuess,hint:svcHint,quit:svcGiveUp,C:COMPLAINTS},cur:()=>cur,step:(n,dt=0.5)=>{for(let i=0;i<n&&!cur.S.dead;i++)cur.step(dt)}};

// Feedback goes to the same Google Form as the boiler trainer (one question; context says which trainer).
const FEEDBACK={form:"https://docs.google.com/forms/d/e/1FAIpQLScaqpadGdwDY_CanACDH3X_ZAQ44LzrCwDYcaxIuaxYk6A5UA/viewform",entry:"entry.249128714"};
const DISC_VER="1";
function openModal(id){$(id).hidden=false}
function closeModal(id){$(id).hidden=true}
function fbContext(){return `Refrigeration trainer (${cur.name}, ${cur.S.meter}), t=${Math.round(cur.S.t)}s, charge ${Math.round(cur.V.charge)}%, faults: ${Object.keys(cur.F).filter(k=>cur.F[k]).join(", ")||"none"}, ${navigator.userAgent}`}
// FB-Enable: on claude.ai, the owner's feedback goes straight to Claude as a comment on this page.
// Everywhere else (classmates, the public site) it goes to the Google Form.
let CM=null,cmState="off";
(async()=>{try{if(window.claude&&window.claude.use){CM=await window.claude.use("comments");if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}}}catch(e){CM=null}})();
async function refreshFbMode(){if(CM){try{cmState=await CM.canSendToClaude()}catch(e){cmState="off"}}
  const toClaude=CM&&cmState==="available";$("fbTo").textContent=toClaude?"Sends straight to Claude as a comment on this page. Claude replies in the comment thread and in your project.":"No sign-in needed.";$("fbSend").textContent=toClaude?"Send to Claude":"Send";return toClaude}
async function sendFeedback(){
  const msg=$("fbMsg").value.trim();if(!msg){$("fbStatus").textContent="Please write something first.";return}
  const name=$("fbName").value.trim();const text=`[${$("fbType").value}] ${msg}\n\nFrom: ${name||"anonymous"}\nContext: ${fbContext()}`;
  $("fbSend").disabled=true;$("fbStatus").textContent="Sending...";
  try{
    if(CM&&cmState==="available"){
      try{const anchor=await CM.anchorFor($("drawing"));await CM.sendToClaude({anchor,text:text.slice(0,3900)});
        $("fbStatus").textContent="Sent to Claude. The reply shows up in the comment thread.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1600);return}
      catch(e){if(e&&e.code==="consent_required"){$("fbStatus").textContent="Not sent: allow comments for this page when asked, then press Send again.";return}
        if(e&&e.code!=="claude_unavailable"&&e.code!=="capability_removed"&&e.code!=="forbidden"){$("fbStatus").textContent=`Couldn't send to Claude (${e.code||"error"}). Press Send again to use the feedback form instead.`;cmState="off";return}
        cmState="off"}}
    const body=new URLSearchParams();body.append(FEEDBACK.entry,"[Refrigeration] "+text);
    await fetch(FEEDBACK.form.replace(/\/viewform.*$/,"/formResponse"),{method:"POST",mode:"no-cors",body});
    $("fbStatus").textContent="Thanks, it was sent.";$("fbMsg").value="";setTimeout(()=>closeModal("fb"),1200)}
  catch(e){$("fbStatus").innerHTML=`Couldn't send from here. <a href="${FEEDBACK.form}" target="_blank" rel="noopener">Open the feedback form</a> instead.`}
  finally{$("fbSend").disabled=false}}
document.addEventListener("click",e=>{const id=e.target.id;
  if(id==="discOk"){closeModal("disc");try{localStorage.setItem("rt-disc",DISC_VER)}catch(_){}}
  else if(id==="about")openModal("disc");
  else if(id==="feedback"){$("fbStatus").textContent="";refreshFbMode();openModal("fb");$("fbMsg").focus()}
  else if(id==="fbCancel")closeModal("fb");
  else if(id==="fbSend")sendFeedback();});
document.addEventListener("keydown",e=>{if(e.key==="Escape"&&!$("fb").hidden)closeModal("fb")});
{let seen=null;try{seen=localStorage.getItem("rt-disc")}catch(_){}if(seen!==DISC_VER)openModal("disc")}
})();
</script>
<script>
/* Feedback "About" line: says which trainer, tab and part the feedback is about.
   Added to every trainer page by build_all.py. Works with each page's own sender,
   which reads #fbMsg synchronously at the start of its Send click handler. */
(()=>{
const $=id=>document.getElementById(id);
const fb=$("fb"),msg=$("fbMsg");if(!fb||!msg)return;
const TRAINER=(document.title||"Trainer").replace(/\s*FB-Enable\s*$/,"");
let lastPart="";
const watch=id=>{const el=$(id);if(!el)return;
  new MutationObserver(()=>{const t=el.textContent.trim();if(t)lastPart=t}).observe(el,{childList:true,characterData:true,subtree:true})};
["sheetT"].forEach(watch);
// Ladder Builder shows the selected part in #elSheet
const es=$("elSheet");if(es)new MutationObserver(()=>{const h=es.querySelector("h3");if(h&&!es.hidden)lastPart=h.textContent.trim().replace(/\s+/g," ")}).observe(es,{childList:true,subtree:true});
const tabName=()=>{const b=document.querySelector('[data-sim][aria-pressed="true"],#simHyd[aria-pressed="true"],#simSteam[aria-pressed="true"]');return b?b.textContent.trim().replace(/\s+/g," "):""};
// the About picker sits above the message box
const lab=document.createElement("label");lab.htmlFor="fbAbout";lab.textContent="About";
const sel=document.createElement("select");sel.id="fbAbout";
const msgLabel=document.querySelector('label[for="fbMsg"]')||msg;
msgLabel.parentNode.insertBefore(lab,msgLabel);msgLabel.parentNode.insertBefore(sel,msgLabel);
function fill(){
  const opts=[];const tab=tabName();
  if(lastPart)opts.push(["part",`Part: ${lastPart}`+(tab?` (${tab})`:"")]);
  if(tab)opts.push(["tab",`${tab} tab`]);
  opts.push(["page",`The whole ${TRAINER}`]);
  sel.innerHTML=opts.map(([v,t])=>`<option value="${v}">${t.replace(/</g,"&lt;")}</option>`).join("");
}
document.addEventListener("click",e=>{
  const t=e.target.closest&&e.target.closest("button");if(!t)return;
  if(t.id==="feedback")setTimeout(fill,0);
  if(t.id==="fbSend"){
    const orig=msg.value;if(!orig.trim())return;
    const about=sel.options[sel.selectedIndex]?sel.options[sel.selectedIndex].text:TRAINER;
    const tagged=`About: ${sel.value==="page"?TRAINER:TRAINER+", "+about}\n${orig}`;
    msg.value=tagged;
    setTimeout(()=>{if(msg.value===tagged)msg.value=orig},0);
  }
},true);
})();
</script>

</body>
</html>
